    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.569019E+09</td>
    <td align="right">      988.52</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.192744E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.485619E+09</td>
    <td align="right">      732.69</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.174489E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547763E+09</td>
    <td align="right">      729.44</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.200452E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.472163E+09</td>
    <td align="right">      547.71</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.186125E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.495390E+09</td>
    <td align="right">      534.17</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.196598E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.489073E+09</td>
    <td align="right">      519.95</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.193039E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458526E+09</td>
    <td align="right">      539.68</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.189641E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.520068E+09</td>
    <td align="right">      514.31</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">0.200452E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.481466E+09</td>
    <td align="right">      678.70</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.186038E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.527316E+09</td>
    <td align="right">      958.85</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.192788E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.565385E+09</td>
    <td align="right">      988.52</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.188522E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.568829E+09</td>
    <td align="right">      988.52</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.189597E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.618062E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229049E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458526E+09</td>
    <td align="right">      514.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.174489E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.569019E+09</td>
    <td align="right">      988.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.200452E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.914185E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.304474E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.772877E+09</td>
    <td align="right">     1230.97</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.865740E+09</td>
    <td align="right">     1063.92</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.744368E+09</td>
    <td align="right">      838.71</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.294018E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.780928E+09</td>
    <td align="right">      818.69</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.310562E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.771359E+09</td>
    <td align="right">      744.86</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.304940E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.722341E+09</td>
    <td align="right">      826.44</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.299572E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.820286E+09</td>
    <td align="right">      744.86</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.759286E+09</td>
    <td align="right">      876.77</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.293880E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.834665E+09</td>
    <td align="right">     1508.97</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.304543E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.904748E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.297804E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.911512E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.299503E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.980230E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.361824E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.722341E+09</td>
    <td align="right">      744.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.914185E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.569763E+09</td>
    <td align="right">      988.59</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.192758E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.487450E+09</td>
    <td align="right">      792.42</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.174502E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547536E+09</td>
    <td align="right">      549.21</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">0.200466E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.471650E+09</td>
    <td align="right">      471.56</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.186138E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.497252E+09</td>
    <td align="right">      471.56</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.196612E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490811E+09</td>
    <td align="right">      471.56</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.193052E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459085E+09</td>
    <td align="right">      471.56</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.189654E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.521174E+09</td>
    <td align="right">      471.56</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.200466E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.480224E+09</td>
    <td align="right">      533.93</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.186051E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523967E+09</td>
    <td align="right">      935.54</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.192801E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.567420E+09</td>
    <td align="right">      988.59</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.188535E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.567592E+09</td>
    <td align="right">      988.59</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.189610E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.618392E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229065E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.459085E+09</td>
    <td align="right">      471.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.174502E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.569763E+09</td>
    <td align="right">      988.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.200466E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.883731E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.304474E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.761324E+09</td>
    <td align="right">     1182.16</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.861819E+09</td>
    <td align="right">     1023.65</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.745886E+09</td>
    <td align="right">      836.03</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.294018E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.785447E+09</td>
    <td align="right">      822.61</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.310562E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.775313E+09</td>
    <td align="right">      793.29</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.304940E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.726180E+09</td>
    <td align="right">      833.71</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.299572E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.823178E+09</td>
    <td align="right">      744.86</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.758177E+09</td>
    <td align="right">      872.54</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.293880E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.823096E+09</td>
    <td align="right">     1485.98</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.304543E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.883546E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.297804E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.883097E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.299503E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.971080E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.361824E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.726180E+09</td>
    <td align="right">      744.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.883731E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.567552E+09</td>
    <td align="right">      988.52</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.192744E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.484951E+09</td>
    <td align="right">      723.87</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.174489E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547093E+09</td>
    <td align="right">      721.46</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.200452E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.471489E+09</td>
    <td align="right">      545.09</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.186125E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.494997E+09</td>
    <td align="right">      530.94</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.196598E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.488694E+09</td>
    <td align="right">      516.15</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.193039E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458210E+09</td>
    <td align="right">      536.68</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.189641E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.519633E+09</td>
    <td align="right">      510.36</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">0.200452E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.480755E+09</td>
    <td align="right">      669.23</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.186038E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.526484E+09</td>
    <td align="right">      957.92</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.192788E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.564156E+09</td>
    <td align="right">      988.52</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.188522E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.567294E+09</td>
    <td align="right">      988.52</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.189597E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.617131E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229049E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458210E+09</td>
    <td align="right">      510.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.174489E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.567552E+09</td>
    <td align="right">      988.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.200452E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.918036E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.304474E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.774337E+09</td>
    <td align="right">     1243.13</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.866978E+09</td>
    <td align="right">     1082.67</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.744868E+09</td>
    <td align="right">      844.36</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.294018E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.781429E+09</td>
    <td align="right">      825.26</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.310562E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.771756E+09</td>
    <td align="right">      789.57</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.304940E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.722682E+09</td>
    <td align="right">      832.68</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.299572E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.820918E+09</td>
    <td align="right">      744.86</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.760518E+09</td>
    <td align="right">     1008.11</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.293880E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.836433E+09</td>
    <td align="right">     1510.92</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.304543E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.907645E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.297804E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.914914E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.299503E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.982051E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.361824E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.722682E+09</td>
    <td align="right">      744.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.918036E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.571149E+09</td>
    <td align="right">      988.59</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.192758E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.488236E+09</td>
    <td align="right">      798.28</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.174502E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.548024E+09</td>
    <td align="right">      549.21</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">0.200466E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.472010E+09</td>
    <td align="right">      503.80</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.186138E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.497659E+09</td>
    <td align="right">      471.56</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.196612E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.491090E+09</td>
    <td align="right">      471.56</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.193052E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459312E+09</td>
    <td align="right">      471.56</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.189654E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.521584E+09</td>
    <td align="right">      471.56</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.200466E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.480819E+09</td>
    <td align="right">      537.24</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.186051E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524741E+09</td>
    <td align="right">      937.43</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.192801E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.568595E+09</td>
    <td align="right">      988.59</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.188535E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.569151E+09</td>
    <td align="right">      988.59</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.189610E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.619237E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229065E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.459312E+09</td>
    <td align="right">      471.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.174502E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571149E+09</td>
    <td align="right">      988.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.200466E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.885770E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.304474E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.762221E+09</td>
    <td align="right">     1196.64</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.862618E+09</td>
    <td align="right">     1044.26</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.746497E+09</td>
    <td align="right">      841.82</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.294018E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.786164E+09</td>
    <td align="right">      828.95</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.310562E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.775904E+09</td>
    <td align="right">      800.93</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.304940E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.726657E+09</td>
    <td align="right">      839.54</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.299572E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.823840E+09</td>
    <td align="right">      744.86</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.759066E+09</td>
    <td align="right">      876.67</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.293880E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.824195E+09</td>
    <td align="right">     1489.03</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.304543E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.884943E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.297804E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.885193E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.299503E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.972307E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.361824E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.726657E+09</td>
    <td align="right">      744.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.885770E+09</td>
    <td align="right">     1561.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.569017E+09</td>
    <td align="right">      988.52</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.192744E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.485619E+09</td>
    <td align="right">      732.67</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.174489E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547763E+09</td>
    <td align="right">      729.41</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.200452E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.472162E+09</td>
    <td align="right">      547.70</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.186125E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.495390E+09</td>
    <td align="right">      534.16</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.196598E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.489073E+09</td>
    <td align="right">      519.94</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.193039E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458526E+09</td>
    <td align="right">      539.67</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.189641E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.520068E+09</td>
    <td align="right">      514.30</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">0.200452E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.481465E+09</td>
    <td align="right">      678.67</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.186038E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.527315E+09</td>
    <td align="right">      958.85</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.192788E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.565367E+09</td>
    <td align="right">      988.52</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.188522E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.568827E+09</td>
    <td align="right">      988.52</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.189597E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.618059E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229049E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458526E+09</td>
    <td align="right">      514.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.174489E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.569017E+09</td>
    <td align="right">      988.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.200452E+10</td>
    <td align="right">     1351.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.686705E+10</td>
    <td align="right">0.267589E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.623011E+10</td>
    <td align="right">0.242438E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.742358E+10</td>
    <td align="right">0.281166E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.660998E+10</td>
    <td align="right">0.258334E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.608673E+10</td>
    <td align="right">0.714531E+10</td>
    <td align="right">0.274378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606974E+10</td>
    <td align="right">0.711839E+10</td>
    <td align="right">0.270487E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.663691E+10</td>
    <td align="right">0.262192E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.742346E+10</td>
    <td align="right">0.281166E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.660998E+10</td>
    <td align="right">0.258268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.686717E+10</td>
    <td align="right">0.267622E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578426E+10</td>
    <td align="right">0.679225E+10</td>
    <td align="right">0.262373E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.663703E+10</td>
    <td align="right">0.262159E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700967E+11</td>
    <td align="right">0.823612E+11</td>
    <td align="right">0.318817E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.623011E+10</td>
    <td align="right">0.242438E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.742358E+10</td>
    <td align="right">0.281166E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.686705E+10</td>
    <td align="right">0.144431E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.623011E+10</td>
    <td align="right">0.130752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.742358E+10</td>
    <td align="right">0.150207E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.660998E+10</td>
    <td align="right">0.139471E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.608673E+10</td>
    <td align="right">0.714531E+10</td>
    <td align="right">0.147319E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606974E+10</td>
    <td align="right">0.711839E+10</td>
    <td align="right">0.144652E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.663691E+10</td>
    <td align="right">0.142106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.742346E+10</td>
    <td align="right">0.150207E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.660998E+10</td>
    <td align="right">0.139406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.686717E+10</td>
    <td align="right">0.144464E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578426E+10</td>
    <td align="right">0.679225E+10</td>
    <td align="right">0.141267E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.663703E+10</td>
    <td align="right">0.142073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700967E+11</td>
    <td align="right">0.823612E+11</td>
    <td align="right">0.171636E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.623011E+10</td>
    <td align="right">0.130752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.742358E+10</td>
    <td align="right">0.150207E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.686705E+10</td>
    <td align="right">0.144431E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.623011E+10</td>
    <td align="right">0.130752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.742358E+10</td>
    <td align="right">0.150207E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.660998E+10</td>
    <td align="right">0.139471E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.608673E+10</td>
    <td align="right">0.714531E+10</td>
    <td align="right">0.147319E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606974E+10</td>
    <td align="right">0.711839E+10</td>
    <td align="right">0.144652E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.663691E+10</td>
    <td align="right">0.142106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.742346E+10</td>
    <td align="right">0.150207E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.660998E+10</td>
    <td align="right">0.139406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.686717E+10</td>
    <td align="right">0.144464E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578426E+10</td>
    <td align="right">0.679225E+10</td>
    <td align="right">0.141267E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.663703E+10</td>
    <td align="right">0.142073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700967E+11</td>
    <td align="right">0.823612E+11</td>
    <td align="right">0.171636E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.623011E+10</td>
    <td align="right">0.130752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.742358E+10</td>
    <td align="right">0.150207E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.918041E+09</td>
    <td align="right">0.304474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222459E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.774339E+09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197934E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.866979E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169840E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.744869E+09</td>
    <td align="right">0.294018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118614E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.781429E+09</td>
    <td align="right">0.310562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4496130.56</td>
    <td align="right">0.649393E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.771758E+09</td>
    <td align="right">0.304940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15101887.77</td>
    <td align="right">0.297687E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.722682E+09</td>
    <td align="right">0.299572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58958236.71</td>
    <td align="right">0.149334E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.820919E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15048459.76</td>
    <td align="right">0.220335E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.760519E+09</td>
    <td align="right">0.293880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4467489.15</td>
    <td align="right">0.433248E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.836435E+09</td>
    <td align="right">0.304543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21832.56</td>
    <td align="right">0.853128E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.907649E+09</td>
    <td align="right">0.297804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123964E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.914919E+09</td>
    <td align="right">0.299503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.193972E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.982054E+10</td>
    <td align="right">0.361824E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 98094036.51</td>
    <td align="right">0.128710E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.722682E+09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149334E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.918041E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58958236.71</td>
    <td align="right">0.222459E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779575E+09</td>
    <td align="right">0.571151E+09</td>
    <td align="right">0.192758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148534E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707258E+09</td>
    <td align="right">0.488237E+09</td>
    <td align="right">0.174502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132192E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.548025E+09</td>
    <td align="right">0.200466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114706E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749894E+09</td>
    <td align="right">0.472010E+09</td>
    <td align="right">0.186138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.803703E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812332E+09</td>
    <td align="right">0.497659E+09</td>
    <td align="right">0.196612E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2960514.29</td>
    <td align="right">0.441810E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810064E+09</td>
    <td align="right">0.491090E+09</td>
    <td align="right">0.193052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9811664.58</td>
    <td align="right">0.202278E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752163E+09</td>
    <td align="right">0.459312E+09</td>
    <td align="right">0.189654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38544093.29</td>
    <td align="right">0.102996E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.521585E+09</td>
    <td align="right">0.200466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9839470.11</td>
    <td align="right">0.152333E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749894E+09</td>
    <td align="right">0.480820E+09</td>
    <td align="right">0.186051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2946520.94</td>
    <td align="right">0.301354E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779575E+09</td>
    <td align="right">0.524742E+09</td>
    <td align="right">0.192801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14552.46</td>
    <td align="right">0.582174E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771964E+09</td>
    <td align="right">0.568597E+09</td>
    <td align="right">0.188535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.831505E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752163E+09</td>
    <td align="right">0.569153E+09</td>
    <td align="right">0.189610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129684E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935506E+10</td>
    <td align="right">0.619238E+10</td>
    <td align="right">0.229065E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64116815.66</td>
    <td align="right">0.866932E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707258E+09</td>
    <td align="right">0.459312E+09</td>
    <td align="right">0.174502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102996E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.571151E+09</td>
    <td align="right">0.200466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38544093.29</td>
    <td align="right">0.148534E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.885773E+09</td>
    <td align="right">0.304474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.225118E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.762222E+09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200328E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.862619E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173436E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.746498E+09</td>
    <td align="right">0.294018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121290E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.786165E+09</td>
    <td align="right">0.310562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4421599.03</td>
    <td align="right">0.662801E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.775904E+09</td>
    <td align="right">0.304940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14833914.70</td>
    <td align="right">0.301177E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.726657E+09</td>
    <td align="right">0.299572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 57772802.76</td>
    <td align="right">0.152716E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.823842E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14430085.67</td>
    <td align="right">0.228664E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.759067E+09</td>
    <td align="right">0.293880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4323093.56</td>
    <td align="right">0.460592E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.824227E+09</td>
    <td align="right">0.304543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16979.56</td>
    <td align="right">0.893734E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.884945E+09</td>
    <td align="right">0.297804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126752E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.885195E+09</td>
    <td align="right">0.299503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.196606E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.972311E+10</td>
    <td align="right">0.361824E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 95798475.28</td>
    <td align="right">0.131350E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.726657E+09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152716E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.885773E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 57772802.76</td>
    <td align="right">0.225118E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.569019E+09</td>
    <td align="right">0.192744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148550E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.485619E+09</td>
    <td align="right">0.174489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132492E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.547763E+09</td>
    <td align="right">0.200452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114511E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.472163E+09</td>
    <td align="right">0.186125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.806261E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812279E+09</td>
    <td align="right">0.495390E+09</td>
    <td align="right">0.196598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2937506.43</td>
    <td align="right">0.445949E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810011E+09</td>
    <td align="right">0.489073E+09</td>
    <td align="right">0.193039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9936101.26</td>
    <td align="right">0.204528E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.458526E+09</td>
    <td align="right">0.189641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37371454.50</td>
    <td align="right">0.105650E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.520068E+09</td>
    <td align="right">0.200452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9631486.58</td>
    <td align="right">0.154177E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.481466E+09</td>
    <td align="right">0.186038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2913338.50</td>
    <td align="right">0.302040E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.527316E+09</td>
    <td align="right">0.192788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14543.65</td>
    <td align="right">0.581953E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771913E+09</td>
    <td align="right">0.565385E+09</td>
    <td align="right">0.188522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.831065E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.568829E+09</td>
    <td align="right">0.189597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129626E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935445E+10</td>
    <td align="right">0.618062E+10</td>
    <td align="right">0.229049E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 62804430.92</td>
    <td align="right">0.868341E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.458526E+09</td>
    <td align="right">0.174489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105650E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.569019E+09</td>
    <td align="right">0.200452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37371454.50</td>
    <td align="right">0.148550E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.914185E+09</td>
    <td align="right">0.304474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118577E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.772877E+09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105392E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.865740E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.896569E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.744368E+09</td>
    <td align="right">0.294018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   108426.80</td>
    <td align="right">0.608888E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.780928E+09</td>
    <td align="right">0.310562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2924693.28</td>
    <td align="right">0.322215E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.771359E+09</td>
    <td align="right">0.304940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8831878.63</td>
    <td align="right">0.148818E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.722341E+09</td>
    <td align="right">0.299572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33328052.79</td>
    <td align="right"> 73940882.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.820286E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8474861.98</td>
    <td align="right">0.112189E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.759286E+09</td>
    <td align="right">0.293880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2588835.94</td>
    <td align="right">0.228977E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.834665E+09</td>
    <td align="right">0.304543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17586.46</td>
    <td align="right">0.459602E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.904748E+09</td>
    <td align="right">0.297804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.670767E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.911512E+09</td>
    <td align="right">0.299503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103569E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.980230E+10</td>
    <td align="right">0.361824E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 56274335.89</td>
    <td align="right">0.679734E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.722341E+09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 73940882.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.914185E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33328052.79</td>
    <td align="right">0.118577E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779575E+09</td>
    <td align="right">0.569763E+09</td>
    <td align="right">0.192758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.793267E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707258E+09</td>
    <td align="right">0.487450E+09</td>
    <td align="right">0.174502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.704846E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.547536E+09</td>
    <td align="right">0.200466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.613450E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749894E+09</td>
    <td align="right">0.471650E+09</td>
    <td align="right">0.186138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.431543E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812332E+09</td>
    <td align="right">0.497252E+09</td>
    <td align="right">0.196612E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1632887.07</td>
    <td align="right">0.235041E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810064E+09</td>
    <td align="right">0.490811E+09</td>
    <td align="right">0.193052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5383728.97</td>
    <td align="right">0.107977E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752163E+09</td>
    <td align="right">0.459085E+09</td>
    <td align="right">0.189654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20844693.80</td>
    <td align="right"> 55505210.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.521174E+09</td>
    <td align="right">0.200466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5343753.04</td>
    <td align="right"> 82822181.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749894E+09</td>
    <td align="right">0.480224E+09</td>
    <td align="right">0.186051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1596960.18</td>
    <td align="right">0.167305E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779575E+09</td>
    <td align="right">0.523967E+09</td>
    <td align="right">0.192801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10399.61</td>
    <td align="right">0.326801E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771964E+09</td>
    <td align="right">0.567420E+09</td>
    <td align="right">0.188535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.457951E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752163E+09</td>
    <td align="right">0.567592E+09</td>
    <td align="right">0.189610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.695851E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935506E+10</td>
    <td align="right">0.618392E+10</td>
    <td align="right">0.229065E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34812422.66</td>
    <td align="right">0.467236E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707258E+09</td>
    <td align="right">0.459085E+09</td>
    <td align="right">0.174502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 55505210.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.569763E+09</td>
    <td align="right">0.200466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20844693.80</td>
    <td align="right">0.793267E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.883731E+09</td>
    <td align="right">0.304474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.746112E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.761324E+09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.716625E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.861819E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.622225E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.745886E+09</td>
    <td align="right">0.294018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.447569E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.785447E+09</td>
    <td align="right">0.310562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 82444161.57</td>
    <td align="right">0.229760E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.775313E+09</td>
    <td align="right">0.304940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124930E+09</td>
    <td align="right">0.120586E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.726180E+09</td>
    <td align="right">0.299572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.358001E+09</td>
    <td align="right">0.474018E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.823178E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194476E+09</td>
    <td align="right">0.840623E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.758177E+09</td>
    <td align="right">0.293880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68737225.89</td>
    <td align="right">0.156231E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.823096E+09</td>
    <td align="right">0.304543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   128218.72</td>
    <td align="right">0.317213E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.883546E+09</td>
    <td align="right">0.297804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.505384E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.883097E+09</td>
    <td align="right">0.299503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.631040E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.971080E+10</td>
    <td align="right">0.361824E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.828716E+09</td>
    <td align="right">0.462421E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.726180E+09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.474018E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.883731E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.358001E+09</td>
    <td align="right">0.746112E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.567552E+09</td>
    <td align="right">0.192744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.792832E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.484951E+09</td>
    <td align="right">0.174489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.706194E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.547093E+09</td>
    <td align="right">0.200452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.612943E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.471489E+09</td>
    <td align="right">0.186125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.432247E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812279E+09</td>
    <td align="right">0.494997E+09</td>
    <td align="right">0.196598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1615757.62</td>
    <td align="right">0.237458E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810011E+09</td>
    <td align="right">0.488694E+09</td>
    <td align="right">0.193039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5456142.45</td>
    <td align="right">0.109225E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.458210E+09</td>
    <td align="right">0.189641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20418195.51</td>
    <td align="right"> 56887600.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.519633E+09</td>
    <td align="right">0.200452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5262389.69</td>
    <td align="right"> 83299153.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.480755E+09</td>
    <td align="right">0.186038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1587738.26</td>
    <td align="right">0.167091E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.526484E+09</td>
    <td align="right">0.192788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10402.20</td>
    <td align="right">0.325529E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771913E+09</td>
    <td align="right">0.564156E+09</td>
    <td align="right">0.188522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.456693E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.567294E+09</td>
    <td align="right">0.189597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.694522E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935445E+10</td>
    <td align="right">0.617131E+10</td>
    <td align="right">0.229049E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34350625.72</td>
    <td align="right">0.467492E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.458210E+09</td>
    <td align="right">0.174489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 56887600.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.567552E+09</td>
    <td align="right">0.200452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20418195.51</td>
    <td align="right">0.792832E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.918036E+09</td>
    <td align="right">0.304474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185811E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.774337E+09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165279E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.866978E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142984E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.744868E+09</td>
    <td align="right">0.294018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101828E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.781429E+09</td>
    <td align="right">0.310562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3838496.58</td>
    <td align="right">0.549532E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.771756E+09</td>
    <td align="right">0.304940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12980304.89</td>
    <td align="right">0.247347E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.722682E+09</td>
    <td align="right">0.299572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50077484.74</td>
    <td align="right">0.123308E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.820918E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12932396.99</td>
    <td align="right">0.183089E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.760518E+09</td>
    <td align="right">0.293880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3844064.04</td>
    <td align="right">0.370622E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.836433E+09</td>
    <td align="right">0.304543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21221.89</td>
    <td align="right">0.737100E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.907645E+09</td>
    <td align="right">0.297804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105299E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.914914E+09</td>
    <td align="right">0.299503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162287E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.982051E+10</td>
    <td align="right">0.361824E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83693969.14</td>
    <td align="right">0.108459E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.722682E+09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123308E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.918036E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50077484.74</td>
    <td align="right">0.185811E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.576126E+09</td>
    <td align="right">0.571149E+09</td>
    <td align="right">0.192758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124513E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.522445E+09</td>
    <td align="right">0.488236E+09</td>
    <td align="right">0.174502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110719E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623002E+09</td>
    <td align="right">0.548024E+09</td>
    <td align="right">0.200466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.969381E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.553821E+09</td>
    <td align="right">0.472010E+09</td>
    <td align="right">0.186138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.691332E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.599564E+09</td>
    <td align="right">0.497659E+09</td>
    <td align="right">0.196612E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2502381.05</td>
    <td align="right">0.375423E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.597295E+09</td>
    <td align="right">0.491090E+09</td>
    <td align="right">0.193052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8311034.54</td>
    <td align="right">0.169689E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556090E+09</td>
    <td align="right">0.459312E+09</td>
    <td align="right">0.189654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32470954.21</td>
    <td align="right"> 86415006.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623002E+09</td>
    <td align="right">0.521584E+09</td>
    <td align="right">0.200466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8316384.28</td>
    <td align="right">0.128035E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.553821E+09</td>
    <td align="right">0.480819E+09</td>
    <td align="right">0.186051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2489867.41</td>
    <td align="right">0.259010E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.576126E+09</td>
    <td align="right">0.524741E+09</td>
    <td align="right">0.192801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14128.63</td>
    <td align="right">0.505051E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.570455E+09</td>
    <td align="right">0.568595E+09</td>
    <td align="right">0.188535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.710654E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556090E+09</td>
    <td align="right">0.569151E+09</td>
    <td align="right">0.189610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108841E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.690784E+10</td>
    <td align="right">0.619237E+10</td>
    <td align="right">0.229065E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54104750.12</td>
    <td align="right">0.733573E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.522445E+09</td>
    <td align="right">0.459312E+09</td>
    <td align="right">0.174502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 86415006.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.623002E+09</td>
    <td align="right">0.571149E+09</td>
    <td align="right">0.200466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32470954.21</td>
    <td align="right">0.124513E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.885770E+09</td>
    <td align="right">0.304474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188694E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.762221E+09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167738E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.862618E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146688E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.746497E+09</td>
    <td align="right">0.294018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104577E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.786164E+09</td>
    <td align="right">0.310562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3729346.50</td>
    <td align="right">0.564242E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.775904E+09</td>
    <td align="right">0.304940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12581540.12</td>
    <td align="right">0.253265E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.726657E+09</td>
    <td align="right">0.299572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48638496.65</td>
    <td align="right">0.128623E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.823840E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12118572.93</td>
    <td align="right">0.192395E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.759066E+09</td>
    <td align="right">0.293880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3630740.54</td>
    <td align="right">0.394784E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.824195E+09</td>
    <td align="right">0.304543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12715.76</td>
    <td align="right">0.773137E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.884943E+09</td>
    <td align="right">0.297804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108519E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.885193E+09</td>
    <td align="right">0.299503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165144E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.972307E+10</td>
    <td align="right">0.361824E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 80711412.50</td>
    <td align="right">0.111200E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.726657E+09</td>
    <td align="right">0.275638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128623E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.885770E+09</td>
    <td align="right">0.316650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48638496.65</td>
    <td align="right">0.188694E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.569017E+09</td>
    <td align="right">0.192744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124255E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.485619E+09</td>
    <td align="right">0.174489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110849E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.547763E+09</td>
    <td align="right">0.200452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.968044E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.472162E+09</td>
    <td align="right">0.186125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.695626E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812279E+09</td>
    <td align="right">0.495390E+09</td>
    <td align="right">0.196598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2473476.56</td>
    <td align="right">0.378999E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810011E+09</td>
    <td align="right">0.489073E+09</td>
    <td align="right">0.193039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8408146.00</td>
    <td align="right">0.171385E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.458526E+09</td>
    <td align="right">0.189641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31447290.70</td>
    <td align="right"> 88271786.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.520068E+09</td>
    <td align="right">0.200452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8117983.12</td>
    <td align="right">0.129426E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.481465E+09</td>
    <td align="right">0.186038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2458462.68</td>
    <td align="right">0.259517E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.527315E+09</td>
    <td align="right">0.192788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14142.38</td>
    <td align="right">0.504883E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771913E+09</td>
    <td align="right">0.565367E+09</td>
    <td align="right">0.188522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.708731E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.568827E+09</td>
    <td align="right">0.189597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108638E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935445E+10</td>
    <td align="right">0.618059E+10</td>
    <td align="right">0.229049E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 52919501.43</td>
    <td align="right">0.734230E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.458526E+09</td>
    <td align="right">0.174489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 88271786.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.569017E+09</td>
    <td align="right">0.200452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31447290.70</td>
    <td align="right">0.124255E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238974E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211477E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188663E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136341E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3932447.17</td>
    <td align="right">0.741169E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11354754.91</td>
    <td align="right">0.348124E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51041757.91</td>
    <td align="right">0.188158E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11411898.63</td>
    <td align="right">0.270438E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3080661.68</td>
    <td align="right">0.520697E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101477E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142748E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210288E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 80821520.31</td>
    <td align="right">0.143683E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188158E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51041757.91</td>
    <td align="right">0.238974E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.301187E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.267796E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237339E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172510E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5359847.91</td>
    <td align="right">0.943184E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17054407.27</td>
    <td align="right">0.437013E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 69828403.65</td>
    <td align="right">0.229548E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15876816.78</td>
    <td align="right">0.334266E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4418849.27</td>
    <td align="right">0.645851E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125950E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175495E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263592E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112538E+09</td>
    <td align="right">0.180286E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.229548E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 69828403.65</td>
    <td align="right">0.301187E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.322955E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288848E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.251795E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179416E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3210399.09</td>
    <td align="right">0.997772E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10150429.69</td>
    <td align="right">0.465339E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59474585.35</td>
    <td align="right">0.235717E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10284715.38</td>
    <td align="right">0.350958E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3070576.92</td>
    <td align="right">0.672690E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129000E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182809E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.281735E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 86190706.43</td>
    <td align="right">0.190881E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235717E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59474585.35</td>
    <td align="right">0.322955E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7677.12</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7407.41</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    26411.24</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7677.12</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    26411.24</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    26411.24</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7677.12</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    26411.24</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    26411.24</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7677.12</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    26411.24</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7677.12</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    26411.24</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7677.12</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    26411.24</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7677.12</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    26411.24</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7677.12</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    26411.24</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7677.12</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    26411.24</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7677.12</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    26411.24</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7407.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26411.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7407.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26411.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7677.12</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7407.41</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    10123.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7677.12</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    10123.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    10123.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7677.12</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7677.12</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7677.12</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7677.12</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7677.12</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7677.12</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7677.12</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7677.12</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    10123.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7407.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10123.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7407.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10123.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7677.12</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7407.41</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    10123.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7677.12</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    10123.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    10123.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7677.12</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7677.12</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7677.12</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7677.12</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7677.12</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7677.12</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7677.12</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    10123.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7677.12</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7407.41</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    10123.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7407.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10123.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7407.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10123.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1561.55</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4023.89</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1243.16</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     2816.48</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1082.71</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     2946.15</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      844.37</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">     1669.02</td>
    <td align="right">23-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      825.27</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.40</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1423.93</td>
    <td align="right">07-MAY-13:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      789.59</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.94</td>
    <td align="right">11-JUN-12:55</td>
    <td align="right">      935.90</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      832.69</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      572.38</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      396.21</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      744.86</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      254.78</td>
    <td align="right">06-AUG-15:54</td>
    <td align="right">      527.25</td>
    <td align="right">24-AUG-01:37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1008.16</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.37</td>
    <td align="right">02-SEP-17:03</td>
    <td align="right">      932.44</td>
    <td align="right">24-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1510.93</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.24</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     2107.04</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1561.55</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">     2293.54</td>
    <td align="right">26-NOV-03:52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1561.55</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     3543.77</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      396.21</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1561.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      572.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4023.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.58</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      988.59</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1351.13</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2682.57</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.58</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      798.30</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1351.13</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     1877.60</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.58</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      549.21</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     1964.09</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.58</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      503.81</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">     1128.47</td>
    <td align="right">23-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.58</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      471.56</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.27</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1073.20</td>
    <td align="right">07-MAY-12:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.58</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      471.56</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.71</td>
    <td align="right">11-JUN-12:53</td>
    <td align="right">      625.20</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.58</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      471.56</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      381.68</td>
    <td align="right">02-JUL-13:55</td>
    <td align="right">      266.49</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.58</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      471.56</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.25</td>
    <td align="right">06-AUG-15:54</td>
    <td align="right">      352.92</td>
    <td align="right">24-AUG-00:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.58</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      537.24</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.45</td>
    <td align="right">02-SEP-17:03</td>
    <td align="right">      789.28</td>
    <td align="right">24-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.58</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      937.43</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.49</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1404.69</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.58</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      988.59</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1351.13</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">     1528.19</td>
    <td align="right">26-NOV-03:52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.58</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      988.59</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1351.13</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     2360.88</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      471.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      266.49</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      988.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      381.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2682.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1561.55</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4023.89</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1196.67</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     2864.74</td>
    <td align="right">20-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1044.30</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     2946.15</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      841.83</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">     1714.50</td>
    <td align="right">23-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      828.97</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.40</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1733.03</td>
    <td align="right">07-MAY-12:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      800.95</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.10</td>
    <td align="right">11-JUN-12:55</td>
    <td align="right">      942.33</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      839.55</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.80</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      401.46</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      744.86</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      261.50</td>
    <td align="right">06-AUG-15:54</td>
    <td align="right">      534.83</td>
    <td align="right">24-AUG-00:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      876.68</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.37</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">     1520.18</td>
    <td align="right">24-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1489.03</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.10</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     2107.06</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1561.55</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">     2294.26</td>
    <td align="right">26-NOV-03:52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1561.55</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     3545.61</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      401.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1561.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4023.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.52</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      988.52</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1351.04</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2682.57</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.52</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      732.69</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1351.04</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     1877.63</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      729.44</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     1964.09</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.52</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      547.71</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">     1115.63</td>
    <td align="right">23-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      534.17</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.27</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1110.87</td>
    <td align="right">07-MAY-15:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.52</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      519.95</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.39</td>
    <td align="right">11-JUN-12:53</td>
    <td align="right">      637.16</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.52</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      539.68</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      381.58</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      276.72</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.52</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      514.31</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.09</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      358.65</td>
    <td align="right">24-AUG-00:27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.52</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      678.70</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.91</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">      820.60</td>
    <td align="right">24-SEP-15:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.52</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      958.85</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.49</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1404.69</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.52</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      988.52</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1351.04</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">     1528.02</td>
    <td align="right">26-NOV-03:52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.52</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      988.52</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1351.04</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     2360.81</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      514.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      276.72</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      988.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      381.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2682.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1561.55</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2135.59</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1230.97</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     1495.57</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1063.92</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     1564.01</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      838.71</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.97</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      908.68</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      818.69</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.28</td>
    <td align="right">29-MAY-16:10</td>
    <td align="right">      726.07</td>
    <td align="right">07-MAY-12:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      744.86</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.55</td>
    <td align="right">11-JUN-13:07</td>
    <td align="right">      510.33</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      826.44</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.50</td>
    <td align="right">02-JUL-13:55</td>
    <td align="right">      211.48</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      744.86</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.71</td>
    <td align="right">06-AUG-15:44</td>
    <td align="right">      285.52</td>
    <td align="right">24-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      876.77</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.11</td>
    <td align="right">02-SEP-17:03</td>
    <td align="right">      550.67</td>
    <td align="right">24-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1508.97</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.20</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1174.80</td>
    <td align="right">27-OCT-21:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1561.55</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">     1234.74</td>
    <td align="right">26-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1561.55</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     1894.38</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      211.48</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1561.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2135.59</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.58</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      988.59</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1351.13</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1423.72</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.58</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      792.42</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1351.13</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">      997.04</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.58</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      549.21</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     1042.67</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.58</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      471.56</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">      618.82</td>
    <td align="right">23-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.58</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      471.56</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.00</td>
    <td align="right">29-MAY-16:04</td>
    <td align="right">      573.49</td>
    <td align="right">07-MAY-12:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.58</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      471.56</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.38</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      350.35</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.58</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      471.56</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.93</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      150.11</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.58</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      471.56</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.39</td>
    <td align="right">06-AUG-15:44</td>
    <td align="right">      198.78</td>
    <td align="right">24-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.58</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      533.93</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.46</td>
    <td align="right">02-SEP-17:03</td>
    <td align="right">      457.99</td>
    <td align="right">24-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.58</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      935.54</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.13</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">      797.42</td>
    <td align="right">27-OCT-21:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.58</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      988.59</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1351.13</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">      823.16</td>
    <td align="right">26-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.58</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      988.59</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1351.13</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     1262.53</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      471.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      150.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      988.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1423.72</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1561.55</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    29871.45</td>
    <td align="right">04-JAN-07:01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1182.16</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">    34557.69</td>
    <td align="right">02-FEB-07:01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1023.65</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    30601.91</td>
    <td align="right">03-MAR-07:01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      836.03</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">    22037.08</td>
    <td align="right">04-APR-06:01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      822.61</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4968.74</td>
    <td align="right">23-MAY-16:10</td>
    <td align="right">    14091.75</td>
    <td align="right">09-MAY-06:01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      793.29</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3404.78</td>
    <td align="right">02-JUN-12:00</td>
    <td align="right">    10567.77</td>
    <td align="right">20-JUN-06:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      833.71</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6660.22</td>
    <td align="right">03-JUL-16:10</td>
    <td align="right">     8873.28</td>
    <td align="right">31-JUL-06:02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      744.86</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4449.86</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">     7457.43</td>
    <td align="right">21-AUG-06:02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      872.54</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4240.70</td>
    <td align="right">13-SEP-17:00</td>
    <td align="right">    14122.61</td>
    <td align="right">18-SEP-06:02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1485.98</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.65</td>
    <td align="right">02-OCT-16:10</td>
    <td align="right">    16115.24</td>
    <td align="right">26-OCT-11:02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1561.55</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    24764.18</td>
    <td align="right">27-NOV-07:01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1561.55</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    30561.44</td>
    <td align="right">18-DEC-07:01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7457.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1561.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6660.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34557.69</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.52</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      988.52</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1351.04</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1423.72</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.52</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      723.87</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1351.04</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">      997.05</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      721.46</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     1042.67</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.52</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      545.09</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">      612.85</td>
    <td align="right">23-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      530.94</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.98</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      567.14</td>
    <td align="right">07-MAY-15:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.52</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      516.15</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.19</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      359.33</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.52</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      536.68</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.14</td>
    <td align="right">02-JUL-13:55</td>
    <td align="right">      155.18</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.52</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      510.36</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.92</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      202.75</td>
    <td align="right">24-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.52</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      669.23</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.23</td>
    <td align="right">02-SEP-17:09</td>
    <td align="right">      443.04</td>
    <td align="right">24-SEP-17:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.52</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      957.92</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.13</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">      795.77</td>
    <td align="right">27-OCT-21:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.52</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      988.52</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1351.04</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">      823.16</td>
    <td align="right">26-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.52</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      988.52</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1351.04</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     1262.55</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      510.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      155.18</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      988.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1423.72</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1561.55</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     3346.54</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1243.13</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     2343.00</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1082.67</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     2450.53</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      844.36</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">     1474.72</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      825.26</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.88</td>
    <td align="right">29-MAY-15:55</td>
    <td align="right">     1213.15</td>
    <td align="right">07-MAY-12:50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      789.57</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.65</td>
    <td align="right">11-JUN-12:52</td>
    <td align="right">      769.14</td>
    <td align="right">19-JUN-22:43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      832.68</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      477.73</td>
    <td align="right">02-JUL-13:55</td>
    <td align="right">      336.04</td>
    <td align="right">21-JUL-01:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      744.86</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.18</td>
    <td align="right">06-AUG-15:44</td>
    <td align="right">      455.02</td>
    <td align="right">24-AUG-01:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1008.11</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.04</td>
    <td align="right">02-SEP-17:03</td>
    <td align="right">      859.50</td>
    <td align="right">24-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1510.92</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.68</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1801.57</td>
    <td align="right">27-OCT-21:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1561.55</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">     1917.29</td>
    <td align="right">26-NOV-03:52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1561.55</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     2959.55</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      336.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1561.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      477.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3346.54</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      997.59</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      988.59</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1351.13</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2231.01</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      997.59</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      798.28</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1351.13</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     1561.98</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      997.59</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      549.21</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     1633.68</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      997.59</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      503.80</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">      995.99</td>
    <td align="right">23-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      997.59</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      471.56</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.15</td>
    <td align="right">29-MAY-15:53</td>
    <td align="right">      906.16</td>
    <td align="right">07-MAY-12:50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      997.59</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      471.56</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.77</td>
    <td align="right">11-JUN-12:52</td>
    <td align="right">      518.94</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      997.59</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      471.56</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.48</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      226.97</td>
    <td align="right">21-JUL-01:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      997.59</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      471.56</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.47</td>
    <td align="right">06-AUG-15:43</td>
    <td align="right">      306.38</td>
    <td align="right">24-AUG-01:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      997.59</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      537.24</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.03</td>
    <td align="right">02-SEP-17:03</td>
    <td align="right">      697.70</td>
    <td align="right">24-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      997.59</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      937.43</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1351.13</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.12</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1202.22</td>
    <td align="right">27-OCT-21:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      997.59</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      988.59</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1351.13</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">     1277.66</td>
    <td align="right">26-NOV-03:52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      997.59</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      988.59</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1351.13</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     1971.73</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      997.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      471.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      226.97</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      997.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      988.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2231.01</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1561.55</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     3346.54</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1196.64</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     2423.22</td>
    <td align="right">20-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1044.26</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     2450.53</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      841.82</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">     1513.47</td>
    <td align="right">23-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      828.95</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.68</td>
    <td align="right">29-MAY-15:53</td>
    <td align="right">     1473.42</td>
    <td align="right">07-MAY-12:50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      800.93</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.65</td>
    <td align="right">11-JUN-12:55</td>
    <td align="right">      782.37</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      839.54</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      477.69</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      341.84</td>
    <td align="right">21-JUL-01:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      744.86</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.26</td>
    <td align="right">06-AUG-15:44</td>
    <td align="right">      463.85</td>
    <td align="right">24-AUG-01:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      876.67</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.57</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">     1329.72</td>
    <td align="right">24-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1489.03</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.58</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1819.20</td>
    <td align="right">27-OCT-21:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1561.55</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">     1917.94</td>
    <td align="right">26-NOV-03:52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1561.55</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     2961.19</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      341.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1561.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      477.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3346.54</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.52</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      988.52</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1351.04</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2231.01</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.52</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      732.67</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1351.04</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     1561.99</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      729.41</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     1633.68</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.52</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      547.70</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">      985.44</td>
    <td align="right">23-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      534.16</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.82</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      927.74</td>
    <td align="right">07-MAY-14:50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.52</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      519.94</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.77</td>
    <td align="right">11-JUN-12:52</td>
    <td align="right">      527.19</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.52</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      539.67</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.48</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      234.50</td>
    <td align="right">21-JUL-01:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.52</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      514.30</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.93</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      310.44</td>
    <td align="right">24-AUG-01:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.52</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      678.67</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.38</td>
    <td align="right">02-SEP-17:08</td>
    <td align="right">      703.22</td>
    <td align="right">24-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.52</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      958.85</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1351.04</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.12</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1201.73</td>
    <td align="right">27-OCT-21:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.52</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      988.52</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1351.04</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">     1277.49</td>
    <td align="right">26-NOV-03:52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.52</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      988.52</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1351.04</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     1971.81</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      514.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      234.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      988.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2231.01</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     4271.06</td>
    <td align="right">12-JAN-01:52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     2935.44</td>
    <td align="right">24-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     3124.45</td>
    <td align="right">03-MAR-03:52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">     1990.57</td>
    <td align="right">03-APR-03:43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.31</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1590.28</td>
    <td align="right">07-MAY-12:53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.35</td>
    <td align="right">11-JUN-12:52</td>
    <td align="right">     1075.28</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      558.95</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      454.62</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      222.71</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      610.69</td>
    <td align="right">24-AUG-01:03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.24</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">     1168.50</td>
    <td align="right">24-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     2504.26</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">     2550.59</td>
    <td align="right">15-NOV-22:03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     3638.35</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      454.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      558.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4271.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5329.17</td>
    <td align="right">12-JAN-01:52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     3728.00</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     3935.77</td>
    <td align="right">03-MAR-03:52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">     2540.88</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.82</td>
    <td align="right">29-MAY-16:00</td>
    <td align="right">     1999.70</td>
    <td align="right">07-MAY-12:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      287.27</td>
    <td align="right">11-JUN-13:00</td>
    <td align="right">     1374.95</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      749.15</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      573.71</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      307.83</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      775.56</td>
    <td align="right">24-AUG-01:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.97</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">     1400.45</td>
    <td align="right">17-SEP-08:53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     3084.42</td>
    <td align="right">27-OCT-21:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">     3134.88</td>
    <td align="right">15-NOV-22:03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     4647.76</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      573.71</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      749.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5329.17</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5616.81</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     3997.39</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     4203.79</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">     2549.54</td>
    <td align="right">23-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.60</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     2472.47</td>
    <td align="right">07-MAY-13:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.54</td>
    <td align="right">11-JUN-13:00</td>
    <td align="right">     1402.43</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      703.35</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      562.63</td>
    <td align="right">21-JUL-01:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.15</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      782.50</td>
    <td align="right">24-AUG-00:37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.71</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">     1740.90</td>
    <td align="right">24-SEP-12:51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     3156.33</td>
    <td align="right">27-OCT-21:35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">     3268.02</td>
    <td align="right">26-NOV-03:52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     5033.19</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.63</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      703.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5616.81</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    18911.94</td>
    <td align="right">20-JAN-08:07</td>
    <td align="right">    74748.78</td>
    <td align="right">    74074.07</td>
    <td align="right">   264112.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    20858.44</td>
    <td align="right">10-FEB-17:01</td>
    <td align="right">    23604.88</td>
    <td align="right">    41152.15</td>
    <td align="right">   202594.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    34806.72</td>
    <td align="right">30-MAR-22:23</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    17747.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    35865.10</td>
    <td align="right">16-APR-16:21</td>
    <td align="right">     3934.15</td>
    <td align="right">     4115.12</td>
    <td align="right">    47909.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    40902.22</td>
    <td align="right">26-MAY-21:43</td>
    <td align="right">     1180.24</td>
    <td align="right">     2469.07</td>
    <td align="right">    17747.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    51303.50</td>
    <td align="right">11-JUN-10:21</td>
    <td align="right">     3147.32</td>
    <td align="right">     3292.09</td>
    <td align="right">    38327.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    51572.18</td>
    <td align="right">30-JUL-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">     4115.12</td>
    <td align="right">    41397.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    53494.73</td>
    <td align="right">20-AUG-08:41</td>
    <td align="right">     3540.73</td>
    <td align="right">     3703.61</td>
    <td align="right">    43118.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    41858.92</td>
    <td align="right">03-SEP-17:41</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.14</td>
    <td align="right">    28978.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    44582.26</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">     3147.32</td>
    <td align="right">     3292.09</td>
    <td align="right">    23663.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    33740.59</td>
    <td align="right">03-NOV-21:43</td>
    <td align="right">     1180.24</td>
    <td align="right">     2469.07</td>
    <td align="right">    17747.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    26995.46</td>
    <td align="right">07-DEC-08:03</td>
    <td align="right">    74748.78</td>
    <td align="right">    74074.07</td>
    <td align="right">   264112.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    18911.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1234.54</td>
    <td align="right">    17747.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    53494.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74748.78</td>
    <td align="right">    74074.07</td>
    <td align="right">   264112.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      801.70</td>
    <td align="right">15-JAN-14:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1529.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      521.61</td>
    <td align="right">25-FEB-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      304.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5392.72</td>
    <td align="right">28-MAR-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8095.32</td>
    <td align="right">30-APR-15:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11605.60</td>
    <td align="right">23-MAY-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11134.99</td>
    <td align="right">09-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13799.48</td>
    <td align="right">02-JUL-14:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      618.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11017.33</td>
    <td align="right">06-AUG-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10230.90</td>
    <td align="right">13-SEP-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7554.87</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2249.49</td>
    <td align="right">08-NOV-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2442.74</td>
    <td align="right">03-DEC-14:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1302.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      521.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13799.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      618.76</td>
    <td align="right">     1529.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      787.68</td>
    <td align="right">05-JAN-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      311.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1061.36</td>
    <td align="right">17-FEB-19:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      417.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2219.10</td>
    <td align="right">30-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      208.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3171.14</td>
    <td align="right">30-APR-16:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4163.73</td>
    <td align="right">24-MAY-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4346.46</td>
    <td align="right">11-JUN-13:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      177.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6101.75</td>
    <td align="right">02-JUL-16:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      601.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5475.89</td>
    <td align="right">06-AUG-16:26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      214.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4530.62</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3893.45</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">        0.00</td>
