    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2169.33</td>
    <td align="right">03-NOV-23:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1442.00</td>
    <td align="right">03-DEC-14:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1063.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      787.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6101.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      601.81</td>
    <td align="right">     1063.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3712.73</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4176.16</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      310.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3612.27</td>
    <td align="right">07-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      307.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3142.43</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4411.38</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4790.55</td>
    <td align="right">09-JUN-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4930.43</td>
    <td align="right">03-JUL-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4966.03</td>
    <td align="right">31-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4760.30</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4331.30</td>
    <td align="right">04-OCT-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2443.72</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3214.06</td>
    <td align="right">18-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2443.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4966.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.57</td>
    <td align="right">      310.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    16164.17</td>
    <td align="right">31-JAN-17:00</td>
    <td align="right">     7474.88</td>
    <td align="right">     7407.41</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    19114.57</td>
    <td align="right">10-FEB-17:02</td>
    <td align="right">    23604.88</td>
    <td align="right">    41152.15</td>
    <td align="right">    56243.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    22444.99</td>
    <td align="right">28-MAR-22:53</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    22357.51</td>
    <td align="right">28-APR-22:03</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    24066.95</td>
    <td align="right">24-MAY-21:43</td>
    <td align="right">     1180.24</td>
    <td align="right">     2469.07</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    24170.15</td>
    <td align="right">20-JUN-22:47</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    31522.18</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">     1967.07</td>
    <td align="right">     2057.56</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    24116.88</td>
    <td align="right">31-AUG-22:23</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    25125.09</td>
    <td align="right">15-SEP-22:00</td>
    <td align="right">     1180.24</td>
    <td align="right">     2469.07</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    25625.36</td>
    <td align="right">05-OCT-22:40</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    20576.87</td>
    <td align="right">01-NOV-23:03</td>
    <td align="right">        0.00</td>
    <td align="right">     1234.54</td>
    <td align="right">    10893.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    15568.95</td>
    <td align="right">15-DEC-15:05</td>
    <td align="right">    14949.76</td>
    <td align="right">    14814.81</td>
    <td align="right">    20247.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    15568.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1234.54</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    31522.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23604.88</td>
    <td align="right">    41152.15</td>
    <td align="right">    56243.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    14794.93</td>
    <td align="right">30-JAN-17:00</td>
    <td align="right">     7474.88</td>
    <td align="right">     7407.41</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    17266.25</td>
    <td align="right">10-FEB-16:50</td>
    <td align="right">     7474.88</td>
    <td align="right">     7407.41</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    17359.37</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">     7474.88</td>
    <td align="right">     7407.41</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    18088.35</td>
    <td align="right">21-APR-21:50</td>
    <td align="right">     1180.24</td>
    <td align="right">     2469.07</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    21673.87</td>
    <td align="right">24-MAY-21:43</td>
    <td align="right">     1180.24</td>
    <td align="right">     2469.07</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    23039.89</td>
    <td align="right">01-JUN-21:43</td>
    <td align="right">     1180.24</td>
    <td align="right">     2469.07</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    29639.79</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">     1967.07</td>
    <td align="right">     2057.56</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    27166.26</td>
    <td align="right">27-AUG-16:01</td>
    <td align="right">     3934.15</td>
    <td align="right">     4115.12</td>
    <td align="right">    33746.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    21368.29</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">     7474.88</td>
    <td align="right">     7407.41</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    20513.04</td>
    <td align="right">05-OCT-22:17</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    13498.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    14309.72</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">     7474.88</td>
    <td align="right">     7407.41</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    13636.04</td>
    <td align="right">03-DEC-14:51</td>
    <td align="right">     2753.90</td>
    <td align="right">     2880.58</td>
    <td align="right">    23622.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    13636.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    10123.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    29639.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7474.88</td>
    <td align="right">     7407.41</td>
    <td align="right">    33746.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1509.64</td>
    <td align="right">25-JAN-14:00</td>
    <td align="right">     1575.77</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1796.47</td>
    <td align="right">24-FEB-17:01</td>
    <td align="right">     4976.12</td>
    <td align="right">     4739.01</td>
    <td align="right">    11856.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      214.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4507.39</td>
    <td align="right">28-MAR-14:30</td>
    <td align="right">     1575.77</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10148.41</td>
    <td align="right">30-APR-16:51</td>
    <td align="right">      746.42</td>
    <td align="right">      372.42</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10944.29</td>
    <td align="right">29-MAY-15:32</td>
    <td align="right">      414.68</td>
    <td align="right">      206.90</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13332.20</td>
    <td align="right">11-JUN-11:31</td>
    <td align="right">      580.55</td>
    <td align="right">      289.66</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13327.58</td>
    <td align="right">16-JUL-17:21</td>
    <td align="right">        0.00</td>
    <td align="right">      413.80</td>
    <td align="right">     5741.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13178.20</td>
    <td align="right">27-AUG-14:41</td>
    <td align="right">      663.48</td>
    <td align="right">      331.04</td>
    <td align="right">     5691.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12311.86</td>
    <td align="right">04-SEP-15:52</td>
    <td align="right">      414.68</td>
    <td align="right">      206.90</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5571.06</td>
    <td align="right">05-OCT-13:50</td>
    <td align="right">     1618.40</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3104.60</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     1618.40</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1809.44</td>
    <td align="right">03-DEC-14:51</td>
    <td align="right">      580.55</td>
    <td align="right">      307.84</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      689.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1509.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      206.90</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13332.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4976.12</td>
    <td align="right">     4739.01</td>
    <td align="right">    11856.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.54</td>
    <td align="right">      689.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1483.92</td>
    <td align="right">24-JAN-09:50</td>
    <td align="right">     1995.19</td>
    <td align="right">      943.11</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      323.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1790.05</td>
    <td align="right">10-FEB-10:05</td>
    <td align="right">     2049.17</td>
    <td align="right">      943.11</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7741.71</td>
    <td align="right">30-MAR-09:30</td>
    <td align="right">     1024.58</td>
    <td align="right">      471.56</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14708.40</td>
    <td align="right">16-APR-09:12</td>
    <td align="right">      315.03</td>
    <td align="right">      157.18</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13910.97</td>
    <td align="right">29-MAY-09:32</td>
    <td align="right">      262.52</td>
    <td align="right">      130.98</td>
    <td align="right">     2251.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15966.31</td>
    <td align="right">04-JUN-09:41</td>
    <td align="right">      420.04</td>
    <td align="right">      209.58</td>
    <td align="right">     3603.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    16480.17</td>
    <td align="right">16-JUL-08:41</td>
    <td align="right">      472.54</td>
    <td align="right">      235.77</td>
    <td align="right">     4053.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15236.54</td>
    <td align="right">13-AUG-09:21</td>
    <td align="right">      420.04</td>
    <td align="right">      209.58</td>
    <td align="right">     3603.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14492.27</td>
    <td align="right">04-SEP-09:12</td>
    <td align="right">      315.03</td>
    <td align="right">      157.18</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10870.03</td>
    <td align="right">15-OCT-10:21</td>
    <td align="right">      367.53</td>
    <td align="right">      183.38</td>
    <td align="right">     3152.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3365.34</td>
    <td align="right">08-NOV-09:40</td>
    <td align="right">      997.59</td>
    <td align="right">      471.56</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1622.55</td>
    <td align="right">18-DEC-09:30</td>
    <td align="right">     1995.19</td>
    <td align="right">      943.11</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      277.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1483.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">      262.52</td>
    <td align="right">      130.98</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16480.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2049.17</td>
    <td align="right">      943.11</td>
    <td align="right">     4053.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      323.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    16534.86</td>
    <td align="right">15-JAN-13:32</td>
    <td align="right">      414.68</td>
    <td align="right">      206.90</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1189.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    16942.81</td>
    <td align="right">12-FEB-13:22</td>
    <td align="right">      414.68</td>
    <td align="right">      206.90</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1258.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15597.72</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">     1618.40</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      244.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    17514.06</td>
    <td align="right">30-APR-13:32</td>
    <td align="right">      497.61</td>
    <td align="right">      248.28</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    16315.46</td>
    <td align="right">29-MAY-12:12</td>
    <td align="right">      414.68</td>
    <td align="right">      206.90</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    17748.75</td>
    <td align="right">11-JUN-11:31</td>
    <td align="right">      580.55</td>
    <td align="right">      289.66</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    18187.26</td>
    <td align="right">16-JUL-14:01</td>
    <td align="right">      580.55</td>
    <td align="right">      289.66</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    19393.71</td>
    <td align="right">27-AUG-13:21</td>
    <td align="right">      663.48</td>
    <td align="right">      331.04</td>
    <td align="right">     5691.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    17882.06</td>
    <td align="right">10-SEP-13:02</td>
    <td align="right">      497.61</td>
    <td align="right">      248.28</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    18548.88</td>
    <td align="right">01-OCT-13:31</td>
    <td align="right">      580.55</td>
    <td align="right">      289.66</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      709.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    16723.02</td>
    <td align="right">23-NOV-12:12</td>
    <td align="right">      414.68</td>
    <td align="right">      206.90</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1057.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    20190.31</td>
    <td align="right">03-DEC-13:31</td>
    <td align="right">      746.42</td>
    <td align="right">      372.42</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1262.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    15597.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">      414.68</td>
    <td align="right">      206.90</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    20190.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1618.40</td>
    <td align="right">      744.86</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.35</td>
    <td align="right">     1262.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2045.40</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">      997.53</td>
    <td align="right">      471.53</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4030.34</td>
    <td align="right">12-FEB-16:03</td>
    <td align="right">      210.01</td>
    <td align="right">      104.78</td>
    <td align="right">     1801.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1069.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    14345.02</td>
    <td align="right">18-MAR-17:04</td>
    <td align="right">      367.51</td>
    <td align="right">      183.37</td>
    <td align="right">     3152.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      400.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    17344.87</td>
    <td align="right">30-APR-16:51</td>
    <td align="right">      472.51</td>
    <td align="right">      235.76</td>
    <td align="right">     4053.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15587.15</td>
    <td align="right">06-MAY-17:42</td>
    <td align="right">      315.01</td>
    <td align="right">      157.17</td>
    <td align="right">     2702.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    18527.26</td>
    <td align="right">04-JUN-16:21</td>
    <td align="right">      525.01</td>
    <td align="right">      261.95</td>
    <td align="right">     4503.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    19125.36</td>
    <td align="right">16-JUL-17:21</td>
    <td align="right">        0.00</td>
    <td align="right">      261.95</td>
    <td align="right">     3634.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    18519.00</td>
    <td align="right">27-AUG-16:01</td>
    <td align="right">      525.01</td>
    <td align="right">      261.95</td>
    <td align="right">     4503.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      176.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16247.58</td>
    <td align="right">03-SEP-16:02</td>
    <td align="right">      315.01</td>
    <td align="right">      157.17</td>
    <td align="right">     2702.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    16633.11</td>
    <td align="right">01-OCT-16:11</td>
    <td align="right">      367.51</td>
    <td align="right">      183.37</td>
    <td align="right">     3152.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      470.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5367.57</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">      997.53</td>
    <td align="right">      471.53</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8061.95</td>
    <td align="right">03-DEC-15:32</td>
    <td align="right">      315.01</td>
    <td align="right">      157.17</td>
    <td align="right">     2702.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      607.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2045.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      104.78</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    19125.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      997.53</td>
    <td align="right">      471.53</td>
    <td align="right">     4503.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1069.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1909.13</td>
    <td align="right">27-JAN-11:15</td>
    <td align="right">     3151.54</td>
    <td align="right">     1489.72</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2645.58</td>
    <td align="right">24-FEB-12:01</td>
    <td align="right">     8517.92</td>
    <td align="right">     7448.58</td>
    <td align="right">    18970.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2602.34</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">     1575.77</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3007.92</td>
    <td align="right">16-APR-16:22</td>
    <td align="right">      829.35</td>
    <td align="right">      413.80</td>
    <td align="right">     7114.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5341.49</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">     1575.77</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12269.91</td>
    <td align="right">18-JUN-15:01</td>
    <td align="right">      663.48</td>
    <td align="right">      331.04</td>
    <td align="right">     5691.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12642.03</td>
    <td align="right">02-JUL-17:41</td>
    <td align="right">        0.00</td>
    <td align="right">      331.04</td>
    <td align="right">     4593.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13061.19</td>
    <td align="right">06-AUG-15:42</td>
    <td align="right">      829.35</td>
    <td align="right">      413.80</td>
    <td align="right">     7114.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12020.64</td>
    <td align="right">03-SEP-15:41</td>
    <td align="right">      829.35</td>
    <td align="right">      413.80</td>
    <td align="right">     7114.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4818.81</td>
    <td align="right">05-OCT-13:50</td>
    <td align="right">     1618.40</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2775.28</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     1618.40</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2340.31</td>
    <td align="right">15-DEC-13:25</td>
    <td align="right">     3151.54</td>
    <td align="right">     1489.72</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1909.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      331.04</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13061.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8517.92</td>
    <td align="right">     7448.58</td>
    <td align="right">    18970.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.96</td>
    <td align="right">      187.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1561.30</td>
    <td align="right">24-JAN-09:40</td>
    <td align="right">     1995.19</td>
    <td align="right">      943.11</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1839.83</td>
    <td align="right">10-FEB-09:25</td>
    <td align="right">     1995.19</td>
    <td align="right">      943.11</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4959.15</td>
    <td align="right">30-MAR-08:25</td>
    <td align="right">     1995.19</td>
    <td align="right">      943.11</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12193.86</td>
    <td align="right">16-APR-09:01</td>
    <td align="right">      525.05</td>
    <td align="right">      261.97</td>
    <td align="right">     4503.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10919.38</td>
    <td align="right">29-MAY-10:01</td>
    <td align="right">      420.04</td>
    <td align="right">      209.58</td>
    <td align="right">     3603.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12638.51</td>
    <td align="right">11-JUN-10:23</td>
    <td align="right">      420.04</td>
    <td align="right">      209.58</td>
    <td align="right">     3603.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11940.99</td>
    <td align="right">02-JUL-09:01</td>
    <td align="right">      367.53</td>
    <td align="right">      183.38</td>
    <td align="right">     3152.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13235.36</td>
    <td align="right">06-AUG-09:02</td>
    <td align="right">      525.05</td>
    <td align="right">      261.97</td>
    <td align="right">     4503.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11117.35</td>
    <td align="right">03-SEP-09:02</td>
    <td align="right">      315.03</td>
    <td align="right">      157.18</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7561.77</td>
    <td align="right">15-OCT-10:32</td>
    <td align="right">      262.52</td>
    <td align="right">      130.98</td>
    <td align="right">     2251.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2746.02</td>
    <td align="right">08-NOV-09:40</td>
    <td align="right">      997.59</td>
    <td align="right">      471.56</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1754.69</td>
    <td align="right">18-DEC-09:10</td>
    <td align="right">     2992.78</td>
    <td align="right">     1414.67</td>
    <td align="right">     4053.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1561.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      262.52</td>
    <td align="right">      130.98</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13235.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2992.78</td>
    <td align="right">     1414.67</td>
    <td align="right">     4503.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.96</td>
    <td align="right">      178.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    12582.25</td>
    <td align="right">15-JAN-14:12</td>
    <td align="right">      414.68</td>
    <td align="right">      206.90</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      601.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12567.40</td>
    <td align="right">12-FEB-14:02</td>
    <td align="right">      414.68</td>
    <td align="right">      206.90</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      704.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    10910.86</td>
    <td align="right">30-MAR-12:06</td>
    <td align="right">     7878.85</td>
    <td align="right">     3724.29</td>
    <td align="right">    10671.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1607.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14324.33</td>
    <td align="right">16-APR-13:01</td>
    <td align="right">      663.48</td>
    <td align="right">      331.04</td>
    <td align="right">     5691.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12899.68</td>
    <td align="right">29-MAY-12:01</td>
    <td align="right">      580.55</td>
    <td align="right">      289.66</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13794.67</td>
    <td align="right">11-JUN-13:03</td>
    <td align="right">      497.61</td>
    <td align="right">      248.28</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14387.32</td>
    <td align="right">30-JUL-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">      413.80</td>
    <td align="right">     5741.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15735.29</td>
    <td align="right">06-AUG-13:02</td>
    <td align="right">      746.42</td>
    <td align="right">      372.42</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15315.94</td>
    <td align="right">10-SEP-14:43</td>
    <td align="right">      580.55</td>
    <td align="right">      289.66</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13360.99</td>
    <td align="right">04-OCT-13:50</td>
    <td align="right">     1618.40</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12191.05</td>
    <td align="right">08-NOV-13:07</td>
    <td align="right">     4727.31</td>
    <td align="right">     2234.57</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1475.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    13830.60</td>
    <td align="right">03-DEC-13:42</td>
    <td align="right">      497.61</td>
    <td align="right">      248.28</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      561.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10910.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      206.90</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15735.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7878.85</td>
    <td align="right">     3724.29</td>
    <td align="right">    10671.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.33</td>
    <td align="right">     1607.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1854.29</td>
    <td align="right">12-JAN-16:10</td>
    <td align="right">      997.53</td>
    <td align="right">      471.53</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2228.86</td>
    <td align="right">10-FEB-17:01</td>
    <td align="right">     3150.09</td>
    <td align="right">     2619.58</td>
    <td align="right">     7505.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    11120.64</td>
    <td align="right">18-MAR-17:04</td>
    <td align="right">      367.51</td>
    <td align="right">      183.37</td>
    <td align="right">     3152.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12884.80</td>
    <td align="right">16-APR-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">      235.76</td>
    <td align="right">     3271.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12200.44</td>
    <td align="right">06-MAY-17:42</td>
    <td align="right">      315.01</td>
    <td align="right">      157.17</td>
    <td align="right">     2702.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      191.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12368.46</td>
    <td align="right">25-JUN-17:42</td>
    <td align="right">        0.00</td>
    <td align="right">      157.17</td>
    <td align="right">     2180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15354.00</td>
    <td align="right">30-JUL-18:22</td>
    <td align="right">        0.00</td>
    <td align="right">      261.95</td>
    <td align="right">     3634.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15158.77</td>
    <td align="right">06-AUG-17:42</td>
    <td align="right">        0.00</td>
    <td align="right">      261.95</td>
    <td align="right">     3634.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12859.55</td>
    <td align="right">03-SEP-16:21</td>
    <td align="right">      525.01</td>
    <td align="right">      261.95</td>
    <td align="right">     4503.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11886.80</td>
    <td align="right">01-OCT-16:32</td>
    <td align="right">      262.51</td>
    <td align="right">      130.98</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4666.66</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">      997.53</td>
    <td align="right">      471.53</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2825.90</td>
    <td align="right">03-DEC-15:43</td>
    <td align="right">      210.01</td>
    <td align="right">      104.78</td>
    <td align="right">     1801.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      314.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1854.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      104.78</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15354.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3150.09</td>
    <td align="right">     2619.58</td>
    <td align="right">     7505.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">      314.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1980.64</td>
    <td align="right">25-JAN-13:01</td>
    <td align="right">    15757.70</td>
    <td align="right">     7448.58</td>
    <td align="right">    21342.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2163.57</td>
    <td align="right">24-FEB-15:05</td>
    <td align="right">     3151.54</td>
    <td align="right">     1489.72</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4406.08</td>
    <td align="right">28-MAR-14:30</td>
    <td align="right">     1575.77</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8260.73</td>
    <td align="right">16-APR-16:21</td>
    <td align="right">      829.35</td>
    <td align="right">      413.80</td>
    <td align="right">     7114.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12217.09</td>
    <td align="right">28-MAY-15:02</td>
    <td align="right">      497.61</td>
    <td align="right">      248.28</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12391.33</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">      497.61</td>
    <td align="right">      248.28</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13961.19</td>
    <td align="right">02-JUL-18:51</td>
    <td align="right">        0.00</td>
    <td align="right">      413.80</td>
    <td align="right">     5741.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13459.96</td>
    <td align="right">06-AUG-15:41</td>
    <td align="right">      829.35</td>
    <td align="right">      413.80</td>
    <td align="right">     7114.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12870.37</td>
    <td align="right">03-SEP-15:51</td>
    <td align="right">      829.35</td>
    <td align="right">      413.80</td>
    <td align="right">     7114.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5352.86</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">     1618.40</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3346.77</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     1618.40</td>
    <td align="right">      744.86</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2119.39</td>
    <td align="right">14-DEC-15:05</td>
    <td align="right">     3151.54</td>
    <td align="right">     1629.21</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      218.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1980.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      248.28</td>
    <td align="right">     2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13961.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15757.70</td>
    <td align="right">     7448.58</td>
    <td align="right">    21342.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.97</td>
    <td align="right">      231.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1492.80</td>
    <td align="right">31-JAN-11:05</td>
    <td align="right">     1995.19</td>
    <td align="right">      943.11</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      247.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1778.03</td>
    <td align="right">10-FEB-10:00</td>
    <td align="right">     1995.19</td>
    <td align="right">      943.11</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8469.09</td>
    <td align="right">30-MAR-09:00</td>
    <td align="right">      997.59</td>
    <td align="right">      471.56</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    16897.69</td>
    <td align="right">16-APR-09:01</td>
    <td align="right">      525.05</td>
    <td align="right">      261.97</td>
    <td align="right">     4503.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13693.42</td>
    <td align="right">29-MAY-09:52</td>
    <td align="right">      262.52</td>
    <td align="right">      130.98</td>
    <td align="right">     2251.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14788.05</td>
    <td align="right">11-JUN-09:12</td>
    <td align="right">      315.03</td>
    <td align="right">      157.18</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    17819.79</td>
    <td align="right">02-JUL-08:51</td>
    <td align="right">      525.05</td>
    <td align="right">      261.97</td>
    <td align="right">     4503.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    16688.39</td>
    <td align="right">06-AUG-09:01</td>
    <td align="right">      525.05</td>
    <td align="right">      261.97</td>
    <td align="right">     4503.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15042.82</td>
    <td align="right">03-SEP-08:31</td>
    <td align="right">      367.53</td>
    <td align="right">      183.38</td>
    <td align="right">     3152.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10181.70</td>
    <td align="right">15-OCT-08:32</td>
    <td align="right">      210.02</td>
    <td align="right">      104.79</td>
    <td align="right">     1801.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4391.90</td>
    <td align="right">08-NOV-09:25</td>
    <td align="right">     1995.19</td>
    <td align="right">      943.11</td>
    <td align="right">     2702.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3300.30</td>
    <td align="right">03-DEC-09:43</td>
    <td align="right">      157.51</td>
    <td align="right">       78.59</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      530.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1492.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      157.51</td>
    <td align="right">       78.59</td>
    <td align="right">     1351.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    17819.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1995.19</td>
    <td align="right">      943.11</td>
    <td align="right">     4503.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      530.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    15483.59</td>
    <td align="right">15-JAN-13:12</td>
    <td align="right">      414.68</td>
    <td align="right">      206.90</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    15887.43</td>
    <td align="right">12-FEB-13:22</td>
    <td align="right">      414.68</td>
    <td align="right">      206.90</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1054.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    14960.46</td>
    <td align="right">19-MAR-15:02</td>
    <td align="right">      331.74</td>
    <td align="right">      165.52</td>
    <td align="right">     2845.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    17944.97</td>
    <td align="right">16-APR-12:21</td>
    <td align="right">      663.48</td>
    <td align="right">      331.04</td>
    <td align="right">     5691.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15807.47</td>
    <td align="right">28-MAY-13:42</td>
    <td align="right">      497.61</td>
    <td align="right">      248.28</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14909.81</td>
    <td align="right">11-JUN-12:32</td>
    <td align="right">      331.74</td>
    <td align="right">      165.52</td>
    <td align="right">     2845.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    17648.91</td>
    <td align="right">02-JUL-13:31</td>
    <td align="right">      663.48</td>
    <td align="right">      331.04</td>
    <td align="right">     5691.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      288.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    18197.08</td>
    <td align="right">06-AUG-13:01</td>
    <td align="right">      746.42</td>
    <td align="right">      372.42</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    18457.99</td>
    <td align="right">03-SEP-13:51</td>
    <td align="right">      746.42</td>
    <td align="right">      372.42</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    15955.89</td>
    <td align="right">01-OCT-16:21</td>
    <td align="right">      580.55</td>
    <td align="right">      289.66</td>
    <td align="right">     4979.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      561.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    15382.05</td>
    <td align="right">23-NOV-11:42</td>
    <td align="right">      414.68</td>
    <td align="right">      206.90</td>
    <td align="right">     3557.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      925.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    16702.13</td>
    <td align="right">03-DEC-13:02</td>
    <td align="right">      497.61</td>
    <td align="right">      248.28</td>
    <td align="right">     4268.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1013.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    14909.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">      331.74</td>
    <td align="right">      165.52</td>
    <td align="right">     2845.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    18457.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">      746.42</td>
    <td align="right">      372.42</td>
    <td align="right">     6402.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      288.92</td>
    <td align="right">     1054.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2585.43</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">      997.53</td>
    <td align="right">      471.53</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      453.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6175.82</td>
    <td align="right">12-FEB-16:03</td>
    <td align="right">      210.01</td>
    <td align="right">      104.78</td>
    <td align="right">     1801.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      891.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    11726.01</td>
    <td align="right">18-MAR-17:42</td>
    <td align="right">      262.51</td>
    <td align="right">      130.98</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      265.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    17292.76</td>
    <td align="right">16-APR-15:41</td>
    <td align="right">      525.01</td>
    <td align="right">      261.95</td>
    <td align="right">     4503.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14722.86</td>
    <td align="right">06-MAY-17:42</td>
    <td align="right">      315.01</td>
    <td align="right">      157.17</td>
    <td align="right">     2702.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15382.97</td>
    <td align="right">25-JUN-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">      157.17</td>
    <td align="right">     2180.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    19658.36</td>
    <td align="right">02-JUL-16:51</td>
    <td align="right">      525.01</td>
    <td align="right">      261.95</td>
    <td align="right">     4503.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    18896.35</td>
    <td align="right">06-AUG-16:21</td>
    <td align="right">      525.01</td>
    <td align="right">      261.95</td>
    <td align="right">     4503.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    17608.83</td>
    <td align="right">03-SEP-15:51</td>
    <td align="right">      525.01</td>
    <td align="right">      261.95</td>
    <td align="right">     4503.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    15923.50</td>
    <td align="right">01-OCT-16:21</td>
    <td align="right">      367.51</td>
    <td align="right">      183.37</td>
    <td align="right">     3152.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5659.59</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">      997.53</td>
    <td align="right">      471.53</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4377.21</td>
    <td align="right">03-DEC-15:02</td>
    <td align="right">      262.51</td>
    <td align="right">      130.98</td>
    <td align="right">     2251.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      528.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2585.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      104.78</td>
    <td align="right">     1351.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    19658.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      997.53</td>
    <td align="right">      471.53</td>
    <td align="right">     4503.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.66</td>
    <td align="right">      891.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY [J]</td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.210447E+12</td>
    <td align="right">   161537.46</td>
    <td align="right">24-JAN-08:09</td>
    <td align="right">0.613304E+11</td>
    <td align="right">    55883.78</td>
    <td align="right">25-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192455E+12</td>
    <td align="right">   178842.20</td>
    <td align="right">02-FEB-08:09</td>
    <td align="right">0.607155E+11</td>
    <td align="right">    56058.11</td>
    <td align="right">09-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170588E+12</td>
    <td align="right">   155506.17</td>
    <td align="right">03-MAR-08:09</td>
    <td align="right">0.407780E+11</td>
    <td align="right">    55943.64</td>
    <td align="right">03-MAR-12:50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.138654E+12</td>
    <td align="right">   137985.76</td>
    <td align="right">14-APR-15:09</td>
    <td align="right">0.191151E+11</td>
    <td align="right">    53817.33</td>
    <td align="right">04-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166221E+12</td>
    <td align="right">   176696.88</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">0.119956E+11</td>
    <td align="right">    52627.02</td>
    <td align="right">13-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.185656E+12</td>
    <td align="right">   173460.37</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">0.110499E+11</td>
    <td align="right">    20336.64</td>
    <td align="right">03-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.203428E+12</td>
    <td align="right">   202178.50</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">0.106906E+11</td>
    <td align="right">    13432.55</td>
    <td align="right">15-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.204391E+12</td>
    <td align="right">   183667.72</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">0.110829E+11</td>
    <td align="right">     9807.94</td>
    <td align="right">02-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167827E+12</td>
    <td align="right">   173747.13</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">0.105810E+11</td>
    <td align="right">    46776.92</td>
    <td align="right">23-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152268E+12</td>
    <td align="right">   158675.89</td>
    <td align="right">04-OCT-15:09</td>
    <td align="right">0.141816E+11</td>
    <td align="right">    46776.92</td>
    <td align="right">21-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152223E+12</td>
    <td align="right">   132724.79</td>
    <td align="right">27-NOV-08:09</td>
    <td align="right">0.323745E+11</td>
    <td align="right">    54596.82</td>
    <td align="right">27-NOV-11:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.197525E+12</td>
    <td align="right">   170401.56</td>
    <td align="right">18-DEC-08:09</td>
    <td align="right">0.531560E+11</td>
    <td align="right">    55112.70</td>
    <td align="right">22-DEC-12:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214168E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.337051E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.138654E+12</td>
    <td align="right">   132724.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105810E+11</td>
    <td align="right">     9807.94</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210447E+12</td>
    <td align="right">   202178.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.613304E+11</td>
    <td align="right">    56058.11</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294243E+11</td>
    <td align="right">0.597089E+10</td>
    <td align="right">0.854787E+11</td>
    <td align="right">0.166317E+10</td>
    <td align="right">0.927305E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.785042E+11</td>
    <td align="right">0.120723E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.262178E+11</td>
    <td align="right">0.474836E+10</td>
    <td align="right">0.774023E+11</td>
    <td align="right">0.150674E+10</td>
    <td align="right">0.838541E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.741837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.307437E+11</td>
    <td align="right">0.441831E+10</td>
    <td align="right">0.891847E+11</td>
    <td align="right">0.175489E+10</td>
    <td align="right">0.908529E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.297565E+11</td>
    <td align="right">0.563182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271344E+11</td>
    <td align="right">0.352418E+10</td>
    <td align="right">0.825366E+11</td>
    <td align="right">0.160351E+10</td>
    <td align="right">0.836489E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.423454E+10</td>
    <td align="right">0.112436E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291158E+11</td>
    <td align="right">0.304929E+10</td>
    <td align="right">0.873317E+11</td>
    <td align="right">0.170830E+10</td>
    <td align="right">0.116508E+11</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.513687E+09</td>
    <td align="right">0.328386E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289370E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.858583E+11</td>
    <td align="right">0.168674E+10</td>
    <td align="right">0.136979E+11</td>
    <td align="right"> 12231776.97</td>
    <td align="right">0.139169E+09</td>
    <td align="right">0.525872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.270109E+11</td>
    <td align="right">0.290320E+10</td>
    <td align="right">0.839935E+11</td>
    <td align="right">0.162457E+10</td>
    <td align="right">0.150578E+11</td>
    <td align="right"> 12256437.81</td>
    <td align="right"> 19984882.31</td>
    <td align="right">0.728063E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.303275E+11</td>
    <td align="right">0.337878E+10</td>
    <td align="right">0.891847E+11</td>
    <td align="right">0.175456E+10</td>
    <td align="right">0.149868E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">  4559948.42</td>
    <td align="right">0.647415E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.272721E+11</td>
    <td align="right">0.391430E+10</td>
    <td align="right">0.825035E+11</td>
    <td align="right">0.160306E+10</td>
    <td align="right">0.112379E+11</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.159286E+09</td>
    <td align="right">0.411247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287351E+11</td>
    <td align="right">0.488938E+10</td>
    <td align="right">0.854953E+11</td>
    <td align="right">0.166292E+10</td>
    <td align="right">0.898381E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.331944E+10</td>
    <td align="right">0.191697E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.291497E+11</td>
    <td align="right">0.553154E+10</td>
    <td align="right">0.836708E+11</td>
    <td align="right">0.163348E+10</td>
    <td align="right">0.763058E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.204922E+11</td>
    <td align="right">0.410307E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.287168E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.839769E+11</td>
    <td align="right">0.162539E+10</td>
    <td align="right">0.887694E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.673349E+11</td>
    <td align="right">0.796310E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.342785E+12</td>
    <td align="right">0.512519E+11</td>
    <td align="right">0.101662E+13</td>
    <td align="right">0.198273E+11</td>
    <td align="right">0.127231E+12</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.278662E+12</td>
    <td align="right">0.305164E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262178E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.774023E+11</td>
    <td align="right">0.150674E+10</td>
    <td align="right">0.763058E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">  4559948.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.307437E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.891847E+11</td>
    <td align="right">0.175489E+10</td>
    <td align="right">0.150578E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.785042E+11</td>
    <td align="right">0.728063E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
    <td align="right">HUMIDIFIER:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.493233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120071E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.497565E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.109590E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283295E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.775374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113613E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.375616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.116200E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11070120.60</td>
    <td align="right">        0.00</td>
    <td align="right">0.110388E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6927667.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.106837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110829E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115522E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.104655E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212652E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.415686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.115874E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201630E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.135421E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104655E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.497565E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    37522.83</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     5686.19</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    67570.71</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">05-JAN-13:09</td>
    <td align="right">     5204.05</td>
    <td align="right">24-JAN-05:30</td>
    <td align="right">        6.85</td>
    <td align="right">04-JAN-18:19</td>
    <td align="right">   104693.52</td>
    <td align="right">24-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    34093.20</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">01-FEB-12:20</td>
    <td align="right">     5230.74</td>
    <td align="right">02-FEB-02:49</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-17:19</td>
    <td align="right">   118966.45</td>
    <td align="right">11-FEB-07:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    32383.14</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">    12134.03</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">    90998.55</td>
    <td align="right">03-MAR-05:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    30389.01</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">    67570.71</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">03-APR-11:09</td>
    <td align="right">    11710.55</td>
    <td align="right">28-APR-15:39</td>
    <td align="right">        6.85</td>
    <td align="right">07-APR-12:09</td>
    <td align="right">    26363.35</td>
    <td align="right">04-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    30185.91</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">08-MAY-11:09</td>
    <td align="right">    17743.62</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">08-MAY-11:09</td>
    <td align="right">     9313.30</td>
    <td align="right">08-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    29912.13</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUN-19:49</td>
    <td align="right">    67570.71</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">06-JUN-07:19</td>
    <td align="right">    18089.51</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">04-JUN-07:49</td>
    <td align="right">     8597.47</td>
    <td align="right">20-JUN-06:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    30257.53</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUL-19:00</td>
    <td align="right">    67570.71</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">05-JUL-07:19</td>
    <td align="right">    19814.52</td>
    <td align="right">03-JUL-15:39</td>
    <td align="right">        6.85</td>
    <td align="right">02-JUL-11:30</td>
    <td align="right">     2601.45</td>
    <td align="right">31-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    29645.01</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">02-AUG-05:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">    18399.81</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">        6.85</td>
    <td align="right">05-AUG-17:40</td>
    <td align="right">      756.51</td>
    <td align="right">03-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    31376.16</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">15-SEP-07:10</td>
    <td align="right">    16515.55</td>
    <td align="right">13-SEP-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">02-SEP-17:40</td>
    <td align="right">    10707.51</td>
    <td align="right">18-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    36903.09</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">    67570.71</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">04-OCT-07:10</td>
    <td align="right">    13833.34</td>
    <td align="right">05-OCT-15:50</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-14:20</td>
    <td align="right">    35823.96</td>
    <td align="right">30-OCT-05:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    37522.83</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">02-NOV-11:09</td>
    <td align="right">     7968.46</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">02-NOV-11:09</td>
    <td align="right">    78179.83</td>
    <td align="right">26-NOV-04:49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    37522.83</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     5686.19</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">    67570.71</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">07-DEC-12:09</td>
    <td align="right">     5746.95</td>
    <td align="right">17-DEC-22:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">   119487.93</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    29645.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3328.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67570.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1410.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5204.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">      756.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    37522.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5686.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67570.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1410.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19814.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   119487.93</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7390.28</td>
    <td align="right">11-JAN-16:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    32337.13</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    37035.87</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    65873.91</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    63883.04</td>
    <td align="right">09-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    90465.60</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    74326.92</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    67748.08</td>
    <td align="right">13-SEP-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    55130.59</td>
    <td align="right">04-OCT-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    26019.28</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    15207.22</td>
    <td align="right">05-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    90465.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   161537.46</td>
    <td align="right">24-JAN-08:09</td>
    <td align="right">    30869.50</td>
    <td align="right">    67570.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3906.46</td>
    <td align="right">        6.85</td>
    <td align="right">    57773.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   178842.20</td>
    <td align="right">02-FEB-08:09</td>
    <td align="right">    30369.46</td>
    <td align="right">    67570.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3906.46</td>
    <td align="right">        6.85</td>
    <td align="right">    75578.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   155506.17</td>
    <td align="right">03-MAR-08:09</td>
    <td align="right">    29676.71</td>
    <td align="right">    67570.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3906.46</td>
    <td align="right">        6.85</td>
    <td align="right">    52935.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   137985.76</td>
    <td align="right">14-APR-15:09</td>
    <td align="right">    29520.61</td>
    <td align="right">    62141.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     8470.98</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    36435.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   176696.88</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">    29520.61</td>
    <td align="right">    62141.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    17743.62</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    65873.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   173460.37</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">    29520.61</td>
    <td align="right">    62141.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    18089.51</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    62291.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   202178.50</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    29520.61</td>
    <td align="right">    62141.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    18633.56</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    90465.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   183667.72</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">    29520.61</td>
    <td align="right">    62613.69</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    15789.36</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    74326.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   173747.13</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">    29520.61</td>
    <td align="right">    62141.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    16491.76</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    64176.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   158675.89</td>
    <td align="right">04-OCT-15:09</td>
    <td align="right">    29520.61</td>
    <td align="right">    62141.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    10465.96</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    55130.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   132724.79</td>
    <td align="right">27-NOV-08:09</td>
    <td align="right">    29990.24</td>
    <td align="right">    67570.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3906.46</td>
    <td align="right">        6.85</td>
    <td align="right">    29840.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   170401.56</td>
    <td align="right">18-DEC-08:09</td>
    <td align="right">    31390.36</td>
    <td align="right">    67570.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3906.46</td>
    <td align="right">        6.85</td>
    <td align="right">    66116.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   132724.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29520.61</td>
    <td align="right">    62141.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3906.46</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   202178.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31390.36</td>
    <td align="right">    67570.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    18633.56</td>
    <td align="right">        6.85</td>
    <td align="right">    75578.43</td>
    <td align="right">    90465.60</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {Maximum} [W]</td>
    <td align="right">HEATING:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44890.48</td>
    <td align="right">04-JAN-18:19</td>
    <td align="right">        0.00</td>
    <td align="right">    10993.31</td>
    <td align="right">25-JAN-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44890.48</td>
    <td align="right">01-FEB-17:19</td>
    <td align="right">        0.00</td>
    <td align="right">    11171.84</td>
    <td align="right">16-FEB-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44890.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">    11053.16</td>
    <td align="right">03-MAR-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44890.48</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10251.61</td>
    <td align="right">03-APR-11:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44890.48</td>
    <td align="right">20-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10135.43</td>
    <td align="right">01-MAY-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18450.20</td>
    <td align="right">03-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9986.83</td>
    <td align="right">01-JUN-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.11</td>
    <td align="right">15-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9868.61</td>
    <td align="right">03-JUL-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9807.94</td>
    <td align="right">02-AUG-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44890.48</td>
    <td align="right">23-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9866.44</td>
    <td align="right">29-SEP-11:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44890.48</td>
    <td align="right">21-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9992.09</td>
    <td align="right">31-OCT-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44890.48</td>
    <td align="right">04-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10133.23</td>
    <td align="right">30-NOV-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44890.48</td>
    <td align="right">15-DEC-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    10240.24</td>
    <td align="right">29-DEC-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9807.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44890.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    11171.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.61</td>
    <td align="right">        0.33</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       24.61</td>
    <td align="right">        0.17</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       24.64</td>
    <td align="right">        5.17</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       24.66</td>
    <td align="right">        8.83</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       24.67</td>
    <td align="right">       10.00</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
    <td align="right">       24.65</td>
    <td align="right">       11.17</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">       24.64</td>
    <td align="right">        5.83</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       24.63</td>
    <td align="right">        2.33</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.61</td>
    <td align="right">        0.50</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.62</td>
    <td align="right">        0.17</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       69.50</td>
    <td align="right">       24.65</td>
    <td align="right">       44.50</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
    <td align="right">       24.67</td>
    <td align="right">       11.17</td>
    <td align="right">       24.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.65</td>
    <td align="right">        0.17</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.83</td>
    <td align="right">       24.60</td>
    <td align="right">        0.17</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.65</td>
    <td align="right">        0.17</td>
    <td align="right">       24.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.57</td>
    <td align="right">        0.17</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.59</td>
    <td align="right">        0.17</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.50</td>
    <td align="right">       24.58</td>
    <td align="right">        0.33</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.59</td>
    <td align="right">        0.17</td>
    <td align="right">       24.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.83</td>
    <td align="right">       19.90</td>
    <td align="right">       23.50</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.00</td>
    <td align="right">       19.89</td>
    <td align="right">       22.33</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.83</td>
    <td align="right">       19.98</td>
    <td align="right">        7.83</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.00</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">       20.35</td>
    <td align="right">        0.33</td>
    <td align="right">       20.95</td>
    <td align="right">        0.33</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       24.79</td>
    <td align="right">        4.33</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">       24.86</td>
    <td align="right">        8.33</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.33</td>
    <td align="right">       24.96</td>
    <td align="right">       15.83</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       24.85</td>
    <td align="right">        7.50</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.72</td>
    <td align="right">        4.00</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.33</td>
    <td align="right">       20.32</td>
    <td align="right">        0.83</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.50</td>
    <td align="right">       20.14</td>
    <td align="right">        7.17</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.50</td>
    <td align="right">       19.94</td>
    <td align="right">       20.83</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      304.00</td>
    <td align="right">       19.95</td>
    <td align="right">       82.50</td>
    <td align="right">       19.97</td>
    <td align="right">       57.50</td>
    <td align="right">       20.61</td>
    <td align="right">       40.33</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.83</td>
    <td align="right">       20.35</td>
    <td align="right">       23.50</td>
    <td align="right">       20.35</td>
    <td align="right">       24.33</td>
    <td align="right">       24.96</td>
    <td align="right">       15.83</td>
    <td align="right">       24.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.50</td>
    <td align="right">       19.89</td>
    <td align="right">       21.67</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       71.67</td>
    <td align="right">       19.87</td>
    <td align="right">       19.33</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.50</td>
    <td align="right">       19.97</td>
    <td align="right">        7.50</td>
    <td align="right">       19.99</td>
    <td align="right">        0.17</td>
    <td align="right">       20.01</td>
    <td align="right">        0.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.33</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
    <td align="right">        4.50</td>
    <td align="right">       23.60</td>
    <td align="right">        4.33</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       25.15</td>
    <td align="right">        8.50</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
    <td align="right">       25.30</td>
    <td align="right">       12.50</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.83</td>
    <td align="right">       25.40</td>
    <td align="right">       19.67</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.67</td>
    <td align="right">       25.46</td>
    <td align="right">       13.00</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       25.17</td>
    <td align="right">        8.67</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.67</td>
    <td align="right">       20.31</td>
    <td align="right">        0.50</td>
    <td align="right">       20.30</td>
    <td align="right">        2.17</td>
    <td align="right">       21.65</td>
    <td align="right">        2.17</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.00</td>
    <td align="right">       20.15</td>
    <td align="right">        5.33</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.00</td>
    <td align="right">       19.92</td>
    <td align="right">       20.00</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      298.67</td>
    <td align="right">       19.94</td>
    <td align="right">       74.33</td>
    <td align="right">       19.96</td>
    <td align="right">       88.50</td>
    <td align="right">       20.99</td>
    <td align="right">       69.00</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.50</td>
    <td align="right">       20.36</td>
    <td align="right">       21.67</td>
    <td align="right">       20.36</td>
    <td align="right">       28.83</td>
    <td align="right">       25.46</td>
    <td align="right">       19.67</td>
    <td align="right">       25.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       73.50</td>
    <td align="right">       19.97</td>
    <td align="right">       17.83</td>
    <td align="right">       20.00</td>
    <td align="right">        1.33</td>
    <td align="right">       20.08</td>
    <td align="right">        1.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       64.67</td>
    <td align="right">       19.95</td>
    <td align="right">       15.33</td>
    <td align="right">       19.99</td>
    <td align="right">        1.83</td>
    <td align="right">       20.11</td>
    <td align="right">        1.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.33</td>
    <td align="right">       19.99</td>
    <td align="right">        4.50</td>
    <td align="right">       20.01</td>
    <td align="right">        1.00</td>
    <td align="right">       20.15</td>
    <td align="right">        1.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.50</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">       20.39</td>
    <td align="right">        4.67</td>
    <td align="right">       24.40</td>
    <td align="right">        3.67</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       25.11</td>
    <td align="right">        7.50</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.33</td>
    <td align="right">       25.11</td>
    <td align="right">        9.50</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.17</td>
    <td align="right">       25.22</td>
    <td align="right">       17.00</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.33</td>
    <td align="right">       25.36</td>
    <td align="right">       11.83</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       25.37</td>
    <td align="right">        9.67</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.00</td>
    <td align="right">       20.34</td>
    <td align="right">        0.50</td>
    <td align="right">       20.33</td>
    <td align="right">        7.50</td>
    <td align="right">       23.62</td>
    <td align="right">        7.50</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.17</td>
    <td align="right">       20.19</td>
    <td align="right">        3.50</td>
    <td align="right">       20.20</td>
    <td align="right">        1.83</td>
    <td align="right">       20.52</td>
    <td align="right">        1.83</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       60.83</td>
    <td align="right">       19.93</td>
    <td align="right">       13.17</td>
    <td align="right">       19.94</td>
    <td align="right">        2.83</td>
    <td align="right">       20.15</td>
    <td align="right">        2.83</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      255.00</td>
    <td align="right">       19.99</td>
    <td align="right">       54.83</td>
    <td align="right">       20.01</td>
    <td align="right">       97.17</td>
    <td align="right">       21.26</td>
    <td align="right">       75.50</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.08</td>
    <td align="right">        1.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       73.50</td>
    <td align="right">       20.39</td>
    <td align="right">       17.83</td>
    <td align="right">       20.39</td>
    <td align="right">       26.17</td>
    <td align="right">       25.37</td>
    <td align="right">       17.00</td>
    <td align="right">       25.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.17</td>
    <td align="right">       19.89</td>
    <td align="right">       23.33</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.17</td>
    <td align="right">       19.88</td>
    <td align="right">       19.33</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.00</td>
    <td align="right">       19.96</td>
    <td align="right">        6.17</td>
    <td align="right">       19.98</td>
    <td align="right">        1.17</td>
    <td align="right">       20.13</td>
    <td align="right">        0.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">       20.37</td>
    <td align="right">        4.50</td>
    <td align="right">       24.73</td>
    <td align="right">        2.50</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.83</td>
    <td align="right">       25.25</td>
    <td align="right">        7.33</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">       25.32</td>
    <td align="right">       12.00</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">       25.49</td>
    <td align="right">       20.67</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.67</td>
    <td align="right">       25.47</td>
    <td align="right">       13.00</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       25.26</td>
    <td align="right">        7.17</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.00</td>
    <td align="right">       20.31</td>
    <td align="right">        0.83</td>
    <td align="right">       20.30</td>
    <td align="right">        1.67</td>
    <td align="right">       21.43</td>
    <td align="right">        1.50</td>
    <td align="right">       22.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.17</td>
    <td align="right">       20.14</td>
    <td align="right">        6.33</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.83</td>
    <td align="right">       19.92</td>
    <td align="right">       19.67</td>
    <td align="right">       19.93</td>
    <td align="right">        0.17</td>
    <td align="right">       19.94</td>
    <td align="right">        0.17</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      294.67</td>
    <td align="right">       19.94</td>
    <td align="right">       75.67</td>
    <td align="right">       19.96</td>
    <td align="right">      105.67</td>
    <td align="right">       21.17</td>
    <td align="right">       65.17</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.17</td>
    <td align="right">       20.37</td>
    <td align="right">       23.33</td>
    <td align="right">       20.37</td>
    <td align="right">       37.50</td>
    <td align="right">       25.49</td>
    <td align="right">       20.67</td>
    <td align="right">       25.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       47.33</td>
    <td align="right">       20.24</td>
    <td align="right">       10.33</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.67</td>
    <td align="right">       20.19</td>
    <td align="right">        7.17</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.67</td>
    <td align="right">       20.24</td>
    <td align="right">        1.50</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.77</td>
    <td align="right">        3.33</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">       24.80</td>
    <td align="right">       10.17</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       24.71</td>
    <td align="right">        4.17</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.65</td>
    <td align="right">        0.50</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.50</td>
    <td align="right">       20.40</td>
    <td align="right">        0.50</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.00</td>
    <td align="right">       20.19</td>
    <td align="right">        8.83</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      135.17</td>
    <td align="right">       20.21</td>
    <td align="right">       28.33</td>
    <td align="right">       20.22</td>
    <td align="right">       25.17</td>
    <td align="right">       20.83</td>
    <td align="right">       18.17</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       47.33</td>
    <td align="right">       20.40</td>
    <td align="right">       10.33</td>
    <td align="right">       20.39</td>
    <td align="right">       15.17</td>
    <td align="right">       24.80</td>
    <td align="right">       10.17</td>
    <td align="right">       24.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.00</td>
    <td align="right">       20.25</td>
    <td align="right">        7.17</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.33</td>
    <td align="right">       20.19</td>
    <td align="right">        4.67</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.00</td>
    <td align="right">       20.22</td>
    <td align="right">        1.50</td>
    <td align="right">       20.24</td>
    <td align="right">        0.17</td>
    <td align="right">       20.29</td>
    <td align="right">        0.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       25.15</td>
    <td align="right">        3.17</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       24.90</td>
    <td align="right">        7.83</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.17</td>
    <td align="right">       25.02</td>
    <td align="right">       15.83</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.33</td>
    <td align="right">       25.09</td>
    <td align="right">       24.83</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.33</td>
    <td align="right">       25.06</td>
    <td align="right">       19.50</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.17</td>
    <td align="right">       24.99</td>
    <td align="right">       12.00</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.78</td>
    <td align="right">        4.17</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.33</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.67</td>
    <td align="right">       20.17</td>
    <td align="right">        6.83</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      120.00</td>
    <td align="right">       20.21</td>
    <td align="right">       20.50</td>
    <td align="right">       20.22</td>
    <td align="right">      128.17</td>
    <td align="right">       22.52</td>
    <td align="right">       87.50</td>
    <td align="right">       23.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.00</td>
    <td align="right">       20.40</td>
    <td align="right">        7.17</td>
    <td align="right">       20.40</td>
    <td align="right">       42.33</td>
    <td align="right">       25.15</td>
    <td align="right">       24.83</td>
    <td align="right">       25.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      111.00</td>
    <td align="right">       18.00</td>
    <td align="right">       84.00</td>
    <td align="right">       17.68</td>
    <td align="right">        1.17</td>
    <td align="right">       17.73</td>
    <td align="right">        1.17</td>
    <td align="right">       17.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      107.83</td>
    <td align="right">       17.74</td>
    <td align="right">       84.83</td>
    <td align="right">       17.44</td>
    <td align="right">        1.33</td>
    <td align="right">       17.50</td>
    <td align="right">        1.33</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       61.00</td>
    <td align="right">       18.41</td>
    <td align="right">       52.00</td>
    <td align="right">       18.26</td>
    <td align="right">        1.67</td>
    <td align="right">       18.36</td>
    <td align="right">        1.67</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.17</td>
    <td align="right">       18.99</td>
    <td align="right">       29.17</td>
    <td align="right">       18.99</td>
    <td align="right">        4.83</td>
    <td align="right">       19.47</td>
    <td align="right">        3.83</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.33</td>
    <td align="right">       19.71</td>
    <td align="right">        5.33</td>
    <td align="right">       19.71</td>
    <td align="right">        6.67</td>
    <td align="right">       21.69</td>
    <td align="right">        6.33</td>
    <td align="right">       22.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">       24.91</td>
    <td align="right">        9.17</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
    <td align="right">       24.96</td>
    <td align="right">       20.33</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.67</td>
    <td align="right">       24.98</td>
    <td align="right">       17.50</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.00</td>
    <td align="right">       19.84</td>
    <td align="right">        1.00</td>
    <td align="right">       19.84</td>
    <td align="right">       27.00</td>
    <td align="right">       24.66</td>
    <td align="right">       14.17</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.17</td>
    <td align="right">       19.75</td>
    <td align="right">       11.17</td>
    <td align="right">       19.75</td>
    <td align="right">       19.17</td>
    <td align="right">       22.14</td>
    <td align="right">       14.67</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       40.50</td>
    <td align="right">       18.65</td>
    <td align="right">       40.50</td>
    <td align="right">       18.65</td>
    <td align="right">        2.17</td>
    <td align="right">       18.81</td>
    <td align="right">        2.17</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.67</td>
    <td align="right">       18.13</td>
    <td align="right">       73.33</td>
    <td align="right">       17.91</td>
    <td align="right">        2.67</td>
    <td align="right">       18.03</td>
    <td align="right">        2.67</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      457.67</td>
    <td align="right">       18.21</td>
    <td align="right">      381.33</td>
    <td align="right">       18.02</td>
    <td align="right">      144.33</td>
    <td align="right">       19.04</td>
    <td align="right">       95.00</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       17.50</td>
    <td align="right">        1.17</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      111.00</td>
    <td align="right">       19.84</td>
    <td align="right">       84.83</td>
    <td align="right">       19.84</td>
    <td align="right">       32.67</td>
    <td align="right">       24.98</td>
    <td align="right">       20.33</td>
    <td align="right">       25.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       45.50</td>
    <td align="right">       20.23</td>
    <td align="right">        9.83</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.33</td>
    <td align="right">       20.18</td>
    <td align="right">        5.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.67</td>
    <td align="right">       20.27</td>
    <td align="right">        1.17</td>
    <td align="right">       20.28</td>
    <td align="right">        0.67</td>
    <td align="right">       20.48</td>
    <td align="right">        0.67</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       25.57</td>
    <td align="right">        2.33</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">       24.98</td>
    <td align="right">        8.17</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.50</td>
    <td align="right">       25.02</td>
    <td align="right">       15.17</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.50</td>
    <td align="right">       25.16</td>
    <td align="right">       23.83</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.33</td>
    <td align="right">       25.05</td>
    <td align="right">       17.50</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.67</td>
    <td align="right">       24.96</td>
    <td align="right">       11.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       24.87</td>
    <td align="right">        3.83</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.17</td>
    <td align="right">       20.38</td>
    <td align="right">        0.50</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.50</td>
    <td align="right">       20.18</td>
    <td align="right">        7.33</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      121.17</td>
    <td align="right">       20.21</td>
    <td align="right">       23.83</td>
    <td align="right">       20.22</td>
    <td align="right">      175.17</td>
    <td align="right">       22.88</td>
    <td align="right">       82.83</td>
    <td align="right">       23.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.50</td>
    <td align="right">       20.38</td>
    <td align="right">        9.83</td>
    <td align="right">       20.38</td>
    <td align="right">       59.50</td>
    <td align="right">       25.57</td>
    <td align="right">       23.83</td>
    <td align="right">       25.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       55.50</td>
    <td align="right">       20.16</td>
    <td align="right">       12.67</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       48.33</td>
    <td align="right">       20.15</td>
    <td align="right">        9.17</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.17</td>
    <td align="right">       20.16</td>
    <td align="right">        1.67</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       24.74</td>
    <td align="right">        3.67</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       24.79</td>
    <td align="right">        8.00</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.83</td>
    <td align="right">       24.87</td>
    <td align="right">       16.17</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       24.76</td>
    <td align="right">        7.83</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.68</td>
    <td align="right">        3.50</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.17</td>
    <td align="right">       20.26</td>
    <td align="right">        1.83</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       40.67</td>
    <td align="right">       20.08</td>
    <td align="right">       10.83</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      168.83</td>
    <td align="right">       20.14</td>
    <td align="right">       36.17</td>
    <td align="right">       20.15</td>
    <td align="right">       53.50</td>
    <td align="right">       21.12</td>
    <td align="right">       39.17</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       55.50</td>
    <td align="right">       20.26</td>
    <td align="right">       12.67</td>
    <td align="right">       20.27</td>
    <td align="right">       23.83</td>
    <td align="right">       24.87</td>
    <td align="right">       16.17</td>
    <td align="right">       24.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       53.33</td>
    <td align="right">       20.15</td>
    <td align="right">       10.17</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.83</td>
    <td align="right">       20.13</td>
    <td align="right">        6.83</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.33</td>
    <td align="right">       20.13</td>
    <td align="right">        1.50</td>
    <td align="right">       20.14</td>
    <td align="right">        0.83</td>
    <td align="right">       20.35</td>
    <td align="right">        0.83</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       25.31</td>
    <td align="right">        4.67</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       25.11</td>
    <td align="right">        9.67</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.83</td>
    <td align="right">       25.22</td>
    <td align="right">       14.00</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.00</td>
    <td align="right">       25.27</td>
    <td align="right">       23.17</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
    <td align="right">       25.33</td>
    <td align="right">       15.50</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       25.16</td>
    <td align="right">        9.83</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       25.01</td>
    <td align="right">        3.33</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.17</td>
    <td align="right">       20.24</td>
    <td align="right">        0.50</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.67</td>
    <td align="right">       20.07</td>
    <td align="right">        9.50</td>
    <td align="right">       20.08</td>
    <td align="right">        0.17</td>
    <td align="right">       20.10</td>
    <td align="right">        0.17</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      164.33</td>
    <td align="right">       20.13</td>
    <td align="right">       28.50</td>
    <td align="right">       20.13</td>
    <td align="right">       99.50</td>
    <td align="right">       21.87</td>
    <td align="right">       81.17</td>
    <td align="right">       22.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       53.33</td>
    <td align="right">       20.24</td>
    <td align="right">       10.17</td>
    <td align="right">       20.23</td>
    <td align="right">       32.00</td>
    <td align="right">       25.33</td>
    <td align="right">       23.17</td>
    <td align="right">       25.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       41.50</td>
    <td align="right">       20.19</td>
    <td align="right">        5.83</td>
    <td align="right">       20.20</td>
    <td align="right">        1.83</td>
    <td align="right">       20.39</td>
    <td align="right">        1.83</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.33</td>
    <td align="right">       20.14</td>
    <td align="right">        4.17</td>
    <td align="right">       20.14</td>
    <td align="right">        2.33</td>
    <td align="right">       20.47</td>
    <td align="right">        2.33</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.67</td>
    <td align="right">       20.17</td>
    <td align="right">        0.67</td>
    <td align="right">       20.18</td>
    <td align="right">        2.17</td>
    <td align="right">       20.83</td>
    <td align="right">        2.17</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       25.46</td>
    <td align="right">        5.17</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       25.09</td>
    <td align="right">        7.67</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       25.00</td>
    <td align="right">       10.83</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.50</td>
    <td align="right">       25.10</td>
    <td align="right">       18.83</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">       25.19</td>
    <td align="right">       14.83</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.67</td>
    <td align="right">       25.19</td>
    <td align="right">       14.33</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.83</td>
    <td align="right">       25.09</td>
    <td align="right">       13.67</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.83</td>
    <td align="right">       20.24</td>
    <td align="right">        0.50</td>
    <td align="right">       20.24</td>
    <td align="right">        2.83</td>
    <td align="right">       22.19</td>
    <td align="right">        2.83</td>
    <td align="right">       23.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.50</td>
    <td align="right">       20.11</td>
    <td align="right">        7.33</td>
    <td align="right">       20.12</td>
    <td align="right">        2.67</td>
    <td align="right">       20.48</td>
    <td align="right">        2.67</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      123.83</td>
    <td align="right">       20.16</td>
    <td align="right">       18.50</td>
    <td align="right">       20.16</td>
    <td align="right">      119.50</td>
    <td align="right">       22.44</td>
    <td align="right">       97.17</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       20.39</td>
    <td align="right">        1.83</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.50</td>
    <td align="right">       20.24</td>
    <td align="right">        7.33</td>
    <td align="right">       20.24</td>
    <td align="right">       28.50</td>
    <td align="right">       25.46</td>
    <td align="right">       18.83</td>
    <td align="right">       25.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       55.00</td>
    <td align="right">       20.14</td>
    <td align="right">       12.67</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.17</td>
    <td align="right">       20.13</td>
    <td align="right">        6.83</td>
    <td align="right">       20.13</td>
    <td align="right">        0.33</td>
    <td align="right">       20.16</td>
    <td align="right">        0.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.67</td>
    <td align="right">       20.16</td>
    <td align="right">        1.17</td>
    <td align="right">       20.16</td>
    <td align="right">        1.33</td>
    <td align="right">       20.51</td>
    <td align="right">        1.17</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       25.92</td>
    <td align="right">        2.67</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       25.19</td>
    <td align="right">        8.17</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.33</td>
    <td align="right">       25.18</td>
    <td align="right">       14.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.33</td>
    <td align="right">       25.33</td>
    <td align="right">       23.00</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.67</td>
    <td align="right">       25.28</td>
    <td align="right">       15.50</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       25.17</td>
    <td align="right">        8.33</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       25.33</td>
    <td align="right">        2.17</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.00</td>
    <td align="right">       20.25</td>
    <td align="right">        1.67</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.83</td>
    <td align="right">       20.08</td>
    <td align="right">       10.00</td>
    <td align="right">       20.08</td>
    <td align="right">        0.33</td>
    <td align="right">       20.11</td>
    <td align="right">        0.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      163.67</td>
    <td align="right">       20.13</td>
    <td align="right">       32.33</td>
    <td align="right">       20.13</td>
    <td align="right">      124.17</td>
    <td align="right">       22.13</td>
    <td align="right">       75.67</td>
    <td align="right">       22.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       55.00</td>
    <td align="right">       20.25</td>
    <td align="right">       12.67</td>
    <td align="right">       20.25</td>
    <td align="right">       43.33</td>
    <td align="right">       25.92</td>
    <td align="right">       23.00</td>
    <td align="right">       26.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.50</td>
    <td align="right">       22.74</td>
    <td align="right">       10.67</td>
    <td align="right">       22.71</td>
    <td align="right">       10.67</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.62</td>
    <td align="right">       12.33</td>
    <td align="right">       22.58</td>
    <td align="right">       12.33</td>
    <td align="right">       22.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      386.33</td>
    <td align="right">       23.38</td>
    <td align="right">        9.67</td>
    <td align="right">       23.39</td>
    <td align="right">        0.00</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      274.33</td>
    <td align="right">       23.78</td>
    <td align="right">       20.00</td>
    <td align="right">       23.80</td>
    <td align="right">        0.00</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      116.33</td>
    <td align="right">       23.65</td>
    <td align="right">      132.17</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.17</td>
    <td align="right">       23.60</td>
    <td align="right">      292.67</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.00</td>
    <td align="right">       23.52</td>
    <td align="right">      355.83</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.00</td>
    <td align="right">       23.50</td>
    <td align="right">      392.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       57.17</td>
    <td align="right">       23.54</td>
    <td align="right">      271.33</td>
    <td align="right">       23.94</td>
    <td align="right">        0.00</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      186.33</td>
    <td align="right">       23.66</td>
    <td align="right">       86.17</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      344.83</td>
    <td align="right">       23.62</td>
    <td align="right">       15.33</td>
    <td align="right">       23.64</td>
    <td align="right">        0.00</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.33</td>
    <td align="right">       22.98</td>
    <td align="right">       13.00</td>
    <td align="right">       22.93</td>
    <td align="right">       13.00</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2852.33</td>
    <td align="right">       23.19</td>
    <td align="right">     1611.17</td>
    <td align="right">       23.46</td>
    <td align="right">       36.00</td>
    <td align="right">       23.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.00</td>
    <td align="right">       22.62</td>
    <td align="right">        9.67</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">       22.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.50</td>
    <td align="right">       23.78</td>
    <td align="right">      392.00</td>
    <td align="right">       24.00</td>
    <td align="right">       13.00</td>
    <td align="right">       24.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.39</td>
    <td align="right">      140.00</td>
    <td align="right">       21.31</td>
    <td align="right">      140.00</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.39</td>
    <td align="right">      128.67</td>
    <td align="right">       21.31</td>
    <td align="right">      128.67</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      486.50</td>
    <td align="right">       22.34</td>
    <td align="right">       20.50</td>
    <td align="right">       22.30</td>
    <td align="right">       18.17</td>
    <td align="right">       22.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      427.83</td>
    <td align="right">       23.08</td>
    <td align="right">        6.17</td>
    <td align="right">       23.09</td>
    <td align="right">        0.00</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      298.33</td>
    <td align="right">       23.01</td>
    <td align="right">       80.17</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      212.17</td>
    <td align="right">       22.95</td>
    <td align="right">      153.17</td>
    <td align="right">       23.38</td>
    <td align="right">        0.00</td>
    <td align="right">       23.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.17</td>
    <td align="right">       22.89</td>
    <td align="right">      209.83</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">       23.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      179.33</td>
    <td align="right">       22.90</td>
    <td align="right">      221.67</td>
    <td align="right">       23.48</td>
    <td align="right">        0.00</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      246.17</td>
    <td align="right">       22.89</td>
    <td align="right">      138.83</td>
    <td align="right">       23.27</td>
    <td align="right">        0.00</td>
    <td align="right">       23.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      370.17</td>
    <td align="right">       22.86</td>
    <td align="right">       37.67</td>
    <td align="right">       22.96</td>
    <td align="right">        0.00</td>
    <td align="right">       22.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      461.67</td>
    <td align="right">       22.43</td>
    <td align="right">       14.67</td>
    <td align="right">       22.40</td>
    <td align="right">       13.00</td>
    <td align="right">       22.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.50</td>
    <td align="right">       21.63</td>
    <td align="right">      104.00</td>
    <td align="right">       21.52</td>
    <td align="right">      104.00</td>
    <td align="right">       21.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4318.83</td>
    <td align="right">       22.33</td>
    <td align="right">     1255.33</td>
    <td align="right">       22.48</td>
    <td align="right">      403.83</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      179.33</td>
    <td align="right">       21.39</td>
    <td align="right">        6.17</td>
    <td align="right">       21.31</td>
    <td align="right">        0.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.08</td>
    <td align="right">      221.67</td>
    <td align="right">       23.48</td>
    <td align="right">      140.00</td>
    <td align="right">       23.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.20</td>
    <td align="right">      296.67</td>
    <td align="right">       21.13</td>
    <td align="right">      296.67</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.22</td>
    <td align="right">      243.17</td>
    <td align="right">       21.14</td>
    <td align="right">      243.17</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      488.17</td>
    <td align="right">       21.94</td>
    <td align="right">       98.83</td>
    <td align="right">       21.80</td>
    <td align="right">       96.17</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      441.67</td>
    <td align="right">       22.69</td>
    <td align="right">       15.17</td>
    <td align="right">       22.68</td>
    <td align="right">        8.00</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      300.17</td>
    <td align="right">       22.93</td>
    <td align="right">       96.67</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      192.67</td>
    <td align="right">       22.95</td>
    <td align="right">      180.00</td>
    <td align="right">       23.45</td>
    <td align="right">        0.00</td>
    <td align="right">       23.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      171.50</td>
    <td align="right">       22.93</td>
    <td align="right">      228.17</td>
    <td align="right">       23.51</td>
    <td align="right">        0.00</td>
    <td align="right">       23.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      181.00</td>
    <td align="right">       22.89</td>
    <td align="right">      224.83</td>
    <td align="right">       23.48</td>
    <td align="right">        0.00</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      259.83</td>
    <td align="right">       22.73</td>
    <td align="right">      136.50</td>
    <td align="right">       23.15</td>
    <td align="right">        0.00</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      403.83</td>
    <td align="right">       22.53</td>
    <td align="right">       44.67</td>
    <td align="right">       22.62</td>
    <td align="right">        7.67</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      474.33</td>
    <td align="right">       21.84</td>
    <td align="right">       56.50</td>
    <td align="right">       21.76</td>
    <td align="right">       55.67</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.33</td>
    <td align="right">      225.50</td>
    <td align="right">       21.22</td>
    <td align="right">      225.50</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4366.17</td>
    <td align="right">       22.07</td>
    <td align="right">     1846.67</td>
    <td align="right">       22.19</td>
    <td align="right">      932.83</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      171.50</td>
    <td align="right">       21.20</td>
    <td align="right">       15.17</td>
    <td align="right">       21.13</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.95</td>
    <td align="right">      296.67</td>
    <td align="right">       23.51</td>
    <td align="right">      296.67</td>
    <td align="right">       23.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.00</td>
    <td align="right">      423.33</td>
    <td align="right">       20.96</td>
    <td align="right">      423.33</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.07</td>
    <td align="right">      353.67</td>
    <td align="right">       21.01</td>
    <td align="right">      353.67</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      474.50</td>
    <td align="right">       21.70</td>
    <td align="right">      186.00</td>
    <td align="right">       21.51</td>
    <td align="right">      178.67</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      406.50</td>
    <td align="right">       22.50</td>
    <td align="right">       65.50</td>
    <td align="right">       22.42</td>
    <td align="right">       44.00</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      220.67</td>
    <td align="right">       22.98</td>
    <td align="right">      157.83</td>
    <td align="right">       23.41</td>
    <td align="right">        0.17</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.50</td>
    <td align="right">       23.25</td>
    <td align="right">      307.17</td>
    <td align="right">       23.86</td>
    <td align="right">        0.00</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       44.00</td>
    <td align="right">       23.30</td>
    <td align="right">      393.67</td>
    <td align="right">       23.96</td>
    <td align="right">        3.00</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.50</td>
    <td align="right">       23.12</td>
    <td align="right">      346.50</td>
    <td align="right">       23.85</td>
    <td align="right">        0.17</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      204.83</td>
    <td align="right">       22.76</td>
    <td align="right">      195.67</td>
    <td align="right">       23.36</td>
    <td align="right">        2.67</td>
    <td align="right">       23.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      393.33</td>
    <td align="right">       22.32</td>
    <td align="right">       79.33</td>
    <td align="right">       22.40</td>
    <td align="right">       30.67</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.33</td>
    <td align="right">       21.49</td>
    <td align="right">      165.67</td>
    <td align="right">       21.35</td>
    <td align="right">      163.83</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.12</td>
    <td align="right">      351.00</td>
    <td align="right">       21.04</td>
    <td align="right">      351.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3832.17</td>
    <td align="right">       21.79</td>
    <td align="right">     3025.33</td>
    <td align="right">       22.08</td>
    <td align="right">     1551.17</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.00</td>
    <td align="right">       21.00</td>
    <td align="right">       65.50</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.30</td>
    <td align="right">      423.33</td>
    <td align="right">       23.96</td>
    <td align="right">      423.33</td>
    <td align="right">       23.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.14</td>
    <td align="right">      349.50</td>
    <td align="right">       21.05</td>
    <td align="right">      349.50</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.22</td>
    <td align="right">      297.00</td>
    <td align="right">       21.10</td>
    <td align="right">      297.00</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      439.83</td>
    <td align="right">       22.10</td>
    <td align="right">      150.50</td>
    <td align="right">       21.95</td>
    <td align="right">      122.33</td>
    <td align="right">       21.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      286.50</td>
    <td align="right">       22.63</td>
    <td align="right">       83.50</td>
    <td align="right">       22.74</td>
    <td align="right">       25.83</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      137.83</td>
    <td align="right">       23.12</td>
    <td align="right">      250.83</td>
    <td align="right">       23.71</td>
    <td align="right">        0.00</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       46.67</td>
    <td align="right">       23.46</td>
    <td align="right">      369.00</td>
    <td align="right">       23.99</td>
    <td align="right">        1.83</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.33</td>
    <td align="right">       24.15</td>
    <td align="right">      447.50</td>
    <td align="right">       24.08</td>
    <td align="right">        9.00</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.83</td>
    <td align="right">       23.50</td>
    <td align="right">      420.00</td>
    <td align="right">       24.01</td>
    <td align="right">        3.00</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.33</td>
    <td align="right">       22.94</td>
    <td align="right">      264.17</td>
    <td align="right">       23.64</td>
    <td align="right">        2.33</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      324.83</td>
    <td align="right">       22.55</td>
    <td align="right">       93.83</td>
    <td align="right">       22.74</td>
    <td align="right">       18.83</td>
    <td align="right">       22.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      458.00</td>
    <td align="right">       21.66</td>
    <td align="right">      135.50</td>
    <td align="right">       21.50</td>
    <td align="right">      132.00</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.67</td>
    <td align="right">       21.25</td>
    <td align="right">      319.33</td>
    <td align="right">       21.12</td>
    <td align="right">      319.33</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3347.83</td>
    <td align="right">       21.86</td>
    <td align="right">     3180.67</td>
    <td align="right">       22.32</td>
    <td align="right">     1281.00</td>
    <td align="right">       22.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.33</td>
    <td align="right">       21.14</td>
    <td align="right">       83.50</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.15</td>
    <td align="right">      447.50</td>
    <td align="right">       24.08</td>
    <td align="right">      349.50</td>
    <td align="right">       24.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      467.17</td>
    <td align="right">       21.41</td>
    <td align="right">      282.00</td>
    <td align="right">       21.25</td>
    <td align="right">      276.50</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      421.67</td>
    <td align="right">       21.50</td>
    <td align="right">      244.00</td>
    <td align="right">       21.31</td>
    <td align="right">      240.00</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      377.83</td>
    <td align="right">       22.07</td>
    <td align="right">      173.50</td>
    <td align="right">       22.05</td>
    <td align="right">      112.67</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      289.00</td>
    <td align="right">       22.51</td>
    <td align="right">      116.33</td>
    <td align="right">       22.72</td>
    <td align="right">       31.83</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      181.83</td>
    <td align="right">       23.00</td>
    <td align="right">      209.50</td>
    <td align="right">       23.56</td>
    <td align="right">        0.17</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.50</td>
    <td align="right">       23.19</td>
    <td align="right">      313.00</td>
    <td align="right">       23.86</td>
    <td align="right">        0.00</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.33</td>
    <td align="right">       23.32</td>
    <td align="right">      400.50</td>
    <td align="right">       23.98</td>
    <td align="right">        4.17</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       63.17</td>
    <td align="right">       23.29</td>
    <td align="right">      379.00</td>
    <td align="right">       23.95</td>
    <td align="right">        3.67</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      138.17</td>
    <td align="right">       22.96</td>
    <td align="right">      261.17</td>
    <td align="right">       23.68</td>
    <td align="right">        4.17</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      272.00</td>
    <td align="right">       22.55</td>
    <td align="right">      148.17</td>
    <td align="right">       22.95</td>
    <td align="right">       23.17</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      425.67</td>
    <td align="right">       21.86</td>
    <td align="right">      123.67</td>
    <td align="right">       21.77</td>
    <td align="right">      102.50</td>
    <td align="right">       21.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.00</td>
    <td align="right">       21.42</td>
    <td align="right">      270.00</td>
    <td align="right">       21.28</td>
    <td align="right">      261.17</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3236.33</td>
    <td align="right">       22.02</td>
    <td align="right">     2920.83</td>
    <td align="right">       22.46</td>
    <td align="right">     1060.00</td>
    <td align="right">       22.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.33</td>
    <td align="right">       21.41</td>
    <td align="right">      116.33</td>
    <td align="right">       21.25</td>
    <td align="right">        0.00</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      468.00</td>
    <td align="right">       23.32</td>
    <td align="right">      400.50</td>
    <td align="right">       23.98</td>
    <td align="right">      276.50</td>
    <td align="right">       23.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.13</td>
    <td align="right">      382.17</td>
    <td align="right">       21.04</td>
    <td align="right">      382.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.33</td>
    <td align="right">       21.29</td>
    <td align="right">      298.83</td>
    <td align="right">       21.15</td>
    <td align="right">      298.83</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      422.83</td>
    <td align="right">       21.86</td>
    <td align="right">      179.33</td>
    <td align="right">       21.75</td>
    <td align="right">      147.00</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      326.17</td>
    <td align="right">       22.55</td>
    <td align="right">      110.50</td>
    <td align="right">       22.69</td>
    <td align="right">       35.33</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      171.33</td>
    <td align="right">       22.99</td>
    <td align="right">      214.67</td>
    <td align="right">       23.57</td>
    <td align="right">        2.33</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.33</td>
    <td align="right">       23.28</td>
    <td align="right">      337.50</td>
    <td align="right">       23.91</td>
    <td align="right">        6.33</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.50</td>
    <td align="right">       23.75</td>
    <td align="right">      411.00</td>
    <td align="right">       24.04</td>
    <td align="right">       17.33</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       67.83</td>
    <td align="right">       23.38</td>
    <td align="right">      381.50</td>
    <td align="right">       23.95</td>
    <td align="right">        9.33</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      154.83</td>
    <td align="right">       22.83</td>
    <td align="right">      246.00</td>
    <td align="right">       23.56</td>
    <td align="right">        3.33</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      335.33</td>
    <td align="right">       22.38</td>
    <td align="right">      106.17</td>
    <td align="right">       22.59</td>
    <td align="right">       26.33</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.83</td>
    <td align="right">       21.62</td>
    <td align="right">      155.67</td>
    <td align="right">       21.48</td>
    <td align="right">      147.67</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.17</td>
    <td align="right">       21.21</td>
    <td align="right">      327.00</td>
    <td align="right">       21.10</td>
    <td align="right">      327.00</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3517.50</td>
    <td align="right">       21.86</td>
    <td align="right">     3150.33</td>
    <td align="right">       22.25</td>
    <td align="right">     1403.00</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.50</td>
    <td align="right">       21.13</td>
    <td align="right">      106.17</td>
    <td align="right">       21.04</td>
    <td align="right">        2.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.75</td>
    <td align="right">      411.00</td>
    <td align="right">       24.04</td>
    <td align="right">      382.17</td>
    <td align="right">       24.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.01</td>
    <td align="right">      411.17</td>
    <td align="right">       20.99</td>
    <td align="right">      411.17</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.05</td>
    <td align="right">      347.67</td>
    <td align="right">       21.01</td>
    <td align="right">      347.67</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.50</td>
    <td align="right">       21.54</td>
    <td align="right">      169.33</td>
    <td align="right">       21.39</td>
    <td align="right">      169.33</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      474.00</td>
    <td align="right">       22.16</td>
    <td align="right">       25.33</td>
    <td align="right">       22.12</td>
    <td align="right">       22.33</td>
    <td align="right">       22.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      350.50</td>
    <td align="right">       22.73</td>
    <td align="right">       60.00</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      132.17</td>
    <td align="right">       23.18</td>
    <td align="right">      240.83</td>
    <td align="right">       23.71</td>
    <td align="right">        0.00</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       49.50</td>
    <td align="right">       23.17</td>
    <td align="right">      335.33</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.17</td>
    <td align="right">       23.13</td>
    <td align="right">      324.17</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.00</td>
    <td align="right">       22.92</td>
    <td align="right">      179.50</td>
    <td align="right">       23.41</td>
    <td align="right">        0.00</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      400.67</td>
    <td align="right">       22.58</td>
    <td align="right">       50.67</td>
    <td align="right">       22.70</td>
    <td align="right">        5.00</td>
    <td align="right">       22.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      474.17</td>
    <td align="right">       21.78</td>
    <td align="right">       58.17</td>
    <td align="right">       21.69</td>
    <td align="right">       56.83</td>
    <td align="right">       21.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.19</td>
    <td align="right">      278.83</td>
    <td align="right">       21.10</td>
    <td align="right">      278.83</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4132.67</td>
    <td align="right">       21.86</td>
    <td align="right">     2481.00</td>
    <td align="right">       22.06</td>
    <td align="right">     1291.17</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       49.50</td>
    <td align="right">       21.01</td>
    <td align="right">       25.33</td>
    <td align="right">       20.99</td>
    <td align="right">        0.00</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.50</td>
    <td align="right">       23.18</td>
    <td align="right">      411.17</td>
    <td align="right">       23.90</td>
    <td align="right">      411.17</td>
    <td align="right">       23.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.23</td>
    <td align="right">      304.00</td>
    <td align="right">       21.12</td>
    <td align="right">      304.00</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.27</td>
    <td align="right">      269.33</td>
    <td align="right">       21.15</td>
    <td align="right">      269.33</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      457.67</td>
    <td align="right">       22.25</td>
    <td align="right">      102.50</td>
    <td align="right">       22.12</td>
    <td align="right">       82.67</td>
    <td align="right">       21.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      341.67</td>
    <td align="right">       23.01</td>
    <td align="right">       39.50</td>
    <td align="right">       23.10</td>
    <td align="right">        3.33</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      140.67</td>
    <td align="right">       23.28</td>
    <td align="right">      222.67</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.33</td>
    <td align="right">       23.54</td>
    <td align="right">      372.67</td>
    <td align="right">       24.02</td>
    <td align="right">        0.33</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.17</td>
    <td align="right">       24.43</td>
    <td align="right">      464.83</td>
    <td align="right">       24.08</td>
    <td align="right">        1.83</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.17</td>
    <td align="right">       23.79</td>
    <td align="right">      469.00</td>
    <td align="right">       24.06</td>
    <td align="right">        0.33</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       69.67</td>
    <td align="right">       23.41</td>
    <td align="right">      299.33</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      252.17</td>
    <td align="right">       23.16</td>
    <td align="right">       94.50</td>
    <td align="right">       23.38</td>
    <td align="right">        1.17</td>
    <td align="right">       23.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      454.00</td>
    <td align="right">       22.34</td>
    <td align="right">       43.33</td>
    <td align="right">       22.29</td>
    <td align="right">       32.00</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.33</td>
    <td align="right">       21.49</td>
    <td align="right">      216.33</td>
    <td align="right">       21.33</td>
    <td align="right">      216.33</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3199.83</td>
    <td align="right">       22.08</td>
    <td align="right">     2898.00</td>
    <td align="right">       22.56</td>
    <td align="right">      911.33</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.17</td>
    <td align="right">       21.23</td>
    <td align="right">       39.50</td>
    <td align="right">       21.12</td>
    <td align="right">        0.00</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.43</td>
    <td align="right">      469.00</td>
    <td align="right">       24.08</td>
    <td align="right">      304.00</td>
    <td align="right">       24.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.33</td>
    <td align="right">       20.57</td>
    <td align="right">      297.17</td>
    <td align="right">       20.33</td>
    <td align="right">      296.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.00</td>
    <td align="right">       20.42</td>
    <td align="right">      281.83</td>
    <td align="right">       20.18</td>
    <td align="right">      281.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.00</td>
    <td align="right">       21.33</td>
    <td align="right">      130.50</td>
    <td align="right">       21.12</td>
    <td align="right">      107.50</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">       22.07</td>
    <td align="right">       63.17</td>
    <td align="right">       22.06</td>
    <td align="right">       27.17</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      252.17</td>
    <td align="right">       22.76</td>
    <td align="right">      136.33</td>
    <td align="right">       23.16</td>
    <td align="right">        6.17</td>
    <td align="right">       23.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       91.50</td>
    <td align="right">       22.81</td>
    <td align="right">      276.83</td>
    <td align="right">       23.73</td>
    <td align="right">        3.33</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.83</td>
    <td align="right">       23.58</td>
    <td align="right">      407.33</td>
    <td align="right">       23.95</td>
    <td align="right">       68.33</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.50</td>
    <td align="right">       23.01</td>
    <td align="right">      420.33</td>
    <td align="right">       23.93</td>
    <td align="right">       17.50</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       91.67</td>
    <td align="right">       22.91</td>
    <td align="right">      306.50</td>
    <td align="right">       23.78</td>
    <td align="right">       17.50</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      235.00</td>
    <td align="right">       22.43</td>
    <td align="right">      148.67</td>
    <td align="right">       23.01</td>
    <td align="right">        5.50</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.67</td>
    <td align="right">       21.68</td>
    <td align="right">       76.83</td>
    <td align="right">       21.50</td>
    <td align="right">       60.50</td>
    <td align="right">       21.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      479.33</td>
    <td align="right">       20.77</td>
    <td align="right">      260.67</td>
    <td align="right">       20.54</td>
    <td align="right">      255.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3495.83</td>
    <td align="right">       21.50</td>
    <td align="right">     2806.17</td>
    <td align="right">       21.94</td>
    <td align="right">     1146.83</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.50</td>
    <td align="right">       20.42</td>
    <td align="right">       63.17</td>
    <td align="right">       20.18</td>
    <td align="right">        3.33</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.33</td>
    <td align="right">       23.58</td>
    <td align="right">      420.33</td>
    <td align="right">       23.95</td>
    <td align="right">      296.50</td>
    <td align="right">       23.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.19</td>
    <td align="right">      344.17</td>
    <td align="right">       21.09</td>
    <td align="right">      344.17</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.31</td>
    <td align="right">      268.00</td>
    <td align="right">       21.18</td>
    <td align="right">      268.00</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      451.83</td>
    <td align="right">       22.10</td>
    <td align="right">      114.17</td>
    <td align="right">       21.97</td>
    <td align="right">       96.83</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      363.00</td>
    <td align="right">       22.87</td>
    <td align="right">       43.00</td>
    <td align="right">       22.97</td>
    <td align="right">        4.17</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      174.50</td>
    <td align="right">       23.26</td>
    <td align="right">      181.33</td>
    <td align="right">       23.65</td>
    <td align="right">        0.00</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.00</td>
    <td align="right">       23.47</td>
    <td align="right">      347.83</td>
    <td align="right">       23.99</td>
    <td align="right">        0.17</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.67</td>
    <td align="right">       24.26</td>
    <td align="right">      443.33</td>
    <td align="right">       24.08</td>
    <td align="right">        2.33</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.00</td>
    <td align="right">       23.72</td>
    <td align="right">      434.50</td>
    <td align="right">       24.04</td>
    <td align="right">        1.50</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       79.83</td>
