    <td align="right">       23.32</td>
    <td align="right">      292.00</td>
    <td align="right">       23.89</td>
    <td align="right">        0.33</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      282.83</td>
    <td align="right">       23.05</td>
    <td align="right">       97.33</td>
    <td align="right">       23.29</td>
    <td align="right">        1.50</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      452.50</td>
    <td align="right">       22.23</td>
    <td align="right">       52.83</td>
    <td align="right">       22.17</td>
    <td align="right">       41.17</td>
    <td align="right">       22.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.67</td>
    <td align="right">       21.43</td>
    <td align="right">      231.17</td>
    <td align="right">       21.27</td>
    <td align="right">      231.17</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3325.83</td>
    <td align="right">       22.06</td>
    <td align="right">     2849.67</td>
    <td align="right">       22.49</td>
    <td align="right">      991.33</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.67</td>
    <td align="right">       21.19</td>
    <td align="right">       43.00</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.26</td>
    <td align="right">      443.33</td>
    <td align="right">       24.08</td>
    <td align="right">      344.17</td>
    <td align="right">       24.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.08</td>
    <td align="right">      367.33</td>
    <td align="right">       21.02</td>
    <td align="right">      367.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.17</td>
    <td align="right">      295.33</td>
    <td align="right">       21.08</td>
    <td align="right">      295.33</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      469.83</td>
    <td align="right">       21.92</td>
    <td align="right">      115.67</td>
    <td align="right">       21.76</td>
    <td align="right">      108.67</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      390.50</td>
    <td align="right">       22.81</td>
    <td align="right">       27.50</td>
    <td align="right">       22.84</td>
    <td align="right">        6.67</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      202.50</td>
    <td align="right">       23.18</td>
    <td align="right">      144.33</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.67</td>
    <td align="right">       23.35</td>
    <td align="right">      314.33</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.50</td>
    <td align="right">       23.33</td>
    <td align="right">      397.50</td>
    <td align="right">       23.98</td>
    <td align="right">        1.17</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.33</td>
    <td align="right">       23.21</td>
    <td align="right">      357.33</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      184.17</td>
    <td align="right">       22.99</td>
    <td align="right">      197.50</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      372.00</td>
    <td align="right">       22.65</td>
    <td align="right">       58.00</td>
    <td align="right">       22.77</td>
    <td align="right">        7.50</td>
    <td align="right">       22.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.00</td>
    <td align="right">       21.85</td>
    <td align="right">       76.50</td>
    <td align="right">       21.73</td>
    <td align="right">       73.83</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.26</td>
    <td align="right">      281.33</td>
    <td align="right">       21.14</td>
    <td align="right">      281.33</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3688.50</td>
    <td align="right">       21.96</td>
    <td align="right">     2632.67</td>
    <td align="right">       22.26</td>
    <td align="right">     1141.83</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.50</td>
    <td align="right">       21.08</td>
    <td align="right">       27.50</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.35</td>
    <td align="right">      397.50</td>
    <td align="right">       23.98</td>
    <td align="right">      367.33</td>
    <td align="right">       23.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       21.28</td>
    <td align="right">      252.50</td>
    <td align="right">       21.15</td>
    <td align="right">      252.50</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       21.38</td>
    <td align="right">      209.67</td>
    <td align="right">       21.22</td>
    <td align="right">      209.67</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      368.33</td>
    <td align="right">       22.29</td>
    <td align="right">       88.17</td>
    <td align="right">       22.16</td>
    <td align="right">       69.67</td>
    <td align="right">       21.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      239.33</td>
    <td align="right">       22.94</td>
    <td align="right">       52.50</td>
    <td align="right">       23.12</td>
    <td align="right">        3.33</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      109.33</td>
    <td align="right">       23.39</td>
    <td align="right">      193.83</td>
    <td align="right">       23.81</td>
    <td align="right">        0.00</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.83</td>
    <td align="right">       23.64</td>
    <td align="right">      301.50</td>
    <td align="right">       24.03</td>
    <td align="right">        1.50</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.00</td>
    <td align="right">       24.79</td>
    <td align="right">      382.00</td>
    <td align="right">       24.11</td>
    <td align="right">        7.67</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.33</td>
    <td align="right">       23.98</td>
    <td align="right">      356.17</td>
    <td align="right">       24.07</td>
    <td align="right">        3.33</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      100.00</td>
    <td align="right">       23.26</td>
    <td align="right">      215.83</td>
    <td align="right">       23.80</td>
    <td align="right">        0.00</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      254.50</td>
    <td align="right">       22.89</td>
    <td align="right">       67.00</td>
    <td align="right">       23.09</td>
    <td align="right">        4.17</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      392.50</td>
    <td align="right">       22.08</td>
    <td align="right">       57.50</td>
    <td align="right">       21.96</td>
    <td align="right">       52.83</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      416.33</td>
    <td align="right">       21.39</td>
    <td align="right">      209.33</td>
    <td align="right">       21.23</td>
    <td align="right">      209.33</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2750.50</td>
    <td align="right">       22.07</td>
    <td align="right">     2386.00</td>
    <td align="right">       22.51</td>
    <td align="right">      814.00</td>
    <td align="right">       22.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.00</td>
    <td align="right">       21.28</td>
    <td align="right">       52.50</td>
    <td align="right">       21.15</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.79</td>
    <td align="right">      382.00</td>
    <td align="right">       24.11</td>
    <td align="right">      252.50</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      457.83</td>
    <td align="right">       21.64</td>
    <td align="right">      217.67</td>
    <td align="right">       21.46</td>
    <td align="right">      208.17</td>
    <td align="right">       21.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.33</td>
    <td align="right">       21.73</td>
    <td align="right">      178.00</td>
    <td align="right">       21.53</td>
    <td align="right">      172.33</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      342.17</td>
    <td align="right">       22.34</td>
    <td align="right">      123.17</td>
    <td align="right">       22.41</td>
    <td align="right">       56.67</td>
    <td align="right">       22.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      259.17</td>
    <td align="right">       22.95</td>
    <td align="right">       96.17</td>
    <td align="right">       23.23</td>
    <td align="right">        3.83</td>
    <td align="right">       23.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      151.83</td>
    <td align="right">       23.32</td>
    <td align="right">      212.83</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.50</td>
    <td align="right">       23.36</td>
    <td align="right">      324.50</td>
    <td align="right">       23.94</td>
    <td align="right">        0.00</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.17</td>
    <td align="right">       23.45</td>
    <td align="right">      412.33</td>
    <td align="right">       24.03</td>
    <td align="right">        2.17</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.00</td>
    <td align="right">       23.53</td>
    <td align="right">      400.67</td>
    <td align="right">       24.02</td>
    <td align="right">        2.67</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       98.33</td>
    <td align="right">       23.30</td>
    <td align="right">      280.17</td>
    <td align="right">       23.87</td>
    <td align="right">        3.67</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      230.33</td>
    <td align="right">       22.98</td>
    <td align="right">      148.17</td>
    <td align="right">       23.39</td>
    <td align="right">       10.00</td>
    <td align="right">       23.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      407.50</td>
    <td align="right">       22.35</td>
    <td align="right">       63.00</td>
    <td align="right">       22.34</td>
    <td align="right">       36.17</td>
    <td align="right">       22.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      455.17</td>
    <td align="right">       21.68</td>
    <td align="right">      179.83</td>
    <td align="right">       21.52</td>
    <td align="right">      170.00</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2928.33</td>
    <td align="right">       22.27</td>
    <td align="right">     2636.50</td>
    <td align="right">       22.76</td>
    <td align="right">      665.67</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.17</td>
    <td align="right">       21.64</td>
    <td align="right">       63.00</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">       21.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      457.83</td>
    <td align="right">       23.53</td>
    <td align="right">      412.33</td>
    <td align="right">       24.03</td>
    <td align="right">      208.17</td>
    <td align="right">       24.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.33</td>
    <td align="right">       21.29</td>
    <td align="right">      306.50</td>
    <td align="right">       21.15</td>
    <td align="right">      306.50</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.67</td>
    <td align="right">       21.48</td>
    <td align="right">      237.00</td>
    <td align="right">       21.30</td>
    <td align="right">      237.00</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      398.67</td>
    <td align="right">       22.16</td>
    <td align="right">      113.83</td>
    <td align="right">       22.10</td>
    <td align="right">       79.50</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      290.83</td>
    <td align="right">       22.98</td>
    <td align="right">       84.50</td>
    <td align="right">       23.19</td>
    <td align="right">        5.33</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      138.83</td>
    <td align="right">       23.30</td>
    <td align="right">      217.17</td>
    <td align="right">       23.75</td>
    <td align="right">        1.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.17</td>
    <td align="right">       23.47</td>
    <td align="right">      352.00</td>
    <td align="right">       23.98</td>
    <td align="right">        3.50</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.33</td>
    <td align="right">       24.10</td>
    <td align="right">      424.83</td>
    <td align="right">       24.08</td>
    <td align="right">        9.00</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.33</td>
    <td align="right">       23.70</td>
    <td align="right">      402.00</td>
    <td align="right">       24.02</td>
    <td align="right">        4.17</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.17</td>
    <td align="right">       23.16</td>
    <td align="right">      262.33</td>
    <td align="right">       23.77</td>
    <td align="right">        0.50</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.00</td>
    <td align="right">       22.83</td>
    <td align="right">       97.00</td>
    <td align="right">       23.07</td>
    <td align="right">        7.00</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      449.33</td>
    <td align="right">       22.09</td>
    <td align="right">       70.67</td>
    <td align="right">       21.98</td>
    <td align="right">       61.33</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.00</td>
    <td align="right">       21.40</td>
    <td align="right">      236.67</td>
    <td align="right">       21.25</td>
    <td align="right">      236.67</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3243.67</td>
    <td align="right">       22.08</td>
    <td align="right">     2804.50</td>
    <td align="right">       22.51</td>
    <td align="right">      951.50</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.33</td>
    <td align="right">       21.29</td>
    <td align="right">       70.67</td>
    <td align="right">       21.15</td>
    <td align="right">        0.50</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.33</td>
    <td align="right">       24.10</td>
    <td align="right">      424.83</td>
    <td align="right">       24.08</td>
    <td align="right">      306.50</td>
    <td align="right">       24.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.75109</td>
    <td align="right">    16.74284</td>
    <td align="right">     -0.1402</td>
    <td align="right">     6.46301</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.62262</td>
    <td align="right">    16.22468</td>
    <td align="right">     -0.1675</td>
    <td align="right">     6.67752</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.53416</td>
    <td align="right">    23.12400</td>
    <td align="right">     0.12070</td>
    <td align="right">     6.12495</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.87258</td>
    <td align="right">    26.44678</td>
    <td align="right">     0.24547</td>
    <td align="right">     6.47912</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92662</td>
    <td align="right">    37.04191</td>
    <td align="right">     -0.5460</td>
    <td align="right">    11.60208</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97053</td>
    <td align="right">    45.62360</td>
    <td align="right">     -0.4499</td>
    <td align="right">     9.47166</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96875</td>
    <td align="right">    50.34685</td>
    <td align="right">     -0.4172</td>
    <td align="right">     8.88201</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97574</td>
    <td align="right">    50.37364</td>
    <td align="right">     -0.4091</td>
    <td align="right">     8.70144</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93196</td>
    <td align="right">    45.78156</td>
    <td align="right">     -0.4736</td>
    <td align="right">    10.05416</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.87895</td>
    <td align="right">    34.26429</td>
    <td align="right">     0.31140</td>
    <td align="right">     7.33696</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.73426</td>
    <td align="right">    26.92277</td>
    <td align="right">     0.19275</td>
    <td align="right">     6.26594</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.03995</td>
    <td align="right">    20.31386</td>
    <td align="right">     -0.0384</td>
    <td align="right">     6.34328</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.60722</td>
    <td align="right">    32.89758</td>
    <td align="right">     -0.1484</td>
    <td align="right">     7.87841</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.62262</td>
    <td align="right">    16.22468</td>
    <td align="right">     -0.5460</td>
    <td align="right">     6.12495</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97574</td>
    <td align="right">    50.37364</td>
    <td align="right">     0.31140</td>
    <td align="right">    11.60208</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.39114</td>
    <td align="right">    17.70648</td>
    <td align="right">     -0.4380</td>
    <td align="right">     9.50137</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.38809</td>
    <td align="right">    17.07166</td>
    <td align="right">     -0.4396</td>
    <td align="right">     9.51193</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.42932</td>
    <td align="right">    24.80267</td>
    <td align="right">     -0.1235</td>
    <td align="right">     6.81760</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.18071</td>
    <td align="right">    28.17835</td>
    <td align="right">     0.08855</td>
    <td align="right">     5.71651</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.38461</td>
    <td align="right">    38.66215</td>
    <td align="right">     -0.7171</td>
    <td align="right">    16.84400</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.46813</td>
    <td align="right">    47.05936</td>
    <td align="right">     -0.6140</td>
    <td align="right">    13.71367</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.45557</td>
    <td align="right">    52.18703</td>
    <td align="right">     -0.5805</td>
    <td align="right">    12.90025</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.49839</td>
    <td align="right">    51.45224</td>
    <td align="right">     -0.5715</td>
    <td align="right">    12.62095</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.35501</td>
    <td align="right">    46.94199</td>
    <td align="right">     -0.6680</td>
    <td align="right">    15.43757</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.13603</td>
    <td align="right">    35.54314</td>
    <td align="right">     0.13455</td>
    <td align="right">     6.34993</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.51031</td>
    <td align="right">    28.75552</td>
    <td align="right">     -0.0923</td>
    <td align="right">     6.33371</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.62968</td>
    <td align="right">    21.83096</td>
    <td align="right">     -0.3559</td>
    <td align="right">     8.66658</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.74508</td>
    <td align="right">    34.31607</td>
    <td align="right">     -0.3650</td>
    <td align="right">    10.38222</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.38809</td>
    <td align="right">    17.07166</td>
    <td align="right">     -0.7171</td>
    <td align="right">     5.71651</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.49839</td>
    <td align="right">    52.18703</td>
    <td align="right">     0.13455</td>
    <td align="right">    16.84400</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.19999</td>
    <td align="right">    17.93131</td>
    <td align="right">     -0.5276</td>
    <td align="right">    11.24955</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.21719</td>
    <td align="right">    17.32305</td>
    <td align="right">     -0.5226</td>
    <td align="right">    11.14691</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.04253</td>
    <td align="right">    25.26171</td>
    <td align="right">     -0.2373</td>
    <td align="right">     7.95472</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.80105</td>
    <td align="right">    28.29822</td>
    <td align="right">     -0.0169</td>
    <td align="right">     6.08601</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.33327</td>
    <td align="right">    38.99471</td>
    <td align="right">     -0.7401</td>
    <td align="right">    18.03670</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.49789</td>
    <td align="right">    47.30372</td>
    <td align="right">     -0.6007</td>
    <td align="right">    13.59761</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.51301</td>
    <td align="right">    52.03594</td>
    <td align="right">     -0.5575</td>
    <td align="right">    12.46353</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.50721</td>
    <td align="right">    51.59349</td>
    <td align="right">     -0.5678</td>
    <td align="right">    12.75828</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.25194</td>
    <td align="right">    47.53249</td>
    <td align="right">     -0.7100</td>
    <td align="right">    17.28771</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.79828</td>
    <td align="right">    36.40653</td>
    <td align="right">     0.03848</td>
    <td align="right">     6.58640</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.90785</td>
    <td align="right">    29.68035</td>
    <td align="right">     -0.2579</td>
    <td align="right">     7.67331</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.32786</td>
    <td align="right">    22.27388</td>
    <td align="right">     -0.4679</td>
    <td align="right">    10.38921</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.54335</td>
    <td align="right">    34.68641</td>
    <td align="right">     -0.4306</td>
    <td align="right">    11.27616</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.19999</td>
    <td align="right">    17.32305</td>
    <td align="right">     -0.7401</td>
    <td align="right">     6.08601</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.51301</td>
    <td align="right">    52.03594</td>
    <td align="right">     0.03848</td>
    <td align="right">    18.03670</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.99674</td>
    <td align="right">    19.47735</td>
    <td align="right">     -0.6501</td>
    <td align="right">    14.26737</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.06725</td>
    <td align="right">    18.89343</td>
    <td align="right">     -0.6250</td>
    <td align="right">    13.75766</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.87264</td>
    <td align="right">    26.65371</td>
    <td align="right">     -0.3132</td>
    <td align="right">     9.53784</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.73932</td>
    <td align="right">    29.38144</td>
    <td align="right">     -0.0457</td>
    <td align="right">     7.16116</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.55701</td>
    <td align="right">    38.82420</td>
    <td align="right">     -0.6645</td>
    <td align="right">    16.43804</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.87844</td>
    <td align="right">    46.57298</td>
    <td align="right">     -0.4457</td>
    <td align="right">    10.08405</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.94811</td>
    <td align="right">    51.39447</td>
    <td align="right">     -0.3699</td>
    <td align="right">     8.51720</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85243</td>
    <td align="right">    51.17592</td>
    <td align="right">     -0.4334</td>
    <td align="right">     9.85020</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.46103</td>
    <td align="right">    47.66495</td>
    <td align="right">     -0.6532</td>
    <td align="right">    16.30854</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.67754</td>
    <td align="right">    37.52617</td>
    <td align="right">     -0.0107</td>
    <td align="right">     7.30322</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.57408</td>
    <td align="right">    31.80392</td>
    <td align="right">     -0.3719</td>
    <td align="right">     9.53403</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.12167</td>
    <td align="right">    23.91182</td>
    <td align="right">     -0.5835</td>
    <td align="right">    13.02145</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.57428</td>
    <td align="right">    35.39753</td>
    <td align="right">     -0.4295</td>
    <td align="right">    11.29762</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.99674</td>
    <td align="right">    18.89343</td>
    <td align="right">     -0.6645</td>
    <td align="right">     7.16116</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94811</td>
    <td align="right">    51.39447</td>
    <td align="right">     -0.0107</td>
    <td align="right">    16.43804</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.13551</td>
    <td align="right">    20.37582</td>
    <td align="right">     -0.5910</td>
    <td align="right">    12.97350</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.22332</td>
    <td align="right">    19.79935</td>
    <td align="right">     -0.5612</td>
    <td align="right">    12.47344</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.37628</td>
    <td align="right">    26.54208</td>
    <td align="right">     -0.1648</td>
    <td align="right">     8.72300</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.19316</td>
    <td align="right">    28.55569</td>
    <td align="right">     0.10463</td>
    <td align="right">     7.55447</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.77803</td>
    <td align="right">    38.04677</td>
    <td align="right">     -0.4907</td>
    <td align="right">    12.39556</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97543</td>
    <td align="right">    46.03516</td>
    <td align="right">     -0.3114</td>
    <td align="right">     8.31443</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04713</td>
    <td align="right">    50.86783</td>
    <td align="right">     -0.2341</td>
    <td align="right">     7.12525</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98602</td>
    <td align="right">    50.47727</td>
    <td align="right">     -0.2878</td>
    <td align="right">     7.83251</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.69065</td>
    <td align="right">    46.91403</td>
    <td align="right">     -0.5117</td>
    <td align="right">    12.87602</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06080</td>
    <td align="right">    36.99754</td>
    <td align="right">     0.10300</td>
    <td align="right">     7.58858</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.80508</td>
    <td align="right">    32.34942</td>
    <td align="right">     -0.3061</td>
    <td align="right">     8.90784</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.25510</td>
    <td align="right">    24.72936</td>
    <td align="right">     -0.5366</td>
    <td align="right">    12.23698</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.80662</td>
    <td align="right">    35.25710</td>
    <td align="right">     -0.3140</td>
    <td align="right">     9.89455</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.13551</td>
    <td align="right">    19.79935</td>
    <td align="right">     -0.5910</td>
    <td align="right">     7.12525</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04713</td>
    <td align="right">    50.86783</td>
    <td align="right">     0.10463</td>
    <td align="right">    12.97350</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.59691</td>
    <td align="right">    19.03842</td>
    <td align="right">     -0.4461</td>
    <td align="right">    11.63085</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.68502</td>
    <td align="right">    18.56080</td>
    <td align="right">     -0.4201</td>
    <td align="right">    11.26032</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.57974</td>
    <td align="right">    25.30999</td>
    <td align="right">     -0.0864</td>
    <td align="right">     8.99712</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.12846</td>
    <td align="right">    28.20262</td>
    <td align="right">     0.09435</td>
    <td align="right">     7.93380</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.65675</td>
    <td align="right">    38.29472</td>
    <td align="right">     -0.5756</td>
    <td align="right">    14.70642</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.88186</td>
    <td align="right">    46.42646</td>
    <td align="right">     -0.4099</td>
    <td align="right">     9.94128</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96728</td>
    <td align="right">    51.19981</td>
    <td align="right">     -0.3176</td>
    <td align="right">     8.23004</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92736</td>
    <td align="right">    50.60139</td>
    <td align="right">     -0.3263</td>
    <td align="right">     8.82603</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71911</td>
    <td align="right">    46.45894</td>
    <td align="right">     -0.4710</td>
    <td align="right">    12.70158</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.23203</td>
    <td align="right">    35.87410</td>
    <td align="right">     0.18001</td>
    <td align="right">     8.63247</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.14112</td>
    <td align="right">    30.97045</td>
    <td align="right">     -0.2083</td>
    <td align="right">     8.55265</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.57502</td>
    <td align="right">    23.64419</td>
    <td align="right">     -0.4350</td>
    <td align="right">    11.37205</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.93445</td>
    <td align="right">    34.67024</td>
    <td align="right">     -0.2845</td>
    <td align="right">    10.22713</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.57502</td>
    <td align="right">    18.56080</td>
    <td align="right">     -0.5756</td>
    <td align="right">     7.93380</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96728</td>
    <td align="right">    51.19981</td>
    <td align="right">     0.18001</td>
    <td align="right">    14.70642</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.12739</td>
    <td align="right">    20.26828</td>
    <td align="right">     -0.6041</td>
    <td align="right">    13.48932</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.29483</td>
    <td align="right">    19.62746</td>
    <td align="right">     -0.5490</td>
    <td align="right">    12.61836</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.23968</td>
    <td align="right">    26.53162</td>
    <td align="right">     -0.1968</td>
    <td align="right">     9.28448</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.02530</td>
    <td align="right">    29.01741</td>
    <td align="right">     0.06218</td>
    <td align="right">     7.81450</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.67529</td>
    <td align="right">    38.46538</td>
    <td align="right">     -0.5393</td>
    <td align="right">    14.36156</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.90649</td>
    <td align="right">    46.45269</td>
    <td align="right">     -0.3519</td>
    <td align="right">     9.49500</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99497</td>
    <td align="right">    51.18425</td>
    <td align="right">     -0.2538</td>
    <td align="right">     8.07181</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91910</td>
    <td align="right">    50.90792</td>
    <td align="right">     -0.3288</td>
    <td align="right">     9.04084</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63170</td>
    <td align="right">    47.23247</td>
    <td align="right">     -0.5396</td>
    <td align="right">    13.95134</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.92103</td>
    <td align="right">    37.31726</td>
    <td align="right">     0.06796</td>
    <td align="right">     7.81816</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.76557</td>
    <td align="right">    32.28553</td>
    <td align="right">     -0.3178</td>
    <td align="right">     9.14767</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.22239</td>
    <td align="right">    24.67295</td>
    <td align="right">     -0.5479</td>
    <td align="right">    12.51869</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.73860</td>
    <td align="right">    35.44902</td>
    <td align="right">     -0.3403</td>
    <td align="right">    10.61966</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.12739</td>
    <td align="right">    19.62746</td>
    <td align="right">     -0.6041</td>
    <td align="right">     7.81450</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99497</td>
    <td align="right">    51.18425</td>
    <td align="right">     0.06796</td>
    <td align="right">    14.36156</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.01340</td>
    <td align="right">    18.83853</td>
    <td align="right">     -0.6164</td>
    <td align="right">    13.23423</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.05245</td>
    <td align="right">    18.23525</td>
    <td align="right">     -0.6091</td>
    <td align="right">    13.11551</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.58610</td>
    <td align="right">    26.64465</td>
    <td align="right">     -0.3759</td>
    <td align="right">     9.40351</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.20458</td>
    <td align="right">    30.11882</td>
    <td align="right">     -0.1694</td>
    <td align="right">     6.78016</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.11093</td>
    <td align="right">    39.81233</td>
    <td align="right">     -0.8504</td>
    <td align="right">    22.21496</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.74825</td>
    <td align="right">    47.02972</td>
    <td align="right">     -0.5322</td>
    <td align="right">    11.75402</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.87483</td>
    <td align="right">    51.38347</td>
    <td align="right">     -0.4330</td>
    <td align="right">     9.43739</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81345</td>
    <td align="right">    51.59595</td>
    <td align="right">     -0.4638</td>
    <td align="right">    10.11734</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.47512</td>
    <td align="right">    47.88872</td>
    <td align="right">     -0.6416</td>
    <td align="right">    15.11230</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.85278</td>
    <td align="right">    37.25218</td>
    <td align="right">     0.05533</td>
    <td align="right">     6.44226</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.84132</td>
    <td align="right">    30.93602</td>
    <td align="right">     -0.2648</td>
    <td align="right">     7.70344</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.18888</td>
    <td align="right">    23.30718</td>
    <td align="right">     -0.5192</td>
    <td align="right">    11.34071</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.49120</td>
    <td align="right">    35.38382</td>
    <td align="right">     -0.4513</td>
    <td align="right">    11.39029</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.01340</td>
    <td align="right">    18.23525</td>
    <td align="right">     -0.8504</td>
    <td align="right">     6.44226</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87483</td>
    <td align="right">    51.59595</td>
    <td align="right">     0.05533</td>
    <td align="right">    22.21496</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.22716</td>
    <td align="right">    20.55162</td>
    <td align="right">     -0.5387</td>
    <td align="right">    11.62213</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.26674</td>
    <td align="right">    19.97245</td>
    <td align="right">     -0.5293</td>
    <td align="right">    11.49376</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.43795</td>
    <td align="right">    26.88372</td>
    <td align="right">     -0.1517</td>
    <td align="right">     7.89353</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.30968</td>
    <td align="right">    28.88851</td>
    <td align="right">     0.11618</td>
    <td align="right">     6.66771</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81411</td>
    <td align="right">    37.93993</td>
    <td align="right">     -0.5258</td>
    <td align="right">    12.23559</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01127</td>
    <td align="right">    45.89760</td>
    <td align="right">     -0.3369</td>
    <td align="right">     8.04986</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06244</td>
    <td align="right">    50.47404</td>
    <td align="right">     -0.2618</td>
    <td align="right">     6.93388</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04370</td>
    <td align="right">    50.51609</td>
    <td align="right">     -0.2783</td>
    <td align="right">     7.12150</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92802</td>
    <td align="right">    46.56361</td>
    <td align="right">     -0.4274</td>
    <td align="right">     9.78510</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.57539</td>
    <td align="right">    36.23016</td>
    <td align="right">     0.24064</td>
    <td align="right">     7.31441</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.45494</td>
    <td align="right">    31.61221</td>
    <td align="right">     -0.1229</td>
    <td align="right">     6.86015</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.50830</td>
    <td align="right">    24.73165</td>
    <td align="right">     -0.4344</td>
    <td align="right">    10.24594</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.98235</td>
    <td align="right">    35.13781</td>
    <td align="right">     -0.2696</td>
    <td align="right">     8.83780</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.22716</td>
    <td align="right">    19.97245</td>
    <td align="right">     -0.5387</td>
    <td align="right">     6.66771</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06244</td>
    <td align="right">    50.51609</td>
    <td align="right">     0.24064</td>
    <td align="right">    12.23559</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.63133</td>
    <td align="right">    17.82080</td>
    <td align="right">     -0.6003</td>
    <td align="right">    15.25209</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.45550</td>
    <td align="right">    17.35290</td>
    <td align="right">     -0.6362</td>
    <td align="right">    16.10529</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.77830</td>
    <td align="right">    24.89886</td>
    <td align="right">     -0.2348</td>
    <td align="right">     9.97448</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.48980</td>
    <td align="right">    28.17222</td>
    <td align="right">     -0.0407</td>
    <td align="right">     7.50971</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.36963</td>
    <td align="right">    38.32105</td>
    <td align="right">     -0.7011</td>
    <td align="right">    17.76008</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.77407</td>
    <td align="right">    46.75644</td>
    <td align="right">     -0.4795</td>
    <td align="right">    11.06899</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.94537</td>
    <td align="right">    52.53223</td>
    <td align="right">     -0.3474</td>
    <td align="right">     8.27169</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92088</td>
    <td align="right">    51.78644</td>
    <td align="right">     -0.3267</td>
    <td align="right">     8.26370</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.80810</td>
    <td align="right">    47.01521</td>
    <td align="right">     -0.4138</td>
    <td align="right">    10.32098</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.27749</td>
    <td align="right">    35.25434</td>
    <td align="right">     0.23454</td>
    <td align="right">     8.33174</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.88356</td>
    <td align="right">    29.67285</td>
    <td align="right">     -0.1987</td>
    <td align="right">     8.23830</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.89523</td>
    <td align="right">    22.34959</td>
    <td align="right">     -0.5199</td>
    <td align="right">    13.73991</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.53465</td>
    <td align="right">    34.45880</td>
    <td align="right">     -0.3540</td>
    <td align="right">    11.21552</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.45550</td>
    <td align="right">    17.35290</td>
    <td align="right">     -0.7011</td>
    <td align="right">     7.50971</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94537</td>
    <td align="right">    52.53223</td>
    <td align="right">     0.23454</td>
    <td align="right">    17.76008</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.18737</td>
    <td align="right">    20.37207</td>
    <td align="right">     -0.5595</td>
    <td align="right">    12.19174</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.31337</td>
    <td align="right">    19.72388</td>
    <td align="right">     -0.5219</td>
    <td align="right">    11.53587</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.33397</td>
    <td align="right">    26.75352</td>
    <td align="right">     -0.1768</td>
    <td align="right">     8.18803</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.16113</td>
    <td align="right">    29.31818</td>
    <td align="right">     0.07558</td>
    <td align="right">     6.67380</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.75868</td>
    <td align="right">    38.25529</td>
    <td align="right">     -0.5596</td>
    <td align="right">    13.39338</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98233</td>
    <td align="right">    46.17802</td>
    <td align="right">     -0.3674</td>
    <td align="right">     8.67649</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05306</td>
    <td align="right">    50.61173</td>
    <td align="right">     -0.2665</td>
    <td align="right">     7.21853</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01822</td>
    <td align="right">    50.79943</td>
    <td align="right">     -0.3074</td>
    <td align="right">     7.71711</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89595</td>
    <td align="right">    46.74356</td>
    <td align="right">     -0.4470</td>
    <td align="right">    10.28049</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.46454</td>
    <td align="right">    36.50890</td>
    <td align="right">     0.21150</td>
    <td align="right">     7.28741</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.36473</td>
    <td align="right">    31.53518</td>
    <td align="right">     -0.1445</td>
    <td align="right">     7.06585</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.43688</td>
    <td align="right">    24.63010</td>
    <td align="right">     -0.4540</td>
    <td align="right">    10.54241</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.92592</td>
    <td align="right">    35.23724</td>
    <td align="right">     -0.2921</td>
    <td align="right">     9.22155</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.18737</td>
    <td align="right">    19.72388</td>
    <td align="right">     -0.5596</td>
    <td align="right">     6.67380</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05306</td>
    <td align="right">    50.79943</td>
    <td align="right">     0.21150</td>
    <td align="right">    13.39338</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.07583</td>
    <td align="right">    19.12016</td>
    <td align="right">     -0.5832</td>
    <td align="right">    12.53638</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.16783</td>
    <td align="right">    18.51202</td>
    <td align="right">     -0.5568</td>
    <td align="right">    12.07815</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.10013</td>
    <td align="right">    26.13970</td>
    <td align="right">     -0.2290</td>
    <td align="right">     8.34167</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.03335</td>
    <td align="right">    28.79747</td>
    <td align="right">     0.04072</td>
    <td align="right">     6.43739</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.66515</td>
    <td align="right">    38.27989</td>
    <td align="right">     -0.6235</td>
    <td align="right">    14.49736</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.90677</td>
    <td align="right">    46.10697</td>
    <td align="right">     -0.4421</td>
    <td align="right">     9.67659</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95947</td>
    <td align="right">    51.17834</td>
    <td align="right">     -0.3753</td>
    <td align="right">     8.37547</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88191</td>
    <td align="right">    50.73897</td>
    <td align="right">     -0.4269</td>
    <td align="right">     9.39358</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.58437</td>
    <td align="right">    46.87047</td>
    <td align="right">     -0.6044</td>
    <td align="right">    14.12012</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.98862</td>
    <td align="right">    36.54607</td>
    <td align="right">     0.08027</td>
    <td align="right">     6.71826</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.94069</td>
    <td align="right">    30.91603</td>
    <td align="right">     -0.2515</td>
    <td align="right">     7.87366</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.25772</td>
    <td align="right">    23.42633</td>
    <td align="right">     -0.5043</td>
    <td align="right">    11.29629</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.72531</td>
    <td align="right">    34.84355</td>
    <td align="right">     -0.3722</td>
    <td align="right">    10.10045</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.07583</td>
    <td align="right">    18.51202</td>
    <td align="right">     -0.6235</td>
    <td align="right">     6.43739</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95947</td>
    <td align="right">    51.17834</td>
    <td align="right">     0.08027</td>
    <td align="right">    14.49736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.27910</td>
    <td align="right">    19.86262</td>
    <td align="right">     -0.5235</td>
    <td align="right">    11.55211</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.37738</td>
    <td align="right">    19.43666</td>
    <td align="right">     -0.4931</td>
    <td align="right">    11.12319</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.55039</td>
    <td align="right">    25.64345</td>
    <td align="right">     -0.1100</td>
    <td align="right">     7.88389</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.39181</td>
    <td align="right">    27.69169</td>
    <td align="right">     0.15304</td>
    <td align="right">     7.03837</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.86808</td>
    <td align="right">    37.10003</td>
    <td align="right">     -0.4842</td>
    <td align="right">    11.45418</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.01008</td>
    <td align="right">    45.07231</td>
    <td align="right">     -0.3325</td>
    <td align="right">     8.31146</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.07297</td>
    <td align="right">    50.28137</td>
    <td align="right">     -0.2597</td>
    <td align="right">     7.25785</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.02380</td>
    <td align="right">    49.63925</td>
    <td align="right">     -0.3070</td>
    <td align="right">     7.81473</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.82808</td>
    <td align="right">    45.77970</td>
    <td align="right">     -0.4827</td>
    <td align="right">    11.30992</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.33924</td>
    <td align="right">    35.68587</td>
    <td align="right">     0.17137</td>
    <td align="right">     7.14092</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.18988</td>
    <td align="right">    31.14093</td>
    <td align="right">     -0.1919</td>
    <td align="right">     7.53223</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.42764</td>
    <td align="right">    24.10652</td>
    <td align="right">     -0.4593</td>
    <td align="right">    10.81677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.95650</td>
    <td align="right">    34.38492</td>
    <td align="right">     -0.2754</td>
    <td align="right">     9.08871</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.27910</td>
    <td align="right">    19.43666</td>
    <td align="right">     -0.5235</td>
    <td align="right">     7.03837</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.07297</td>
    <td align="right">    50.28137</td>
    <td align="right">     0.17137</td>
    <td align="right">    11.55211</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.85160</td>
    <td align="right">    18.79902</td>
    <td align="right">     -0.3483</td>
    <td align="right">     9.99906</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.93836</td>
    <td align="right">    18.33509</td>
    <td align="right">     -0.3245</td>
    <td align="right">     9.73001</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.90259</td>
    <td align="right">    24.82883</td>
    <td align="right">     0.01389</td>
    <td align="right">     8.07217</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.45925</td>
    <td align="right">    27.69101</td>
    <td align="right">     0.18681</td>
    <td align="right">     7.45610</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81361</td>
    <td align="right">    37.67934</td>
    <td align="right">     -0.5225</td>
    <td align="right">    12.33576</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94814</td>
    <td align="right">    45.85912</td>
    <td align="right">     -0.3960</td>
    <td align="right">     9.13449</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.01053</td>
    <td align="right">    50.88142</td>
    <td align="right">     -0.3145</td>
    <td align="right">     7.77603</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98881</td>
    <td align="right">    50.07470</td>
    <td align="right">     -0.3123</td>
    <td align="right">     8.09995</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.87446</td>
    <td align="right">    45.64240</td>
    <td align="right">     -0.4154</td>
    <td align="right">    10.52658</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.55901</td>
    <td align="right">    35.00096</td>
    <td align="right">     0.27267</td>
    <td align="right">     8.49726</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.63243</td>
    <td align="right">    30.14288</td>
    <td align="right">     -0.0654</td>
    <td align="right">     7.29648</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.87957</td>
    <td align="right">    23.29033</td>
    <td align="right">     -0.3249</td>
    <td align="right">     9.66758</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.16429</td>
    <td align="right">    34.13921</td>
    <td align="right">     -0.2122</td>
    <td align="right">     9.04785</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.85160</td>
    <td align="right">    18.33509</td>
    <td align="right">     -0.5225</td>
    <td align="right">     7.29648</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01053</td>
    <td align="right">    50.88142</td>
    <td align="right">     0.27267</td>
    <td align="right">    12.33576</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.29007</td>
    <td align="right">    20.19542</td>
    <td align="right">     -0.5209</td>
    <td align="right">    11.63793</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.49423</td>
    <td align="right">    19.49772</td>
    <td align="right">     -0.4619</td>
    <td align="right">    10.88256</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.57704</td>
    <td align="right">    26.07962</td>
    <td align="right">     -0.0924</td>
    <td align="right">     8.12618</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.39560</td>
    <td align="right">    28.43656</td>
    <td align="right">     0.16260</td>
    <td align="right">     7.29245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.82745</td>
    <td align="right">    37.83461</td>
    <td align="right">     -0.4872</td>
    <td align="right">    12.01429</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.96863</td>
    <td align="right">    45.89265</td>
    <td align="right">     -0.3395</td>
    <td align="right">     8.69923</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03177</td>
    <td align="right">    50.89017</td>
    <td align="right">     -0.2525</td>
    <td align="right">     7.59756</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98046</td>
    <td align="right">    50.39216</td>
    <td align="right">     -0.3143</td>
    <td align="right">     8.29760</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.80123</td>
    <td align="right">    46.36029</td>
    <td align="right">     -0.4792</td>
    <td align="right">    11.50096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.31414</td>
    <td align="right">    36.29614</td>
    <td align="right">     0.17385</td>
    <td align="right">     7.40325</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.24271</td>
    <td align="right">    31.52187</td>
    <td align="right">     -0.1764</td>
    <td align="right">     7.54919</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.44847</td>
    <td align="right">    24.43372</td>
    <td align="right">     -0.4512</td>
    <td align="right">    10.68411</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.95875</td>
    <td align="right">    34.93633</td>
    <td align="right">     -0.2690</td>
    <td align="right">     9.29692</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.29007</td>
    <td align="right">    19.49772</td>
    <td align="right">     -0.5209</td>
    <td align="right">     7.29245</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03177</td>
    <td align="right">    50.89017</td>
    <td align="right">     0.17385</td>
    <td align="right">    12.01429</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203972E+09</td>
    <td align="right"> 65605237.39</td>
    <td align="right">       10.59</td>
    <td align="right">0.140685E+09</td>
    <td align="right"> 63287436.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    10964.61</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">     7579.99</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">     3391.77</td>
    <td align="right">11-JAN-16:20</td>
    <td align="right">     3456.38</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.688953E+10</td>
    <td align="right">0.205859E+10</td>
    <td align="right">      164.29</td>
    <td align="right">0.640645E+10</td>
    <td align="right">0.483076E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    38407.71</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    38407.71</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">     7503.11</td>
    <td align="right">31-MAR-17:03</td>
    <td align="right">    10509.50</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131139E+11</td>
    <td align="right">0.397908E+10</td>
    <td align="right">      298.87</td>
    <td align="right">0.116701E+11</td>
    <td align="right">0.144374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">    44789.10</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">    42798.11</td>
    <td align="right">16-APR-15:41</td>
    <td align="right">    12147.60</td>
    <td align="right">14-APR-21:43</td>
    <td align="right">    12014.47</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.379255E+11</td>
    <td align="right">0.108578E+11</td>
    <td align="right">      416.69</td>
    <td align="right">0.339322E+11</td>
    <td align="right">0.399335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-MAY-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    75233.48</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    70627.00</td>
    <td align="right">23-MAY-21:08</td>
    <td align="right">    21281.35</td>
    <td align="right">31-MAY-00:23</td>
    <td align="right">    21182.27</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.628652E+11</td>
    <td align="right">0.176441E+11</td>
    <td align="right">      531.65</td>
    <td align="right">0.521475E+11</td>
    <td align="right">0.107176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   165457.57</td>
    <td align="right">18-JUN-16:22</td>
    <td align="right">   115508.75</td>
    <td align="right">11-JUN-10:21</td>
    <td align="right">    92745.10</td>
    <td align="right">18-JUN-15:01</td>
    <td align="right">    42539.22</td>
    <td align="right">18-JUN-16:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.874779E+11</td>
    <td align="right">0.245534E+11</td>
    <td align="right">      607.01</td>
    <td align="right">0.656836E+11</td>
    <td align="right">0.217944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   169783.74</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">   107947.55</td>
    <td align="right">30-JUL-17:41</td>
    <td align="right">   105477.18</td>
    <td align="right">11-JUL-23:03</td>
    <td align="right">    43154.87</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.810242E+11</td>
    <td align="right">0.224853E+11</td>
    <td align="right">      605.57</td>
    <td align="right">0.631005E+11</td>
    <td align="right">0.179237E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   171237.91</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">   119094.96</td>
    <td align="right">06-AUG-16:21</td>
    <td align="right">   111069.05</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">    43332.18</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.520784E+11</td>
    <td align="right">0.145668E+11</td>
    <td align="right">      476.99</td>
    <td align="right">0.405488E+11</td>
    <td align="right">0.115296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   165879.14</td>
    <td align="right">10-SEP-14:41</td>
    <td align="right">    84548.07</td>
    <td align="right">10-SEP-14:41</td>
    <td align="right">    81331.07</td>
    <td align="right">10-SEP-14:41</td>
    <td align="right">    42891.43</td>
    <td align="right">10-SEP-14:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257031E+11</td>
    <td align="right">0.737671E+10</td>
    <td align="right">      351.44</td>
    <td align="right">0.223569E+11</td>
    <td align="right">0.334624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    78721.94</td>
    <td align="right">04-OCT-21:06</td>
    <td align="right">    68739.04</td>
    <td align="right">04-OCT-21:06</td>
    <td align="right">    30598.83</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">    20424.66</td>
    <td align="right">04-OCT-21:06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.637913E+10</td>
    <td align="right">0.193607E+10</td>
    <td align="right">      154.51</td>
    <td align="right">0.543541E+10</td>
    <td align="right">0.943728E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    34887.21</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">    32134.85</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     7432.53</td>
    <td align="right">01-NOV-16:13</td>
    <td align="right">     9710.58</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121449E+10</td>
    <td align="right">0.376848E+09</td>
    <td align="right">       38.66</td>
    <td align="right">0.913016E+09</td>
    <td align="right">0.301470E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    21472.33</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">    16542.99</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">     5914.48</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     6396.39</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374875E+12</td>
    <td align="right">0.105900E+12</td>
    <td align="right">     3656.28</td>
    <td align="right">0.302335E+12</td>
    <td align="right">0.725402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.874779E+11</td>
    <td align="right">0.245534E+11</td>
    <td align="right">      607.01</td>
    <td align="right">0.656836E+11</td>
    <td align="right">0.217944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   171237.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">   119094.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111069.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43332.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100867E+09</td>
    <td align="right"> 32914806.78</td>
    <td align="right">        7.33</td>
    <td align="right"> 64765381.74</td>
    <td align="right"> 36101610.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     6972.22</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">     4488.68</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">     2483.54</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">     2250.25</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.618716E+10</td>
    <td align="right">0.185394E+10</td>
    <td align="right">      129.10</td>
    <td align="right">0.570334E+10</td>
    <td align="right">0.483816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    38143.05</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    38143.05</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">     7332.90</td>
    <td align="right">31-MAR-16:40</td>
    <td align="right">    10508.51</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124981E+11</td>
    <td align="right">0.377881E+10</td>
    <td align="right">      265.91</td>
    <td align="right">0.109949E+11</td>
    <td align="right">0.150318E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-APR-14:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">    58017.58</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">    58017.58</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">    10793.44</td>
    <td align="right">14-APR-16:20</td>
    <td align="right">    15009.90</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377514E+11</td>
    <td align="right">0.108835E+11</td>
    <td align="right">      427.55</td>
    <td align="right">0.335383E+11</td>
    <td align="right">0.421317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">20-MAY-17:04</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    71820.17</td>
    <td align="right">29-MAY-15:52</td>
    <td align="right">    71820.17</td>
    <td align="right">29-MAY-15:52</td>
    <td align="right">    20336.97</td>
    <td align="right">30-MAY-21:45</td>
    <td align="right">    20471.08</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.608175E+11</td>
    <td align="right">0.172086E+11</td>
    <td align="right">      521.08</td>
    <td align="right">0.497284E+11</td>
    <td align="right">0.110892E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   111992.40</td>
    <td align="right">18-JUN-18:32</td>
    <td align="right">    73371.47</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    60866.57</td>
    <td align="right">18-JUN-09:52</td>
    <td align="right">    29017.64</td>
    <td align="right">18-JUN-18:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.844003E+11</td>
    <td align="right">0.237943E+11</td>
    <td align="right">      593.41</td>
    <td align="right">0.629415E+11</td>
    <td align="right">0.214588E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   175056.68</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    85980.67</td>
    <td align="right">02-JUL-15:32</td>
    <td align="right">   105257.12</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    44495.12</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.749186E+11</td>
    <td align="right">0.210054E+11</td>
    <td align="right">      585.43</td>
    <td align="right">0.569894E+11</td>
    <td align="right">0.179292E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   119293.03</td>
    <td align="right">06-AUG-09:01</td>
    <td align="right">    81540.97</td>
    <td align="right">06-AUG-16:21</td>
    <td align="right">    76339.88</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">    31232.39</td>
    <td align="right">06-AUG-09:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.474543E+11</td>
    <td align="right">0.134540E+11</td>
    <td align="right">      459.93</td>
    <td align="right">0.356107E+11</td>
    <td align="right">0.118437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   159966.51</td>
    <td align="right">10-SEP-14:11</td>
    <td align="right">    77000.27</td>
    <td align="right">10-SEP-14:51</td>
    <td align="right">    83413.56</td>
    <td align="right">10-SEP-14:11</td>
    <td align="right">    41336.81</td>
    <td align="right">10-SEP-14:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212946E+11</td>
    <td align="right">0.618801E+10</td>
    <td align="right">      326.29</td>
    <td align="right">0.175646E+11</td>
    <td align="right">0.373003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    67766.34</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">    57569.97</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    15166.33</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">    17678.68</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390453E+10</td>
    <td align="right">0.119690E+10</td>
    <td align="right">      110.05</td>
    <td align="right">0.301956E+10</td>
    <td align="right">0.884968E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    28973.90</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">    27635.08</td>
    <td align="right">08-NOV-14:10</td>
    <td align="right">     7622.33</td>
    <td align="right">01-NOV-16:03</td>
    <td align="right">     8341.56</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.748811E+09</td>
    <td align="right">0.239324E+09</td>
    <td align="right">       30.36</td>
    <td align="right">0.497387E+09</td>
    <td align="right">0.251424E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    15381.31</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">    10018.58</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     5495.04</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     4744.75</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350076E+12</td>
    <td align="right">0.996358E+11</td>
    <td align="right">     3456.45</td>
    <td align="right">0.276653E+12</td>
    <td align="right">0.734236E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.844003E+11</td>
    <td align="right">0.237943E+11</td>
    <td align="right">      593.41</td>
    <td align="right">0.629415E+11</td>
    <td align="right">0.214588E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   175056.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85980.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">   105257.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44495.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67753928.70</td>
    <td align="right"> 22202603.78</td>
    <td align="right">        5.33</td>
    <td align="right"> 42414696.28</td>
    <td align="right"> 25339232.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5675.62</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">     3586.59</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">     2089.03</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">     1845.56</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.577453E+10</td>
    <td align="right">0.171929E+10</td>
    <td align="right">      119.82</td>
    <td align="right">0.532826E+10</td>
    <td align="right">0.446271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    41681.26</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    41681.26</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">     7507.90</td>
    <td align="right">31-MAR-16:40</td>
    <td align="right">    11319.11</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116059E+11</td>
    <td align="right">0.348570E+10</td>
    <td align="right">      230.84</td>
    <td align="right">0.102050E+11</td>
    <td align="right">0.140095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-APR-14:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:03</td>
    <td align="right">    62959.11</td>
    <td align="right">30-APR-16:11</td>
    <td align="right">    62959.11</td>
    <td align="right">30-APR-16:11</td>
    <td align="right">    11407.96</td>
    <td align="right">14-APR-16:20</td>
    <td align="right">    16286.22</td>
    <td align="right">30-APR-16:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.389183E+11</td>
    <td align="right">0.110974E+11</td>
    <td align="right">      410.29</td>
    <td align="right">0.349193E+11</td>
    <td align="right">0.399893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">20-MAY-17:04</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    82404.44</td>
    <td align="right">29-MAY-15:32</td>
    <td align="right">    82404.44</td>
    <td align="right">29-MAY-15:32</td>
    <td align="right">    20340.00</td>
    <td align="right">30-MAY-21:45</td>
    <td align="right">    24264.69</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.632485E+11</td>
    <td align="right">0.177346E+11</td>
    <td align="right">      508.46</td>
    <td align="right">0.523477E+11</td>
    <td align="right">0.109008E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:23</td>
    <td align="right">   173216.91</td>
    <td align="right">18-JUN-14:32</td>
    <td align="right">    90714.82</td>
    <td align="right">11-JUN-13:32</td>
    <td align="right">    98440.06</td>
    <td align="right">18-JUN-14:32</td>
    <td align="right">    44451.18</td>
    <td align="right">18-JUN-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.869131E+11</td>
    <td align="right">0.244586E+11</td>
    <td align="right">      576.80</td>
    <td align="right">0.662462E+11</td>
    <td align="right">0.206669E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   164791.88</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">   109006.84</td>
    <td align="right">16-JUL-16:01</td>
    <td align="right">   100041.29</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    41899.85</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.760167E+11</td>
    <td align="right">0.212508E+11</td>
    <td align="right">      565.91</td>
    <td align="right">0.588000E+11</td>
    <td align="right">0.172168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   143932.84</td>
    <td align="right">27-AUG-16:01</td>
    <td align="right">    93684.73</td>
    <td align="right">06-AUG-15:51</td>
    <td align="right">    73205.83</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">    37771.32</td>
    <td align="right">27-AUG-16:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.463682E+11</td>
    <td align="right">0.131039E+11</td>
    <td align="right">      441.59</td>
    <td align="right">0.353351E+11</td>
    <td align="right">0.110331E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   138719.93</td>
    <td align="right">10-SEP-15:02</td>
    <td align="right">    81978.84</td>
    <td align="right">04-SEP-15:52</td>
    <td align="right">    73126.43</td>
    <td align="right">10-SEP-15:02</td>
    <td align="right">    35872.24</td>
    <td align="right">10-SEP-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193781E+11</td>
    <td align="right">0.560500E+10</td>
    <td align="right">      288.76</td>
    <td align="right">0.159595E+11</td>
    <td align="right">0.341857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    73375.86</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">    63387.05</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    14038.74</td>
    <td align="right">05-OCT-13:10</td>
    <td align="right">    19151.06</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.316271E+10</td>
    <td align="right">0.970107E+09</td>
    <td align="right">       89.21</td>
    <td align="right">0.238842E+10</td>
    <td align="right">0.774287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    28674.45</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">    25249.80</td>
    <td align="right">08-NOV-14:10</td>
    <td align="right">     7778.63</td>
    <td align="right">01-NOV-14:40</td>
    <td align="right">     8280.07</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.560058E+09</td>
    <td align="right">0.180139E+09</td>
    <td align="right">       27.49</td>
    <td align="right">0.359287E+09</td>
    <td align="right">0.200772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    13271.50</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     8325.11</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     5099.61</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     4143.00</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352014E+12</td>
    <td align="right">0.996277E+11</td>
    <td align="right">     3264.49</td>
    <td align="right">0.281931E+12</td>
    <td align="right">0.700828E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.869131E+11</td>
    <td align="right">0.244586E+11</td>
    <td align="right">      576.80</td>
    <td align="right">0.662462E+11</td>
    <td align="right">0.206669E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   173216.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109006.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100041.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44451.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      541.67</td>
    <td align="right">        0.00</td>
    <td align="right">      541.67</td>
    <td align="right">      154.22</td>
    <td align="right">     1234.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      848.58</td>
    <td align="right">        0.00</td>
    <td align="right">      848.58</td>
    <td align="right">      390.51</td>
    <td align="right">     1235.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1088.50</td>
    <td align="right">        0.00</td>
    <td align="right">     1088.50</td>
    <td align="right">      737.41</td>
    <td align="right">      854.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1329.17</td>
    <td align="right">        5.63</td>
    <td align="right">     1323.54</td>
    <td align="right">     1070.35</td>
    <td align="right">      587.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1568.32</td>
    <td align="right">       67.43</td>
    <td align="right">     1500.89</td>
    <td align="right">     1541.64</td>
    <td align="right">      380.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1764.35</td>
    <td align="right">      157.10</td>
    <td align="right">     1607.25</td>
    <td align="right">     1944.38</td>
    <td align="right">      245.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1702.53</td>
    <td align="right">      120.66</td>
    <td align="right">     1581.87</td>
    <td align="right">     2000.14</td>
    <td align="right">      172.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1455.23</td>
    <td align="right">       23.56</td>
    <td align="right">     1431.67</td>
    <td align="right">     1632.13</td>
    <td align="right">      221.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1095.06</td>
    <td align="right">        0.23</td>
    <td align="right">     1094.82</td>
    <td align="right">     1103.51</td>
    <td align="right">      351.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      855.26</td>
    <td align="right">        0.00</td>
    <td align="right">      855.26</td>
    <td align="right">      709.89</td>
    <td align="right">      558.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      588.79</td>
    <td align="right">        0.00</td>
    <td align="right">      588.79</td>
    <td align="right">      321.43</td>
    <td align="right">      829.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.78</td>
    <td align="right">        0.00</td>
    <td align="right">      497.78</td>
    <td align="right">      152.22</td>
    <td align="right">     1151.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1112.52</td>
    <td align="right">       31.37</td>
    <td align="right">     1081.15</td>
    <td align="right">      983.24</td>
    <td align="right">      648.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      497.78</td>
    <td align="right">        0.00</td>
    <td align="right">      497.78</td>
    <td align="right">      152.22</td>
    <td align="right">      172.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1764.35</td>
    <td align="right">      157.10</td>
    <td align="right">     1607.25</td>
    <td align="right">     2000.14</td>
    <td align="right">     1235.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      665.99</td>
    <td align="right">      218.24</td>
    <td align="right">      447.75</td>
    <td align="right">      436.10</td>
    <td align="right">      780.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      895.49</td>
    <td align="right">      204.87</td>
    <td align="right">      690.63</td>
    <td align="right">      619.01</td>
    <td align="right">      785.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1375.38</td>
    <td align="right">      483.53</td>
    <td align="right">      891.85</td>
    <td align="right">     1250.25</td>
    <td align="right">      550.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1739.11</td>
    <td align="right">      685.94</td>
    <td align="right">     1053.17</td>
    <td align="right">     1731.91</td>
    <td align="right">      389.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2171.36</td>
    <td align="right">      978.06</td>
    <td align="right">     1193.30</td>
    <td align="right">     2383.45</td>
    <td align="right">      258.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2255.28</td>
    <td align="right">      980.60</td>
    <td align="right">     1274.68</td>
    <td align="right">     2592.90</td>
    <td align="right">      165.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2181.85</td>
    <td align="right">      934.22</td>
    <td align="right">     1247.64</td>
    <td align="right">     2590.71</td>
    <td align="right">      116.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2041.61</td>
    <td align="right">      851.77</td>
    <td align="right">     1189.84</td>
    <td align="right">     2383.48</td>
    <td align="right">      150.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1474.64</td>
    <td align="right">      581.64</td>
    <td align="right">      893.00</td>
    <td align="right">     1631.77</td>
    <td align="right">      232.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1081.82</td>
    <td align="right">      389.09</td>
    <td align="right">      692.73</td>
    <td align="right">     1079.75</td>
    <td align="right">      366.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      604.01</td>
    <td align="right">      142.17</td>
    <td align="right">      461.84</td>
    <td align="right">      453.69</td>
    <td align="right">      537.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      528.26</td>
    <td align="right">      124.99</td>
    <td align="right">      403.27</td>
    <td align="right">      308.89</td>
    <td align="right">      735.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1421.09</td>
    <td align="right">      550.20</td>
    <td align="right">      870.89</td>
    <td align="right">     1460.41</td>
    <td align="right">      420.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      528.26</td>
    <td align="right">      124.99</td>
    <td align="right">      403.27</td>
    <td align="right">      308.89</td>
    <td align="right">      116.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2255.28</td>
    <td align="right">      980.60</td>
    <td align="right">     1274.68</td>
    <td align="right">     2592.90</td>
    <td align="right">      785.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2302.81</td>
    <td align="right">     1333.23</td>
    <td align="right">      969.58</td>
    <td align="right">     2160.96</td>
    <td align="right">     1154.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2568.42</td>
    <td align="right">     1174.61</td>
    <td align="right">     1393.82</td>
    <td align="right">     2363.26</td>
    <td align="right">     1162.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3118.64</td>
    <td align="right">     1555.58</td>
    <td align="right">     1563.06</td>
    <td align="right">     3165.54</td>
    <td align="right">      846.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2739.79</td>
    <td align="right">     1078.44</td>
    <td align="right">     1661.35</td>
    <td align="right">     2832.86</td>
    <td align="right">      615.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2453.83</td>
    <td align="right">      711.48</td>
    <td align="right">     1742.36</td>
    <td align="right">     2692.52</td>
    <td align="right">      405.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2233.67</td>
    <td align="right">      469.30</td>
    <td align="right">     1764.37</td>
    <td align="right">     2575.68</td>
    <td align="right">      256.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2340.22</td>
    <td align="right">      570.36</td>
    <td align="right">     1769.86</td>
    <td align="right">     2836.17</td>
    <td align="right">      178.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2786.56</td>
    <td align="right">      998.80</td>
    <td align="right">     1787.76</td>
    <td align="right">     3311.62</td>
    <td align="right">      230.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2843.49</td>
    <td align="right">     1332.54</td>
    <td align="right">     1510.94</td>
    <td align="right">     3250.41</td>
    <td align="right">      363.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2809.01</td>
    <td align="right">     1505.51</td>
    <td align="right">     1303.50</td>
    <td align="right">     3046.55</td>
    <td align="right">      562.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1748.04</td>
    <td align="right">      800.18</td>
    <td align="right">      947.86</td>
    <td align="right">     1662.85</td>
    <td align="right">      803.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1710.72</td>
    <td align="right">      825.17</td>
    <td align="right">      885.56</td>
    <td align="right">     1518.83</td>
    <td align="right">     1076.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2471.34</td>
    <td align="right">     1029.61</td>
    <td align="right">     1441.74</td>
    <td align="right">     2620.61</td>
    <td align="right">      635.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1710.72</td>
    <td align="right">      469.30</td>
    <td align="right">      885.56</td>
    <td align="right">     1518.83</td>
    <td align="right">      178.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3118.64</td>
    <td align="right">     1555.58</td>
    <td align="right">     1787.76</td>
    <td align="right">     3311.62</td>
    <td align="right">     1162.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      570.29</td>
    <td align="right">      136.41</td>
    <td align="right">      433.88</td>
    <td align="right">      326.92</td>
    <td align="right">      798.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      947.26</td>
    <td align="right">      246.90</td>
    <td align="right">      700.37</td>
    <td align="right">      688.67</td>
    <td align="right">      794.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1417.45</td>
    <td align="right">      528.63</td>
    <td align="right">      888.82</td>
    <td align="right">     1303.86</td>
    <td align="right">      560.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1758.98</td>
    <td align="right">      688.51</td>
    <td align="right">     1070.46</td>
    <td align="right">     1761.83</td>
    <td align="right">      399.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2117.19</td>
    <td align="right">      893.09</td>
    <td align="right">     1224.10</td>
    <td align="right">     2324.03</td>
    <td align="right">      269.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2209.21</td>
    <td align="right">      932.91</td>
    <td align="right">     1276.30</td>
    <td align="right">     2545.55</td>
    <td align="right">      174.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2451.80</td>
    <td align="right">     1153.39</td>
    <td align="right">     1298.41</td>
    <td align="right">     2922.19</td>
    <td align="right">      124.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2029.63</td>
    <td align="right">      853.93</td>
    <td align="right">     1175.70</td>
    <td align="right">     2372.68</td>
    <td align="right">      156.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1470.25</td>
    <td align="right">      553.65</td>
    <td align="right">      916.60</td>
    <td align="right">     1631.71</td>
    <td align="right">      241.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1041.12</td>
    <td align="right">      347.16</td>
    <td align="right">      693.96</td>
    <td align="right">     1035.67</td>
    <td align="right">      373.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      591.54</td>
    <td align="right">      121.95</td>
    <td align="right">      469.58</td>
    <td align="right">      438.16</td>
    <td align="right">      542.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.62</td>
    <td align="right">       90.47</td>
    <td align="right">      400.15</td>
    <td align="right">      267.32</td>
    <td align="right">      739.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1427.63</td>
    <td align="right">      547.72</td>
    <td align="right">      879.90</td>
    <td align="right">     1473.24</td>
    <td align="right">      429.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      490.62</td>
    <td align="right">       90.47</td>
    <td align="right">      400.15</td>
    <td align="right">      267.32</td>
    <td align="right">      124.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2451.80</td>
    <td align="right">     1153.39</td>
    <td align="right">     1298.41</td>
    <td align="right">     2922.19</td>
    <td align="right">      798.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      180.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.55</td>
    <td align="right">       51.81</td>
    <td align="right">      414.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.85</td>
    <td align="right">        0.00</td>
    <td align="right">      282.85</td>
    <td align="right">      131.91</td>
    <td align="right">      413.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.82</td>
    <td align="right">        0.00</td>
    <td align="right">      362.82</td>
    <td align="right">      251.48</td>
    <td align="right">      283.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.04</td>
    <td align="right">        1.88</td>
    <td align="right">      441.16</td>
    <td align="right">      366.10</td>
    <td align="right">      191.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      522.75</td>
    <td align="right">       22.47</td>
    <td align="right">      500.27</td>
    <td align="right">      524.26</td>
    <td align="right">      121.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      588.09</td>
    <td align="right">       52.36</td>
    <td align="right">      535.72</td>
    <td align="right">      654.56</td>
    <td align="right">       79.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      567.48</td>
    <td align="right">       40.22</td>
    <td align="right">      527.26</td>
    <td align="right">      671.40</td>
    <td align="right">       57.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      485.06</td>
    <td align="right">        7.85</td>
    <td align="right">      477.20</td>
    <td align="right">      546.98</td>
    <td align="right">       74.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.00</td>
    <td align="right">        0.08</td>
    <td align="right">      364.92</td>
    <td align="right">      368.89</td>
    <td align="right">      119.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      285.07</td>
    <td align="right">        0.00</td>
    <td align="right">      285.07</td>
    <td align="right">      235.47</td>
    <td align="right">      194.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      196.25</td>
    <td align="right">        0.00</td>
    <td align="right">      196.25</td>
    <td align="right">      104.50</td>
    <td align="right">      287.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      165.92</td>
    <td align="right">        0.00</td>
    <td align="right">      165.92</td>
    <td align="right">       50.04</td>
    <td align="right">      390.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      370.82</td>
    <td align="right">       10.46</td>
    <td align="right">      360.37</td>
    <td align="right">      330.93</td>
    <td align="right">      217.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      165.92</td>
    <td align="right">        0.00</td>
    <td align="right">      165.92</td>
    <td align="right">       50.04</td>
    <td align="right">       57.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      588.09</td>
    <td align="right">       52.36</td>
    <td align="right">      535.72</td>
    <td align="right">      671.40</td>
    <td align="right">      414.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      180.56</td>
    <td align="right">        0.00</td>
    <td align="right">      180.56</td>
    <td align="right">       51.81</td>
    <td align="right">      414.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.86</td>
    <td align="right">        0.00</td>
    <td align="right">      282.86</td>
    <td align="right">      131.91</td>
    <td align="right">      413.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.83</td>
    <td align="right">        0.00</td>
    <td align="right">      362.83</td>
    <td align="right">      251.49</td>
    <td align="right">      283.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.05</td>
    <td align="right">        1.88</td>
    <td align="right">      441.18</td>
    <td align="right">      366.11</td>
    <td align="right">      191.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      522.77</td>
    <td align="right">       22.47</td>
    <td align="right">      500.29</td>
    <td align="right">      524.28</td>
    <td align="right">      121.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      588.11</td>
    <td align="right">       52.37</td>
    <td align="right">      535.75</td>
    <td align="right">      654.58</td>
    <td align="right">       79.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      567.50</td>
    <td align="right">       40.22</td>
    <td align="right">      527.28</td>
    <td align="right">      671.43</td>
    <td align="right">       57.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      485.07</td>
    <td align="right">        7.85</td>
    <td align="right">      477.22</td>
    <td align="right">      547.00</td>
    <td align="right">       74.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.02</td>
    <td align="right">        0.08</td>
    <td align="right">      364.94</td>
    <td align="right">      368.90</td>
    <td align="right">      119.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      285.08</td>
    <td align="right">        0.00</td>
    <td align="right">      285.08</td>
    <td align="right">      235.48</td>
    <td align="right">      194.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      196.26</td>
    <td align="right">        0.00</td>
    <td align="right">      196.26</td>
    <td align="right">      104.50</td>
    <td align="right">      287.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      165.92</td>
    <td align="right">        0.00</td>
    <td align="right">      165.92</td>
    <td align="right">       50.04</td>
    <td align="right">      390.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      370.84</td>
    <td align="right">       10.46</td>
    <td align="right">      360.38</td>
    <td align="right">      330.94</td>
    <td align="right">      217.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      165.92</td>
    <td align="right">        0.00</td>
    <td align="right">      165.92</td>
    <td align="right">       50.04</td>
    <td align="right">       57.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      588.11</td>
    <td align="right">       52.37</td>
    <td align="right">      535.75</td>
    <td align="right">      671.43</td>
    <td align="right">      414.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      180.56</td>
    <td align="right">        0.00</td>
    <td align="right">      180.56</td>
    <td align="right">       51.81</td>
    <td align="right">      414.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.86</td>
    <td align="right">        0.00</td>
    <td align="right">      282.86</td>
    <td align="right">      131.91</td>
    <td align="right">      413.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.83</td>
    <td align="right">        0.00</td>
    <td align="right">      362.83</td>
    <td align="right">      251.49</td>
    <td align="right">      283.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.05</td>
    <td align="right">        1.88</td>
    <td align="right">      441.18</td>
    <td align="right">      366.11</td>
    <td align="right">      191.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      522.77</td>
    <td align="right">       22.47</td>
    <td align="right">      500.29</td>
    <td align="right">      524.28</td>
    <td align="right">      121.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      588.11</td>
    <td align="right">       52.37</td>
    <td align="right">      535.75</td>
    <td align="right">      654.58</td>
    <td align="right">       79.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      567.50</td>
    <td align="right">       40.22</td>
    <td align="right">      527.28</td>
    <td align="right">      671.43</td>
    <td align="right">       57.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      485.07</td>
    <td align="right">        7.85</td>
    <td align="right">      477.22</td>
    <td align="right">      547.00</td>
    <td align="right">       74.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.02</td>
    <td align="right">        0.08</td>
    <td align="right">      364.94</td>
    <td align="right">      368.90</td>
    <td align="right">      119.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      285.08</td>
    <td align="right">        0.00</td>
    <td align="right">      285.08</td>
    <td align="right">      235.48</td>
    <td align="right">      194.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      196.26</td>
    <td align="right">        0.00</td>
    <td align="right">      196.26</td>
    <td align="right">      104.50</td>
    <td align="right">      287.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      165.92</td>
    <td align="right">        0.00</td>
    <td align="right">      165.92</td>
    <td align="right">       50.04</td>
    <td align="right">      390.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      370.84</td>
    <td align="right">       10.46</td>
    <td align="right">      360.38</td>
    <td align="right">      330.94</td>
    <td align="right">      217.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      165.92</td>
    <td align="right">        0.00</td>
    <td align="right">      165.92</td>
    <td align="right">       50.04</td>
    <td align="right">       57.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      588.11</td>
    <td align="right">       52.37</td>
    <td align="right">      535.75</td>
    <td align="right">      671.43</td>
    <td align="right">      414.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      640.64</td>
    <td align="right">      209.93</td>
    <td align="right">      430.71</td>
    <td align="right">      420.47</td>
    <td align="right">      760.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      861.42</td>
    <td align="right">      197.07</td>
    <td align="right">      664.35</td>
    <td align="right">      599.33</td>
    <td align="right">      761.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1323.05</td>
    <td align="right">      465.13</td>
    <td align="right">      857.92</td>
    <td align="right">     1210.45</td>
    <td align="right">      537.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1672.93</td>
    <td align="right">      659.84</td>
    <td align="right">     1013.10</td>
    <td align="right">     1674.70</td>
    <td align="right">      383.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2088.74</td>
    <td align="right">      940.84</td>
    <td align="right">     1147.90</td>
    <td align="right">     2303.58</td>
    <td align="right">      252.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2169.47</td>
    <td align="right">      943.29</td>
    <td align="right">     1226.18</td>
    <td align="right">     2502.66</td>
    <td align="right">      164.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2098.84</td>
    <td align="right">      898.67</td>
    <td align="right">     1200.17</td>
    <td align="right">     2498.89</td>
    <td align="right">      118.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1963.92</td>
    <td align="right">      819.36</td>
    <td align="right">     1144.57</td>
    <td align="right">     2296.92</td>
    <td align="right">      154.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1418.53</td>
    <td align="right">      559.50</td>
    <td align="right">      859.02</td>
    <td align="right">     1568.67</td>
    <td align="right">      238.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1040.66</td>
    <td align="right">      374.28</td>
    <td align="right">      666.37</td>
    <td align="right">     1032.68</td>
    <td align="right">      379.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      581.02</td>
    <td align="right">      136.76</td>
    <td align="right">      444.26</td>
    <td align="right">      427.51</td>
    <td align="right">      546.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      508.16</td>
    <td align="right">      120.23</td>
    <td align="right">      387.92</td>
    <td align="right">      294.08</td>
    <td align="right">      723.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1367.02</td>
    <td align="right">      529.26</td>
    <td align="right">      837.76</td>
    <td align="right">     1407.55</td>
    <td align="right">      416.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      508.16</td>
    <td align="right">      120.23</td>
    <td align="right">      387.92</td>
    <td align="right">      294.08</td>
    <td align="right">      118.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2169.47</td>
    <td align="right">      943.29</td>
    <td align="right">     1226.18</td>
    <td align="right">     2502.66</td>
    <td align="right">      761.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.33</td>
    <td align="right">        8.30</td>
    <td align="right">       17.03</td>
    <td align="right">       16.62</td>
    <td align="right">       30.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.06</td>
    <td align="right">        7.79</td>
    <td align="right">       26.27</td>
    <td align="right">       23.70</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       52.31</td>
    <td align="right">       18.39</td>
    <td align="right">       33.92</td>
    <td align="right">       47.86</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       66.15</td>
    <td align="right">       26.09</td>
    <td align="right">       40.06</td>
    <td align="right">       66.22</td>
    <td align="right">       15.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       82.59</td>
    <td align="right">       37.20</td>
    <td align="right">       45.39</td>
    <td align="right">       91.08</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       85.78</td>
    <td align="right">       37.30</td>
    <td align="right">       48.48</td>
    <td align="right">       98.95</td>
    <td align="right">        6.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       82.99</td>
    <td align="right">       35.53</td>
    <td align="right">       47.45</td>
    <td align="right">       98.80</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.65</td>
    <td align="right">       32.40</td>
    <td align="right">       45.26</td>
    <td align="right">       90.82</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       56.09</td>
    <td align="right">       22.12</td>
    <td align="right">       33.97</td>
    <td align="right">       62.02</td>
    <td align="right">        9.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       41.15</td>
    <td align="right">       14.80</td>
    <td align="right">       26.35</td>
    <td align="right">       40.83</td>
    <td align="right">       15.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.97</td>
    <td align="right">        5.41</td>
    <td align="right">       17.57</td>
    <td align="right">       16.90</td>
    <td align="right">       21.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.09</td>
    <td align="right">        4.75</td>
    <td align="right">       15.34</td>
    <td align="right">       11.63</td>
    <td align="right">       28.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.05</td>
    <td align="right">       20.93</td>
    <td align="right">       33.12</td>
    <td align="right">       55.65</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.09</td>
    <td align="right">        4.75</td>
    <td align="right">       15.34</td>
    <td align="right">       11.63</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       85.78</td>
    <td align="right">       37.30</td>
    <td align="right">       48.48</td>
    <td align="right">       98.95</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      767.59</td>
    <td align="right">      444.40</td>
    <td align="right">      323.19</td>
    <td align="right">      728.41</td>
    <td align="right">      385.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.13</td>
    <td align="right">      391.53</td>
    <td align="right">      464.60</td>
    <td align="right">      799.51</td>
    <td align="right">      386.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1039.53</td>
    <td align="right">      518.52</td>
    <td align="right">      521.01</td>
    <td align="right">     1066.48</td>
    <td align="right">      285.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      913.25</td>
    <td align="right">      359.47</td>
    <td align="right">      553.78</td>
    <td align="right">      954.75</td>
    <td align="right">      206.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      817.93</td>
    <td align="right">      237.15</td>
    <td align="right">      580.78</td>
    <td align="right">      906.21</td>
    <td align="right">      135.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      744.55</td>
    <td align="right">      156.43</td>
    <td align="right">      588.12</td>
    <td align="right">      864.58</td>
    <td align="right">       86.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      780.06</td>
    <td align="right">      190.12</td>
    <td align="right">      589.95</td>
    <td align="right">      949.45</td>
    <td align="right">       61.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      928.84</td>
    <td align="right">      332.93</td>
    <td align="right">      595.91</td>
    <td align="right">     1107.13</td>
    <td align="right">       81.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      947.81</td>
    <td align="right">      444.17</td>
    <td align="right">      503.64</td>
    <td align="right">     1084.77</td>
    <td align="right">      130.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      936.32</td>
    <td align="right">      501.83</td>
    <td align="right">      434.49</td>
    <td align="right">     1016.36</td>
    <td align="right">      202.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      582.67</td>
    <td align="right">      266.72</td>
    <td align="right">      315.95</td>
    <td align="right">      555.53</td>
    <td align="right">      279.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      570.23</td>
    <td align="right">      275.05</td>
    <td align="right">      295.18</td>
    <td align="right">      510.16</td>
    <td align="right">      362.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      823.77</td>
    <td align="right">      343.20</td>
    <td align="right">      480.57</td>
    <td align="right">      879.41</td>
    <td align="right">      216.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      570.23</td>
    <td align="right">      156.43</td>
    <td align="right">      295.18</td>
    <td align="right">      510.16</td>
    <td align="right">       61.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1039.53</td>
    <td align="right">      518.52</td>
    <td align="right">      595.91</td>
    <td align="right">     1107.13</td>
    <td align="right">      386.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      767.59</td>
    <td align="right">      444.40</td>
    <td align="right">      323.19</td>
    <td align="right">      728.41</td>
    <td align="right">      385.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.13</td>
    <td align="right">      391.53</td>
    <td align="right">      464.60</td>
    <td align="right">      799.51</td>
    <td align="right">      386.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1039.53</td>
    <td align="right">      518.52</td>
    <td align="right">      521.01</td>
    <td align="right">     1066.48</td>
    <td align="right">      285.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      913.25</td>
    <td align="right">      359.47</td>
    <td align="right">      553.78</td>
    <td align="right">      954.75</td>
    <td align="right">      206.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      817.93</td>
    <td align="right">      237.15</td>
    <td align="right">      580.78</td>
    <td align="right">      906.21</td>
    <td align="right">      135.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      744.55</td>
    <td align="right">      156.43</td>
    <td align="right">      588.12</td>
    <td align="right">      864.58</td>
    <td align="right">       86.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      780.06</td>
    <td align="right">      190.12</td>
    <td align="right">      589.95</td>
    <td align="right">      949.45</td>
    <td align="right">       61.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      928.84</td>
    <td align="right">      332.93</td>
    <td align="right">      595.91</td>
    <td align="right">     1107.13</td>
    <td align="right">       81.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      947.81</td>
    <td align="right">      444.17</td>
    <td align="right">      503.64</td>
    <td align="right">     1084.77</td>
    <td align="right">      130.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      936.32</td>
    <td align="right">      501.83</td>
    <td align="right">      434.49</td>
    <td align="right">     1016.36</td>
    <td align="right">      202.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      582.67</td>
    <td align="right">      266.72</td>
    <td align="right">      315.95</td>
    <td align="right">      555.53</td>
    <td align="right">      279.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      570.23</td>
    <td align="right">      275.05</td>
    <td align="right">      295.18</td>
    <td align="right">      510.16</td>
    <td align="right">      362.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      823.77</td>
    <td align="right">      343.20</td>
    <td align="right">      480.57</td>
    <td align="right">      879.41</td>
    <td align="right">      216.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      570.23</td>
    <td align="right">      156.43</td>
    <td align="right">      295.18</td>
    <td align="right">      510.16</td>
    <td align="right">       61.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1039.53</td>
    <td align="right">      518.52</td>
    <td align="right">      595.91</td>
    <td align="right">     1107.13</td>
    <td align="right">      386.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      767.54</td>
    <td align="right">      444.37</td>
    <td align="right">      323.17</td>
    <td align="right">      728.36</td>
    <td align="right">      385.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      856.07</td>
    <td align="right">      391.50</td>
    <td align="right">      464.57</td>
    <td align="right">      799.46</td>
    <td align="right">      386.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1039.46</td>
    <td align="right">      518.48</td>
    <td align="right">      520.98</td>
    <td align="right">     1066.42</td>
    <td align="right">      285.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      913.19</td>
    <td align="right">      359.45</td>
    <td align="right">      553.74</td>
    <td align="right">      954.69</td>
    <td align="right">      206.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      817.88</td>
    <td align="right">      237.14</td>
    <td align="right">      580.74</td>
    <td align="right">      906.15</td>
    <td align="right">      135.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      744.50</td>
    <td align="right">      156.42</td>
    <td align="right">      588.08</td>
    <td align="right">      864.53</td>
    <td align="right">       86.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      780.01</td>
    <td align="right">      190.10</td>
    <td align="right">      589.91</td>
    <td align="right">      949.39</td>
    <td align="right">       61.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      928.78</td>
    <td align="right">      332.91</td>
    <td align="right">      595.88</td>
    <td align="right">     1107.06</td>
    <td align="right">       81.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      947.75</td>
    <td align="right">      444.14</td>
    <td align="right">      503.61</td>
    <td align="right">     1084.71</td>
    <td align="right">      130.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      936.26</td>
    <td align="right">      501.79</td>
    <td align="right">      434.47</td>
    <td align="right">     1016.29</td>
    <td align="right">      202.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      582.63</td>
    <td align="right">      266.70</td>
    <td align="right">      315.93</td>
    <td align="right">      555.49</td>
    <td align="right">      279.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      570.20</td>
    <td align="right">      275.03</td>
    <td align="right">      295.16</td>
    <td align="right">      510.13</td>
    <td align="right">      362.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      823.72</td>
    <td align="right">      343.17</td>
    <td align="right">      480.54</td>
    <td align="right">      879.36</td>
    <td align="right">      216.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      570.20</td>
    <td align="right">      156.42</td>
    <td align="right">      295.16</td>
    <td align="right">      510.13</td>
    <td align="right">       61.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1039.46</td>
    <td align="right">      518.48</td>
    <td align="right">      595.88</td>
    <td align="right">     1107.06</td>
    <td align="right">      386.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      548.59</td>
    <td align="right">      131.22</td>
    <td align="right">      417.38</td>
    <td align="right">      316.55</td>
    <td align="right">      775.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      911.22</td>
    <td align="right">      237.50</td>
    <td align="right">      673.72</td>
    <td align="right">      667.65</td>
    <td align="right">      771.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1363.52</td>
    <td align="right">      508.52</td>
    <td align="right">      855.00</td>
    <td align="right">     1262.68</td>
    <td align="right">      548.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1692.05</td>
    <td align="right">      662.31</td>
    <td align="right">     1029.74</td>
    <td align="right">     1704.70</td>
    <td align="right">      392.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2036.64</td>
    <td align="right">      859.11</td>
    <td align="right">     1177.53</td>
    <td align="right">     2246.71</td>
    <td align="right">      264.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2125.15</td>
    <td align="right">      897.41</td>
    <td align="right">     1227.74</td>
    <td align="right">     2457.29</td>
    <td align="right">      173.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2358.52</td>
    <td align="right">     1109.51</td>
    <td align="right">     1249.01</td>
    <td align="right">     2818.17</td>
    <td align="right">      127.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1952.41</td>
    <td align="right">      821.44</td>
    <td align="right">     1130.97</td>
    <td align="right">     2286.89</td>
    <td align="right">      160.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1414.31</td>
    <td align="right">      532.58</td>
    <td align="right">      881.72</td>
    <td align="right">     1568.98</td>
    <td align="right">      247.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1001.51</td>
    <td align="right">      333.95</td>
    <td align="right">      667.56</td>
    <td align="right">      990.76</td>
    <td align="right">      386.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      569.03</td>
    <td align="right">      117.31</td>
    <td align="right">      451.72</td>
    <td align="right">      413.65</td>
    <td align="right">      550.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.95</td>
    <td align="right">       87.03</td>
    <td align="right">      384.92</td>
    <td align="right">      254.93</td>
    <td align="right">      727.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1373.31</td>
    <td align="right">      526.88</td>
    <td align="right">      846.43</td>
    <td align="right">     1420.58</td>
    <td align="right">      425.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      471.95</td>
    <td align="right">       87.03</td>
    <td align="right">      384.92</td>
    <td align="right">      254.93</td>
    <td align="right">      127.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2358.52</td>
    <td align="right">     1109.51</td>
    <td align="right">     1249.01</td>
    <td align="right">     2818.17</td>
    <td align="right">      775.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.69</td>
    <td align="right">        5.19</td>
    <td align="right">       16.50</td>
    <td align="right">       12.52</td>
    <td align="right">       30.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.03</td>
    <td align="right">        9.39</td>
    <td align="right">       26.64</td>
    <td align="right">       26.40</td>
    <td align="right">       30.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.91</td>
    <td align="right">       20.11</td>
    <td align="right">       33.81</td>
    <td align="right">       49.92</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       66.90</td>
    <td align="right">       26.19</td>
    <td align="right">       40.71</td>
    <td align="right">       67.40</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       80.53</td>
    <td align="right">       33.97</td>
    <td align="right">       46.56</td>
    <td align="right">       88.83</td>
    <td align="right">       10.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       84.03</td>
    <td align="right">       35.48</td>
    <td align="right">       48.54</td>
    <td align="right">       97.16</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       93.25</td>
    <td align="right">       43.87</td>
    <td align="right">       49.38</td>
    <td align="right">      111.43</td>
    <td align="right">        5.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.20</td>
    <td align="right">       32.48</td>
    <td align="right">       44.72</td>
    <td align="right">       90.42</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       55.92</td>
    <td align="right">       21.06</td>
    <td align="right">       34.86</td>
    <td align="right">       62.04</td>
    <td align="right">        9.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.60</td>
    <td align="right">       13.20</td>
    <td align="right">       26.39</td>
    <td align="right">       39.17</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.50</td>
    <td align="right">        4.64</td>
    <td align="right">       17.86</td>
    <td align="right">       16.36</td>
    <td align="right">       21.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.66</td>
    <td align="right">        3.44</td>
    <td align="right">       15.22</td>
    <td align="right">       10.08</td>
    <td align="right">       28.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.30</td>
    <td align="right">       20.83</td>
    <td align="right">       33.47</td>
    <td align="right">       56.17</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.66</td>
    <td align="right">        3.44</td>
    <td align="right">       15.22</td>
    <td align="right">       10.08</td>
    <td align="right">        5.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       93.25</td>
    <td align="right">       43.87</td>
    <td align="right">       49.38</td>
    <td align="right">      111.43</td>
    <td align="right">       30.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      541.67</td>
    <td align="right">        0.00</td>
    <td align="right">      541.67</td>
    <td align="right">      149.15</td>
    <td align="right">     1257.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      848.58</td>
    <td align="right">        0.00</td>
    <td align="right">      848.58</td>
    <td align="right">      383.95</td>
    <td align="right">     1256.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1088.50</td>
    <td align="right">        0.00</td>
    <td align="right">     1088.50</td>
    <td align="right">      727.97</td>
    <td align="right">      879.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1329.17</td>
    <td align="right">        5.63</td>
    <td align="right">     1323.54</td>
    <td align="right">     1059.52</td>
    <td align="right">      611.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1568.32</td>
    <td align="right">       67.43</td>
    <td align="right">     1500.89</td>
    <td align="right">     1537.80</td>
    <td align="right">      391.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1764.35</td>
    <td align="right">      157.10</td>
    <td align="right">     1607.25</td>
    <td align="right">     1945.33</td>
    <td align="right">      249.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1702.53</td>
    <td align="right">      120.66</td>
    <td align="right">     1581.87</td>
    <td align="right">     2002.53</td>
    <td align="right">      175.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1455.23</td>
    <td align="right">       23.56</td>
    <td align="right">     1431.67</td>
    <td align="right">     1632.67</td>
    <td align="right">      226.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1095.06</td>
    <td align="right">        0.23</td>
    <td align="right">     1094.82</td>
    <td align="right">     1099.59</td>
    <td align="right">      363.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      855.26</td>
    <td align="right">        0.00</td>
    <td align="right">      855.26</td>
    <td align="right">      699.72</td>
    <td align="right">      587.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      588.79</td>
    <td align="right">        0.00</td>
    <td align="right">      588.79</td>
    <td align="right">      309.43</td>
    <td align="right">      863.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.78</td>
    <td align="right">        0.00</td>
    <td align="right">      497.78</td>
    <td align="right">      146.00</td>
    <td align="right">     1177.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1112.52</td>
    <td align="right">       31.37</td>
    <td align="right">     1081.15</td>
    <td align="right">      977.91</td>
    <td align="right">      666.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      497.78</td>
    <td align="right">        0.00</td>
    <td align="right">      497.78</td>
    <td align="right">      146.00</td>
    <td align="right">      175.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1764.35</td>
    <td align="right">      157.10</td>
    <td align="right">     1607.25</td>
    <td align="right">     2002.53</td>
    <td align="right">     1257.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      665.99</td>
    <td align="right">      218.24</td>
    <td align="right">      447.75</td>
    <td align="right">      428.06</td>
    <td align="right">      797.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      895.49</td>
    <td align="right">      204.87</td>
    <td align="right">      690.63</td>
    <td align="right">      609.44</td>
    <td align="right">      799.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1375.38</td>
    <td align="right">      483.53</td>
    <td align="right">      891.85</td>
    <td align="right">     1241.38</td>
    <td align="right">      568.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1739.11</td>
    <td align="right">      685.94</td>
    <td align="right">     1053.17</td>
    <td align="right">     1725.09</td>
    <td align="right">      406.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2171.36</td>
    <td align="right">      978.06</td>
    <td align="right">     1193.30</td>
    <td align="right">     2381.49</td>
    <td align="right">      267.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2255.28</td>
    <td align="right">      980.60</td>
    <td align="right">     1274.68</td>
    <td align="right">     2593.69</td>
    <td align="right">      169.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2181.85</td>
    <td align="right">      934.22</td>
    <td align="right">     1247.64</td>
    <td align="right">     2592.48</td>
    <td align="right">      119.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2041.61</td>
    <td align="right">      851.77</td>
    <td align="right">     1189.84</td>
    <td align="right">     2384.15</td>
    <td align="right">      154.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1474.64</td>
    <td align="right">      581.64</td>
    <td align="right">      893.00</td>
    <td align="right">     1628.46</td>
    <td align="right">      241.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1081.82</td>
    <td align="right">      389.09</td>
    <td align="right">      692.73</td>
    <td align="right">     1071.75</td>
    <td align="right">      385.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      604.01</td>
    <td align="right">      142.17</td>
    <td align="right">      461.84</td>
    <td align="right">      442.11</td>
    <td align="right">      561.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      528.26</td>
    <td align="right">      124.99</td>
    <td align="right">      403.27</td>
    <td align="right">      301.11</td>
    <td align="right">      753.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1421.09</td>
    <td align="right">      550.20</td>
    <td align="right">      870.89</td>
    <td align="right">     1455.23</td>
    <td align="right">      433.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      528.26</td>
    <td align="right">      124.99</td>
    <td align="right">      403.27</td>
    <td align="right">      301.11</td>
    <td align="right">      119.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2255.28</td>
    <td align="right">      980.60</td>
    <td align="right">     1274.68</td>
    <td align="right">     2593.69</td>
    <td align="right">      799.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2302.81</td>
    <td align="right">     1333.23</td>
    <td align="right">      969.58</td>
    <td align="right">     2151.68</td>
    <td align="right">     1177.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2568.42</td>
    <td align="right">     1174.61</td>
    <td align="right">     1393.82</td>
    <td align="right">     2353.20</td>
    <td align="right">     1184.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3118.64</td>
    <td align="right">     1555.58</td>
    <td align="right">     1563.06</td>
    <td align="right">     3156.49</td>
    <td align="right">      874.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2739.79</td>
    <td align="right">     1078.44</td>
    <td align="right">     1661.35</td>
    <td align="right">     2823.88</td>
    <td align="right">      643.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2453.83</td>
    <td align="right">      711.48</td>
    <td align="right">     1742.36</td>
    <td align="right">     2689.91</td>
    <td align="right">      419.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2233.67</td>
    <td align="right">      469.30</td>
    <td align="right">     1764.37</td>
    <td align="right">     2576.64</td>
    <td align="right">      263.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2340.22</td>
    <td align="right">      570.36</td>
    <td align="right">     1769.86</td>
    <td align="right">     2838.50</td>
    <td align="right">      183.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2786.56</td>
    <td align="right">      998.80</td>
    <td align="right">     1787.76</td>
    <td align="right">     3312.94</td>
    <td align="right">      236.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2843.49</td>
    <td align="right">     1332.54</td>
    <td align="right">     1510.94</td>
    <td align="right">     3247.60</td>
    <td align="right">      377.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2809.01</td>
    <td align="right">     1505.51</td>
    <td align="right">     1303.50</td>
    <td align="right">     3037.75</td>
    <td align="right">      591.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1748.04</td>
    <td align="right">      800.18</td>
    <td align="right">      947.86</td>
    <td align="right">     1648.48</td>
    <td align="right">      839.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1710.72</td>
    <td align="right">      825.17</td>
    <td align="right">      885.56</td>
    <td align="right">     1508.28</td>
    <td align="right">     1103.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2471.34</td>
    <td align="right">     1029.61</td>
    <td align="right">     1441.74</td>
    <td align="right">     2614.66</td>
    <td align="right">      654.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1710.72</td>
    <td align="right">      469.30</td>
    <td align="right">      885.56</td>
    <td align="right">     1508.28</td>
    <td align="right">      183.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3118.64</td>
    <td align="right">     1555.58</td>
    <td align="right">     1787.76</td>
    <td align="right">     3312.94</td>
    <td align="right">     1184.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      570.29</td>
    <td align="right">      136.41</td>
    <td align="right">      433.88</td>
    <td align="right">      322.12</td>
    <td align="right">      814.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      947.26</td>
    <td align="right">      246.90</td>
    <td align="right">      700.37</td>
    <td align="right">      682.72</td>
    <td align="right">      808.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1417.45</td>
    <td align="right">      528.63</td>
    <td align="right">      888.82</td>
    <td align="right">     1296.76</td>
    <td align="right">      579.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1758.98</td>
    <td align="right">      688.51</td>
    <td align="right">     1070.46</td>
    <td align="right">     1754.40</td>
    <td align="right">      417.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2117.19</td>
    <td align="right">      893.09</td>
    <td align="right">     1224.10</td>
    <td align="right">     2322.22</td>
    <td align="right">      278.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2209.21</td>
    <td align="right">      932.91</td>
    <td align="right">     1276.30</td>
    <td align="right">     2546.55</td>
    <td align="right">      178.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2451.80</td>
    <td align="right">     1153.39</td>
    <td align="right">     1298.41</td>
    <td align="right">     2924.27</td>
    <td align="right">      127.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2029.63</td>
    <td align="right">      853.93</td>
    <td align="right">     1175.70</td>
    <td align="right">     2373.48</td>
    <td align="right">      160.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1470.25</td>
    <td align="right">      553.65</td>
    <td align="right">      916.60</td>
    <td align="right">     1629.12</td>
    <td align="right">      250.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1041.12</td>
    <td align="right">      347.16</td>
    <td align="right">      693.96</td>
    <td align="right">     1028.35</td>
    <td align="right">      393.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      591.54</td>
    <td align="right">      121.95</td>
    <td align="right">      469.58</td>
    <td align="right">      428.55</td>
    <td align="right">      565.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.62</td>
    <td align="right">       90.47</td>
    <td align="right">      400.15</td>
    <td align="right">      261.61</td>
    <td align="right">      757.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1427.63</td>
    <td align="right">      547.72</td>
    <td align="right">      879.90</td>
    <td align="right">     1469.23</td>
    <td align="right">      442.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      490.62</td>
    <td align="right">       90.47</td>
    <td align="right">      400.15</td>
    <td align="right">      261.61</td>
    <td align="right">      127.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2451.80</td>
    <td align="right">     1153.39</td>
    <td align="right">     1298.41</td>
    <td align="right">     2924.27</td>
    <td align="right">      814.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145082E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145082E+10</td>
    <td align="right">0.413061E+09</td>
    <td align="right">0.330625E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.205287E+10</td>
    <td align="right">0.944719E+09</td>
    <td align="right">0.298908E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.291544E+10</td>
    <td align="right">0.197507E+10</td>
    <td align="right">0.228884E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.344522E+10</td>
    <td align="right"> 14601863.52</td>
    <td align="right">0.343062E+10</td>
    <td align="right">0.277435E+10</td>
    <td align="right">0.152200E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.420058E+10</td>
    <td align="right">0.180595E+09</td>
    <td align="right">0.401999E+10</td>
    <td align="right">0.412912E+10</td>
    <td align="right">0.102039E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457319E+10</td>
    <td align="right">0.407202E+09</td>
    <td align="right">0.416598E+10</td>
    <td align="right">0.503984E+10</td>
    <td align="right">0.635695E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456004E+10</td>
    <td align="right">0.323174E+09</td>
    <td align="right">0.423687E+10</td>
    <td align="right">0.535717E+10</td>
    <td align="right">0.462849E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389770E+10</td>
    <td align="right"> 63101841.36</td>
    <td align="right">0.383460E+10</td>
    <td align="right">0.437149E+10</td>
    <td align="right">0.593193E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283839E+10</td>
    <td align="right">   601129.80</td>
    <td align="right">0.283778E+10</td>
    <td align="right">0.286029E+10</td>
    <td align="right">0.910162E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229073E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.229073E+10</td>
    <td align="right">0.190138E+10</td>
    <td align="right">0.149623E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.152614E+10</td>
    <td align="right">0.833134E+09</td>
    <td align="right">0.215028E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133325E+10</td>
    <td align="right">0.407717E+09</td>
    <td align="right">0.308319E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350844E+11</td>
    <td align="right">0.989275E+09</td>
    <td align="right">0.340951E+11</td>
    <td align="right">0.310073E+11</td>
    <td align="right">0.204582E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133325E+10</td>
    <td align="right">0.407717E+09</td>
    <td align="right">0.462849E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457319E+10</td>
    <td align="right">0.407202E+09</td>
    <td align="right">0.423687E+10</td>
    <td align="right">0.535717E+10</td>
    <td align="right">0.330625E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178378E+10</td>
    <td align="right">0.584521E+09</td>
    <td align="right">0.119925E+10</td>
    <td align="right">0.116805E+10</td>
    <td align="right">0.209120E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216638E+10</td>
    <td align="right">0.495614E+09</td>
    <td align="right">0.167076E+10</td>
    <td align="right">0.149750E+10</td>
    <td align="right">0.190018E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.368382E+10</td>
    <td align="right">0.129509E+10</td>
    <td align="right">0.238873E+10</td>
    <td align="right">0.334866E+10</td>
    <td align="right">0.147567E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450777E+10</td>
    <td align="right">0.177796E+10</td>
    <td align="right">0.272981E+10</td>
    <td align="right">0.448912E+10</td>
    <td align="right">0.101075E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.581578E+10</td>
    <td align="right">0.261964E+10</td>
    <td align="right">0.319614E+10</td>
    <td align="right">0.638382E+10</td>
    <td align="right">0.693667E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.584570E+10</td>
    <td align="right">0.254172E+10</td>
    <td align="right">0.330398E+10</td>
    <td align="right">0.672079E+10</td>
    <td align="right">0.430210E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584388E+10</td>
    <td align="right">0.250221E+10</td>
    <td align="right">0.334167E+10</td>
    <td align="right">0.693896E+10</td>
    <td align="right">0.312320E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.546824E+10</td>
    <td align="right">0.228138E+10</td>
    <td align="right">0.318686E+10</td>
    <td align="right">0.638390E+10</td>
    <td align="right">0.403405E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382226E+10</td>
    <td align="right">0.150760E+10</td>
    <td align="right">0.231466E+10</td>
    <td align="right">0.422954E+10</td>
    <td align="right">0.602861E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.289754E+10</td>
    <td align="right">0.104213E+10</td>
    <td align="right">0.185541E+10</td>
    <td align="right">0.289201E+10</td>
    <td align="right">0.981184E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156559E+10</td>
    <td align="right">0.368506E+09</td>
    <td align="right">0.119708E+10</td>
    <td align="right">0.117596E+10</td>
    <td align="right">0.139424E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141488E+10</td>
    <td align="right">0.334771E+09</td>
    <td align="right">0.108011E+10</td>
    <td align="right">0.827320E+09</td>
    <td align="right">0.197004E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.448156E+11</td>
    <td align="right">0.173512E+11</td>
    <td align="right">0.274645E+11</td>
    <td align="right">0.460556E+11</td>
    <td align="right">0.132657E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141488E+10</td>
    <td align="right">0.334771E+09</td>
    <td align="right">0.108011E+10</td>
    <td align="right">0.827320E+09</td>
    <td align="right">0.312320E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.584570E+10</td>
    <td align="right">0.261964E+10</td>
    <td align="right">0.334167E+10</td>
    <td align="right">0.693896E+10</td>
    <td align="right">0.209120E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616784E+10</td>
    <td align="right">0.357092E+10</td>
    <td align="right">0.259691E+10</td>
    <td align="right">0.578792E+10</td>
    <td align="right">0.309126E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621353E+10</td>
    <td align="right">0.284161E+10</td>
    <td align="right">0.337192E+10</td>
    <td align="right">0.571720E+10</td>
    <td align="right">0.281220E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.835296E+10</td>
    <td align="right">0.416646E+10</td>
    <td align="right">0.418650E+10</td>
    <td align="right">0.847857E+10</td>
    <td align="right">0.226636E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.710153E+10</td>
    <td align="right">0.279531E+10</td>
    <td align="right">0.430622E+10</td>
    <td align="right">0.734276E+10</td>
    <td align="right">0.159575E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.657235E+10</td>
    <td align="right">0.190562E+10</td>
    <td align="right">0.466673E+10</td>
    <td align="right">0.721165E+10</td>
    <td align="right">0.108603E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.578968E+10</td>
    <td align="right">0.121642E+10</td>
    <td align="right">0.457326E+10</td>
    <td align="right">0.667617E+10</td>
    <td align="right">0.664630E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.626804E+10</td>
    <td align="right">0.152765E+10</td>
    <td align="right">0.474039E+10</td>
    <td align="right">0.759639E+10</td>
    <td align="right">0.477886E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.746353E+10</td>
    <td align="right">0.267519E+10</td>
    <td align="right">0.478833E+10</td>
    <td align="right">0.886985E+10</td>
    <td align="right">0.616114E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.737032E+10</td>
    <td align="right">0.345396E+10</td>
    <td align="right">0.391637E+10</td>
    <td align="right">0.842506E+10</td>
    <td align="right">0.941896E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.752365E+10</td>
    <td align="right">0.403236E+10</td>
    <td align="right">0.349129E+10</td>
    <td align="right">0.815987E+10</td>
    <td align="right">0.150712E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.453092E+10</td>
    <td align="right">0.207406E+10</td>
    <td align="right">0.245685E+10</td>
    <td align="right">0.431010E+10</td>
    <td align="right">0.208303E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.458200E+10</td>
    <td align="right">0.221012E+10</td>
    <td align="right">0.237188E+10</td>
    <td align="right">0.406804E+10</td>
    <td align="right">0.288328E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.779363E+11</td>
    <td align="right">0.324697E+11</td>
    <td align="right">0.454666E+11</td>
    <td align="right">0.826436E+11</td>
    <td align="right">0.200256E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.453092E+10</td>
    <td align="right">0.121642E+10</td>
    <td align="right">0.237188E+10</td>
    <td align="right">0.406804E+10</td>
    <td align="right">0.477886E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.835296E+10</td>
    <td align="right">0.416646E+10</td>
    <td align="right">0.478833E+10</td>
    <td align="right">0.886985E+10</td>
    <td align="right">0.309126E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152747E+10</td>
    <td align="right">0.365355E+09</td>
    <td align="right">0.116212E+10</td>
    <td align="right">0.875627E+09</td>
    <td align="right">0.213865E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.229162E+10</td>
    <td align="right">0.597290E+09</td>
    <td align="right">0.169433E+10</td>
    <td align="right">0.166603E+10</td>
    <td align="right">0.192182E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379651E+10</td>
    <td align="right">0.141589E+10</td>
    <td align="right">0.238062E+10</td>
    <td align="right">0.349226E+10</td>
    <td align="right">0.150254E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455927E+10</td>
    <td align="right">0.178462E+10</td>
    <td align="right">0.277465E+10</td>
    <td align="right">0.456668E+10</td>
    <td align="right">0.103524E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.567069E+10</td>
    <td align="right">0.239206E+10</td>
    <td align="right">0.327863E+10</td>
    <td align="right">0.622469E+10</td>
    <td align="right">0.722050E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.572627E+10</td>
    <td align="right">0.241811E+10</td>
    <td align="right">0.330816E+10</td>
    <td align="right">0.659807E+10</td>
    <td align="right">0.453100E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.656691E+10</td>
    <td align="right">0.308925E+10</td>
    <td align="right">0.347766E+10</td>
    <td align="right">0.782678E+10</td>
    <td align="right">0.334652E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.543616E+10</td>
    <td align="right">0.228716E+10</td>
    <td align="right">0.314900E+10</td>
    <td align="right">0.635497E+10</td>
    <td align="right">0.418584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.381088E+10</td>
    <td align="right">0.143506E+10</td>
    <td align="right">0.237582E+10</td>
    <td align="right">0.422940E+10</td>
    <td align="right">0.625371E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278853E+10</td>
    <td align="right">0.929830E+09</td>
    <td align="right">0.185870E+10</td>
    <td align="right">0.277393E+10</td>
    <td align="right">0.100036E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153326E+10</td>
    <td align="right">0.316107E+09</td>
    <td align="right">0.121716E+10</td>
    <td align="right">0.113572E+10</td>
    <td align="right">0.140686E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131406E+10</td>
    <td align="right">0.242312E+09</td>
    <td align="right">0.107175E+10</td>
    <td align="right">0.715982E+09</td>
    <td align="right">0.198140E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.450216E+11</td>
    <td align="right">0.172730E+11</td>
    <td align="right">0.277486E+11</td>
    <td align="right">0.464601E+11</td>
    <td align="right">0.135406E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131406E+10</td>
    <td align="right">0.242312E+09</td>
    <td align="right">0.107175E+10</td>
    <td align="right">0.715982E+09</td>
    <td align="right">0.334652E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656691E+10</td>
    <td align="right">0.308925E+10</td>
    <td align="right">0.347766E+10</td>
    <td align="right">0.782678E+10</td>
    <td align="right">0.213865E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.483582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.483582E+09</td>
    <td align="right">0.138766E+09</td>
    <td align="right">0.111039E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.684259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.684259E+09</td>
    <td align="right">0.319127E+09</td>
    <td align="right">0.100031E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.971768E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971768E+09</td>
    <td align="right">0.673569E+09</td>
    <td align="right">0.760167E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114835E+10</td>
    <td align="right">  4867057.56</td>
    <td align="right">0.114348E+10</td>
    <td align="right">0.948938E+09</td>
    <td align="right">0.497592E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140013E+10</td>
    <td align="right"> 60195334.13</td>
    <td align="right">0.133993E+10</td>
    <td align="right">0.140418E+10</td>
    <td align="right">0.325235E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152432E+10</td>
    <td align="right">0.135727E+09</td>
    <td align="right">0.138860E+10</td>
    <td align="right">0.169661E+10</td>
    <td align="right">0.207061E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151994E+10</td>
    <td align="right">0.107720E+09</td>
    <td align="right">0.141222E+10</td>
    <td align="right">0.179829E+10</td>
    <td align="right">0.153316E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.129917E+10</td>
    <td align="right"> 21032951.96</td>
    <td align="right">0.127814E+10</td>
    <td align="right">0.146503E+10</td>
    <td align="right">0.199393E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.946084E+09</td>
    <td align="right">   200367.12</td>
    <td align="right">0.945883E+09</td>
    <td align="right">0.956151E+09</td>
    <td align="right">0.310000E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.763540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.763540E+09</td>
    <td align="right">0.630682E+09</td>
    <td align="right">0.519861E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.508689E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.508689E+09</td>
    <td align="right">0.270855E+09</td>
    <td align="right">0.744783E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.444395E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.444395E+09</td>
    <td align="right">0.134027E+09</td>
    <td align="right">0.104572E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116942E+11</td>
    <td align="right">0.329743E+09</td>
    <td align="right">0.113645E+11</td>
    <td align="right">0.104362E+11</td>
    <td align="right">0.687382E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.444395E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.444395E+09</td>
    <td align="right">0.134027E+09</td>
    <td align="right">0.153316E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152432E+10</td>
    <td align="right">0.135727E+09</td>
    <td align="right">0.141222E+10</td>
    <td align="right">0.179829E+10</td>
    <td align="right">0.111039E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.483600E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.483600E+09</td>
    <td align="right">0.138764E+09</td>
    <td align="right">0.111046E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.684284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.684284E+09</td>
    <td align="right">0.319128E+09</td>
    <td align="right">0.100037E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.971805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971805E+09</td>
    <td align="right">0.673585E+09</td>
    <td align="right">0.760215E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114840E+10</td>
    <td align="right">  4867188.39</td>
    <td align="right">0.114353E+10</td>
    <td align="right">0.948967E+09</td>
    <td align="right">0.497623E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140018E+10</td>
    <td align="right"> 60196952.19</td>
    <td align="right">0.133999E+10</td>
    <td align="right">0.140423E+10</td>
    <td align="right">0.325254E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152438E+10</td>
    <td align="right">0.135731E+09</td>
    <td align="right">0.138865E+10</td>
    <td align="right">0.169668E+10</td>
    <td align="right">0.207072E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152000E+10</td>
    <td align="right">0.107723E+09</td>
    <td align="right">0.141228E+10</td>
    <td align="right">0.179836E+10</td>
    <td align="right">0.153324E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.129922E+10</td>
    <td align="right"> 21033517.33</td>
    <td align="right">0.127819E+10</td>
    <td align="right">0.146508E+10</td>
    <td align="right">0.199404E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.946120E+09</td>
    <td align="right">   200372.50</td>
    <td align="right">0.945920E+09</td>
    <td align="right">0.956185E+09</td>
    <td align="right">0.310018E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.763569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.763569E+09</td>
    <td align="right">0.630700E+09</td>
    <td align="right">0.519892E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.508708E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.508708E+09</td>
    <td align="right">0.270857E+09</td>
    <td align="right">0.744830E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.444411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.444411E+09</td>
    <td align="right">0.134025E+09</td>
    <td align="right">0.104579E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116947E+11</td>
    <td align="right">0.329752E+09</td>
    <td align="right">0.113649E+11</td>
    <td align="right">0.104366E+11</td>
    <td align="right">0.687425E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.444411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.444411E+09</td>
    <td align="right">0.134025E+09</td>
    <td align="right">0.153324E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152438E+10</td>
    <td align="right">0.135731E+09</td>
    <td align="right">0.141228E+10</td>
    <td align="right">0.179836E+10</td>
    <td align="right">0.111046E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.483600E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.483600E+09</td>
    <td align="right">0.138764E+09</td>
    <td align="right">0.111046E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.684284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.684284E+09</td>
    <td align="right">0.319128E+09</td>
    <td align="right">0.100037E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.971805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971805E+09</td>
    <td align="right">0.673585E+09</td>
    <td align="right">0.760215E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114840E+10</td>
    <td align="right">  4867188.39</td>
    <td align="right">0.114353E+10</td>
    <td align="right">0.948967E+09</td>
    <td align="right">0.497623E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140018E+10</td>
    <td align="right"> 60196952.19</td>
    <td align="right">0.133999E+10</td>
    <td align="right">0.140423E+10</td>
    <td align="right">0.325254E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152438E+10</td>
    <td align="right">0.135731E+09</td>
    <td align="right">0.138865E+10</td>
    <td align="right">0.169668E+10</td>
    <td align="right">0.207072E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152000E+10</td>
    <td align="right">0.107723E+09</td>
    <td align="right">0.141228E+10</td>
    <td align="right">0.179836E+10</td>
    <td align="right">0.153324E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.129922E+10</td>
    <td align="right"> 21033517.33</td>
    <td align="right">0.127819E+10</td>
    <td align="right">0.146508E+10</td>
    <td align="right">0.199404E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.946120E+09</td>
    <td align="right">   200372.50</td>
    <td align="right">0.945920E+09</td>
    <td align="right">0.956185E+09</td>
    <td align="right">0.310018E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.763569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.763569E+09</td>
    <td align="right">0.630700E+09</td>
    <td align="right">0.519892E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.508708E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.508708E+09</td>
    <td align="right">0.270857E+09</td>
    <td align="right">0.744830E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.444411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.444411E+09</td>
    <td align="right">0.134025E+09</td>
    <td align="right">0.104579E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116947E+11</td>
    <td align="right">0.329752E+09</td>
    <td align="right">0.113649E+11</td>
    <td align="right">0.104366E+11</td>
    <td align="right">0.687425E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.444411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.444411E+09</td>
    <td align="right">0.134025E+09</td>
    <td align="right">0.153324E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152438E+10</td>
    <td align="right">0.135731E+09</td>
    <td align="right">0.141228E+10</td>
    <td align="right">0.179836E+10</td>
    <td align="right">0.111046E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171590E+10</td>
    <td align="right">0.562278E+09</td>
    <td align="right">0.115362E+10</td>
    <td align="right">0.112617E+10</td>
    <td align="right">0.203622E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208395E+10</td>
    <td align="right">0.476754E+09</td>
    <td align="right">0.160719E+10</td>
    <td align="right">0.144991E+10</td>
    <td align="right">0.184174E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.354365E+10</td>
    <td align="right">0.124581E+10</td>
    <td align="right">0.229784E+10</td>
    <td align="right">0.324208E+10</td>
    <td align="right">0.144050E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.433625E+10</td>
    <td align="right">0.171030E+10</td>
    <td align="right">0.262595E+10</td>
    <td align="right">0.434081E+10</td>
    <td align="right">0.993587E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.559449E+10</td>
    <td align="right">0.251995E+10</td>
    <td align="right">0.307454E+10</td>
    <td align="right">0.616990E+10</td>
    <td align="right">0.677428E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.562327E+10</td>
    <td align="right">0.244500E+10</td>
    <td align="right">0.317827E+10</td>
    <td align="right">0.648689E+10</td>
    <td align="right">0.427083E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.562152E+10</td>
    <td align="right">0.240699E+10</td>
    <td align="right">0.321453E+10</td>
    <td align="right">0.669301E+10</td>
    <td align="right">0.316600E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.526017E+10</td>
    <td align="right">0.219457E+10</td>
    <td align="right">0.306560E+10</td>
    <td align="right">0.615207E+10</td>
    <td align="right">0.413456E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.367682E+10</td>
    <td align="right">0.145023E+10</td>
    <td align="right">0.222659E+10</td>
    <td align="right">0.406600E+10</td>
    <td align="right">0.618989E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278729E+10</td>
    <td align="right">0.100248E+10</td>
    <td align="right">0.178482E+10</td>
    <td align="right">0.276594E+10</td>
    <td align="right">0.101703E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150601E+10</td>
    <td align="right">0.354483E+09</td>
    <td align="right">0.115153E+10</td>
    <td align="right">0.110811E+10</td>
    <td align="right">0.141607E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136104E+10</td>
    <td align="right">0.322031E+09</td>
    <td align="right">0.103901E+10</td>
    <td align="right">0.787665E+09</td>
    <td align="right">0.193863E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.431104E+11</td>
    <td align="right">0.166909E+11</td>
    <td align="right">0.264195E+11</td>
    <td align="right">0.443886E+11</td>
    <td align="right">0.131373E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136104E+10</td>
    <td align="right">0.322031E+09</td>
    <td align="right">0.103901E+10</td>
    <td align="right">0.787665E+09</td>
    <td align="right">0.316600E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.562327E+10</td>
    <td align="right">0.251995E+10</td>
    <td align="right">0.321453E+10</td>
    <td align="right">0.669301E+10</td>
    <td align="right">0.203622E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67845218.37</td>
    <td align="right"> 22231961.75</td>
    <td align="right"> 45613256.62</td>
    <td align="right"> 44527933.99</td>
    <td align="right"> 80510212.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 82397324.68</td>
    <td align="right"> 18850437.44</td>
    <td align="right"> 63546887.24</td>
    <td align="right"> 57328082.47</td>
    <td align="right"> 72820649.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140113E+09</td>
    <td align="right"> 49258178.32</td>
    <td align="right"> 90854643.84</td>
    <td align="right">0.128189E+09</td>
    <td align="right"> 56955883.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171451E+09</td>
    <td align="right"> 67623701.84</td>
    <td align="right">0.103828E+09</td>
    <td align="right">0.171632E+09</td>
    <td align="right"> 39285533.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.221201E+09</td>
    <td align="right"> 99636653.57</td>
    <td align="right">0.121564E+09</td>
    <td align="right">0.243952E+09</td>
    <td align="right"> 26784887.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222339E+09</td>
    <td align="right"> 96673045.70</td>
    <td align="right">0.125666E+09</td>
    <td align="right">0.256486E+09</td>
    <td align="right"> 16886494.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222270E+09</td>
    <td align="right"> 95170073.63</td>
    <td align="right">0.127100E+09</td>
    <td align="right">0.264636E+09</td>
    <td align="right"> 12518081.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207982E+09</td>
    <td align="right"> 86771242.24</td>
    <td align="right">0.121211E+09</td>
    <td align="right">0.243247E+09</td>
    <td align="right"> 16347664.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145378E+09</td>
    <td align="right"> 57340878.26</td>
    <td align="right"> 88037430.60</td>
    <td align="right">0.160766E+09</td>
    <td align="right"> 24474265.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110207E+09</td>
    <td align="right"> 39637003.16</td>
    <td align="right"> 70570023.67</td>
    <td align="right">0.109363E+09</td>
    <td align="right"> 40212442.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 59546448.29</td>
    <td align="right"> 14015926.60</td>
    <td align="right"> 45530521.69</td>
    <td align="right"> 43813842.27</td>
    <td align="right"> 55990284.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 53814451.76</td>
    <td align="right"> 12732833.93</td>
    <td align="right"> 41081617.83</td>
    <td align="right"> 31143568.36</td>
    <td align="right"> 76651526.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170455E+10</td>
    <td align="right">0.659942E+09</td>
    <td align="right">0.104460E+10</td>
    <td align="right">0.175508E+10</td>
    <td align="right">0.519438E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 53814451.76</td>
    <td align="right"> 12732833.93</td>
    <td align="right"> 41081617.83</td>
    <td align="right"> 31143568.36</td>
    <td align="right"> 12518081.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222339E+09</td>
    <td align="right"> 99636653.57</td>
    <td align="right">0.127100E+09</td>
    <td align="right">0.264636E+09</td>
    <td align="right"> 80510212.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.205591E+10</td>
    <td align="right">0.119028E+10</td>
    <td align="right">0.865625E+09</td>
    <td align="right">0.195096E+10</td>
    <td align="right">0.103220E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.207114E+10</td>
    <td align="right">0.947182E+09</td>
    <td align="right">0.112396E+10</td>
    <td align="right">0.193417E+10</td>
    <td align="right">0.934676E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.278427E+10</td>
    <td align="right">0.138879E+10</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.285647E+10</td>
    <td align="right">0.764405E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236714E+10</td>
    <td align="right">0.931752E+09</td>
    <td align="right">0.143539E+10</td>
    <td align="right">0.247471E+10</td>
    <td align="right">0.536493E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219076E+10</td>
    <td align="right">0.635194E+09</td>
    <td align="right">0.155556E+10</td>
    <td align="right">0.242719E+10</td>
    <td align="right">0.362246E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.192987E+10</td>
    <td align="right">0.405465E+09</td>
    <td align="right">0.152441E+10</td>
    <td align="right">0.224100E+10</td>
    <td align="right">0.224557E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208932E+10</td>
    <td align="right">0.509206E+09</td>
    <td align="right">0.158012E+10</td>
    <td align="right">0.254301E+10</td>
    <td align="right">0.165738E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248781E+10</td>
    <td align="right">0.891713E+09</td>
    <td align="right">0.159609E+10</td>
    <td align="right">0.296533E+10</td>
    <td align="right">0.218798E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245674E+10</td>
    <td align="right">0.115130E+10</td>
    <td align="right">0.130544E+10</td>
    <td align="right">0.281174E+10</td>
    <td align="right">0.337643E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250784E+10</td>
    <td align="right">0.134409E+10</td>
    <td align="right">0.116375E+10</td>
    <td align="right">0.272221E+10</td>
    <td align="right">0.541154E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151028E+10</td>
    <td align="right">0.691340E+09</td>
    <td align="right">0.818939E+09</td>
    <td align="right">0.143993E+10</td>
    <td align="right">0.725665E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152731E+10</td>
    <td align="right">0.736693E+09</td>
    <td align="right">0.790614E+09</td>
    <td align="right">0.136643E+10</td>
    <td align="right">0.971897E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259784E+11</td>
    <td align="right">0.108230E+11</td>
    <td align="right">0.151554E+11</td>
    <td align="right">0.277331E+11</td>
    <td align="right">0.681547E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151028E+10</td>
    <td align="right">0.405465E+09</td>
    <td align="right">0.790614E+09</td>
    <td align="right">0.136643E+10</td>
    <td align="right">0.165738E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278427E+10</td>
    <td align="right">0.138879E+10</td>
    <td align="right">0.159609E+10</td>
    <td align="right">0.296533E+10</td>
    <td align="right">0.103220E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.205591E+10</td>
    <td align="right">0.119028E+10</td>
    <td align="right">0.865625E+09</td>
    <td align="right">0.195096E+10</td>
    <td align="right">0.103220E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.207114E+10</td>
    <td align="right">0.947182E+09</td>
    <td align="right">0.112396E+10</td>
    <td align="right">0.193417E+10</td>
    <td align="right">0.934676E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.278427E+10</td>
    <td align="right">0.138879E+10</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.285647E+10</td>
    <td align="right">0.764405E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236714E+10</td>
    <td align="right">0.931752E+09</td>
    <td align="right">0.143539E+10</td>
    <td align="right">0.247471E+10</td>
    <td align="right">0.536493E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219076E+10</td>
    <td align="right">0.635194E+09</td>
    <td align="right">0.155556E+10</td>
    <td align="right">0.242719E+10</td>
    <td align="right">0.362246E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.192987E+10</td>
    <td align="right">0.405465E+09</td>
    <td align="right">0.152441E+10</td>
    <td align="right">0.224100E+10</td>
    <td align="right">0.224557E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208932E+10</td>
    <td align="right">0.509206E+09</td>
    <td align="right">0.158012E+10</td>
    <td align="right">0.254301E+10</td>
    <td align="right">0.165738E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248781E+10</td>
    <td align="right">0.891713E+09</td>
    <td align="right">0.159609E+10</td>
    <td align="right">0.296533E+10</td>
    <td align="right">0.218798E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245674E+10</td>
    <td align="right">0.115130E+10</td>
    <td align="right">0.130544E+10</td>
    <td align="right">0.281174E+10</td>
    <td align="right">0.337643E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250784E+10</td>
    <td align="right">0.134409E+10</td>
    <td align="right">0.116375E+10</td>
    <td align="right">0.272221E+10</td>
    <td align="right">0.541154E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151028E+10</td>
    <td align="right">0.691340E+09</td>
    <td align="right">0.818939E+09</td>
    <td align="right">0.143993E+10</td>
    <td align="right">0.725665E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152731E+10</td>
    <td align="right">0.736693E+09</td>
    <td align="right">0.790614E+09</td>
    <td align="right">0.136643E+10</td>
    <td align="right">0.971897E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259784E+11</td>
    <td align="right">0.108230E+11</td>
    <td align="right">0.151554E+11</td>
    <td align="right">0.277331E+11</td>
    <td align="right">0.681547E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151028E+10</td>
    <td align="right">0.405465E+09</td>
    <td align="right">0.790614E+09</td>
    <td align="right">0.136643E+10</td>
    <td align="right">0.165738E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278427E+10</td>
    <td align="right">0.138879E+10</td>
    <td align="right">0.159609E+10</td>
    <td align="right">0.296533E+10</td>
    <td align="right">0.103220E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.205578E+10</td>
    <td align="right">0.119021E+10</td>
    <td align="right">0.865570E+09</td>
    <td align="right">0.195084E+10</td>
    <td align="right">0.103213E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.207101E+10</td>
    <td align="right">0.947123E+09</td>
    <td align="right">0.112389E+10</td>
    <td align="right">0.193404E+10</td>
    <td align="right">0.934617E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.278410E+10</td>
    <td align="right">0.138870E+10</td>
    <td align="right">0.139539E+10</td>
    <td align="right">0.285629E+10</td>
    <td align="right">0.764357E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236699E+10</td>
    <td align="right">0.931693E+09</td>
    <td align="right">0.143530E+10</td>
    <td align="right">0.247455E+10</td>
    <td align="right">0.536460E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219062E+10</td>
    <td align="right">0.635154E+09</td>
    <td align="right">0.155546E+10</td>
    <td align="right">0.242703E+10</td>
    <td align="right">0.362223E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.192975E+10</td>
    <td align="right">0.405439E+09</td>
    <td align="right">0.152431E+10</td>
    <td align="right">0.224086E+10</td>
    <td align="right">0.224543E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208919E+10</td>
    <td align="right">0.509174E+09</td>
    <td align="right">0.158002E+10</td>
    <td align="right">0.254285E+10</td>
    <td align="right">0.165728E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248765E+10</td>
    <td align="right">0.891656E+09</td>
    <td align="right">0.159599E+10</td>
    <td align="right">0.296515E+10</td>
    <td align="right">0.218784E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245658E+10</td>
    <td align="right">0.115122E+10</td>
    <td align="right">0.130536E+10</td>
    <td align="right">0.281156E+10</td>
    <td align="right">0.337622E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250768E+10</td>
    <td align="right">0.134401E+10</td>
    <td align="right">0.116367E+10</td>
    <td align="right">0.272203E+10</td>
    <td align="right">0.541120E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151018E+10</td>
    <td align="right">0.691297E+09</td>
    <td align="right">0.818887E+09</td>
    <td align="right">0.143984E+10</td>
    <td align="right">0.725619E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152721E+10</td>
    <td align="right">0.736647E+09</td>
    <td align="right">0.790564E+09</td>
    <td align="right">0.136634E+10</td>
    <td align="right">0.971835E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259767E+11</td>
    <td align="right">0.108223E+11</td>
    <td align="right">0.151544E+11</td>
    <td align="right">0.277314E+11</td>
    <td align="right">0.681504E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151018E+10</td>
    <td align="right">0.405439E+09</td>
    <td align="right">0.790564E+09</td>
    <td align="right">0.136634E+10</td>
    <td align="right">0.165728E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278410E+10</td>
    <td align="right">0.138870E+10</td>
    <td align="right">0.159599E+10</td>
    <td align="right">0.296515E+10</td>
    <td align="right">0.103213E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146935E+10</td>
    <td align="right">0.351453E+09</td>
    <td align="right">0.111790E+10</td>
    <td align="right">0.847859E+09</td>
    <td align="right">0.207829E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220443E+10</td>
    <td align="right">0.574563E+09</td>
    <td align="right">0.162986E+10</td>
    <td align="right">0.161519E+10</td>
    <td align="right">0.186529E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365206E+10</td>
    <td align="right">0.136202E+10</td>
    <td align="right">0.229004E+10</td>
    <td align="right">0.338195E+10</td>
    <td align="right">0.146793E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.438580E+10</td>
    <td align="right">0.171671E+10</td>
    <td align="right">0.266908E+10</td>
    <td align="right">0.441859E+10</td>
    <td align="right">0.101619E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.545494E+10</td>
    <td align="right">0.230104E+10</td>
    <td align="right">0.315390E+10</td>
    <td align="right">0.601760E+10</td>
    <td align="right">0.707520E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.550840E+10</td>
    <td align="right">0.232610E+10</td>
    <td align="right">0.318230E+10</td>
    <td align="right">0.636930E+10</td>
    <td align="right">0.450613E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.631705E+10</td>
    <td align="right">0.297170E+10</td>
    <td align="right">0.334535E+10</td>
    <td align="right">0.754820E+10</td>
    <td align="right">0.342088E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.522933E+10</td>
    <td align="right">0.220013E+10</td>
    <td align="right">0.302920E+10</td>
    <td align="right">0.612520E+10</td>
    <td align="right">0.428702E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.366588E+10</td>
    <td align="right">0.138045E+10</td>
    <td align="right">0.228543E+10</td>
    <td align="right">0.406681E+10</td>
    <td align="right">0.640821E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.268244E+10</td>
    <td align="right">0.894449E+09</td>
    <td align="right">0.178799E+10</td>
    <td align="right">0.265364E+10</td>
    <td align="right">0.103440E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147493E+10</td>
    <td align="right">0.304079E+09</td>
    <td align="right">0.117085E+10</td>
    <td align="right">0.107217E+10</td>
    <td align="right">0.142624E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126407E+10</td>
    <td align="right">0.233092E+09</td>
    <td align="right">0.103097E+10</td>
    <td align="right">0.682805E+09</td>
    <td align="right">0.194879E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.433087E+11</td>
    <td align="right">0.166158E+11</td>
    <td align="right">0.266929E+11</td>
    <td align="right">0.447993E+11</td>
    <td align="right">0.134069E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126407E+10</td>
    <td align="right">0.233092E+09</td>
    <td align="right">0.103097E+10</td>
    <td align="right">0.682805E+09</td>
    <td align="right">0.342088E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.631705E+10</td>
    <td align="right">0.297170E+10</td>
    <td align="right">0.334535E+10</td>
    <td align="right">0.754820E+10</td>
    <td align="right">0.207829E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 58096792.28</td>
    <td align="right"> 13896104.93</td>
    <td align="right"> 44200687.35</td>
    <td align="right"> 33523403.77</td>
    <td align="right"> 82173693.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 87160760.77</td>
    <td align="right"> 22717613.82</td>
    <td align="right"> 64443146.94</td>
    <td align="right"> 63862821.88</td>
    <td align="right"> 73751901.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.144399E+09</td>
    <td align="right"> 53852673.32</td>
    <td align="right"> 90546015.75</td>
    <td align="right">0.133719E+09</td>
    <td align="right"> 58040676.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173410E+09</td>
    <td align="right"> 67877138.13</td>
    <td align="right">0.105533E+09</td>
    <td align="right">0.174707E+09</td>
    <td align="right"> 40179080.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.215683E+09</td>
    <td align="right"> 90980743.93</td>
    <td align="right">0.124702E+09</td>
    <td align="right">0.237930E+09</td>
    <td align="right"> 27974687.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217797E+09</td>
    <td align="right"> 91971489.01</td>
    <td align="right">0.125825E+09</td>
    <td align="right">0.251836E+09</td>
    <td align="right"> 17816834.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249770E+09</td>
    <td align="right">0.117498E+09</td>
    <td align="right">0.132272E+09</td>
    <td align="right">0.298448E+09</td>
    <td align="right"> 13525829.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.206762E+09</td>
    <td align="right"> 86990967.05</td>
    <td align="right">0.119771E+09</td>
    <td align="right">0.242184E+09</td>
    <td align="right"> 16950464.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.144945E+09</td>
    <td align="right"> 54581725.91</td>
    <td align="right"> 90363579.66</td>
    <td align="right">0.160797E+09</td>
    <td align="right"> 25337474.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106061E+09</td>
    <td align="right"> 35365602.80</td>
    <td align="right"> 70695276.71</td>
    <td align="right">0.104922E+09</td>
    <td align="right"> 40899326.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 58317076.18</td>
    <td align="right"> 12022964.13</td>
    <td align="right"> 46294112.05</td>
    <td align="right"> 42392439.51</td>
    <td align="right"> 56392197.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 49979927.21</td>
    <td align="right">  9216222.42</td>
    <td align="right"> 40763704.79</td>
    <td align="right"> 26997357.27</td>
    <td align="right"> 77053215.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171238E+10</td>
    <td align="right">0.656971E+09</td>
    <td align="right">0.105541E+10</td>
    <td align="right">0.177132E+10</td>
    <td align="right">0.530095E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 49979927.21</td>
    <td align="right">  9216222.42</td>
    <td align="right"> 40763704.79</td>
    <td align="right"> 26997357.27</td>
    <td align="right"> 13525829.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249770E+09</td>
    <td align="right">0.117498E+09</td>
    <td align="right">0.132272E+09</td>
    <td align="right">0.298448E+09</td>
    <td align="right"> 82173693.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145082E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145082E+10</td>
    <td align="right">0.399484E+09</td>
    <td align="right">0.336875E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.205287E+10</td>
    <td align="right">0.928841E+09</td>
    <td align="right">0.303990E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.291544E+10</td>
    <td align="right">0.194978E+10</td>
    <td align="right">0.235645E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.344522E+10</td>
    <td align="right"> 14601863.52</td>
    <td align="right">0.343062E+10</td>
    <td align="right">0.274629E+10</td>
    <td align="right">0.158591E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.420058E+10</td>
    <td align="right">0.180595E+09</td>
    <td align="right">0.401999E+10</td>
    <td align="right">0.411886E+10</td>
    <td align="right">0.104976E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457319E+10</td>
    <td align="right">0.407202E+09</td>
    <td align="right">0.416598E+10</td>
    <td align="right">0.504230E+10</td>
    <td align="right">0.646651E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456004E+10</td>
    <td align="right">0.323174E+09</td>
    <td align="right">0.423687E+10</td>
    <td align="right">0.536357E+10</td>
    <td align="right">0.470251E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389770E+10</td>
    <td align="right"> 63101841.36</td>
    <td align="right">0.383460E+10</td>
    <td align="right">0.437295E+10</td>
    <td align="right">0.605838E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283839E+10</td>
    <td align="right">   601129.80</td>
    <td align="right">0.283778E+10</td>
    <td align="right">0.285015E+10</td>
    <td align="right">0.942850E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229073E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.229073E+10</td>
    <td align="right">0.187412E+10</td>
    <td align="right">0.157235E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.152614E+10</td>
    <td align="right">0.802035E+09</td>
    <td align="right">0.223702E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133325E+10</td>
    <td align="right">0.391037E+09</td>
    <td align="right">0.315286E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350844E+11</td>
    <td align="right">0.989275E+09</td>
    <td align="right">0.340951E+11</td>
    <td align="right">0.308394E+11</td>
    <td align="right">0.210286E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133325E+10</td>
    <td align="right">0.391037E+09</td>
    <td align="right">0.470251E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457319E+10</td>
    <td align="right">0.407202E+09</td>
    <td align="right">0.423687E+10</td>
    <td align="right">0.536357E+10</td>
    <td align="right">0.336875E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178378E+10</td>
    <td align="right">0.584521E+09</td>
    <td align="right">0.119925E+10</td>
    <td align="right">0.114653E+10</td>
    <td align="right">0.213467E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216638E+10</td>
    <td align="right">0.495614E+09</td>
    <td align="right">0.167076E+10</td>
    <td align="right">0.147436E+10</td>
    <td align="right">0.193454E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.368382E+10</td>
    <td align="right">0.129509E+10</td>
    <td align="right">0.238873E+10</td>
    <td align="right">0.332491E+10</td>
    <td align="right">0.152254E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.450777E+10</td>
    <td align="right">0.177796E+10</td>
    <td align="right">0.272981E+10</td>
    <td align="right">0.447144E+10</td>
    <td align="right">0.105367E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.581578E+10</td>
    <td align="right">0.261964E+10</td>
    <td align="right">0.319614E+10</td>
    <td align="right">0.637859E+10</td>
    <td align="right">0.715385E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.584570E+10</td>
    <td align="right">0.254172E+10</td>
    <td align="right">0.330398E+10</td>
    <td align="right">0.672285E+10</td>
    <td align="right">0.439813E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584388E+10</td>
    <td align="right">0.250221E+10</td>
    <td align="right">0.334167E+10</td>
    <td align="right">0.694370E+10</td>
    <td align="right">0.319413E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.546824E+10</td>
    <td align="right">0.228138E+10</td>
    <td align="right">0.318686E+10</td>
    <td align="right">0.638570E+10</td>
    <td align="right">0.413985E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382226E+10</td>
    <td align="right">0.150760E+10</td>
    <td align="right">0.231466E+10</td>
    <td align="right">0.422098E+10</td>
    <td align="right">0.626199E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.289754E+10</td>
    <td align="right">0.104213E+10</td>
    <td align="right">0.185541E+10</td>
    <td align="right">0.287057E+10</td>
    <td align="right">0.103269E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156559E+10</td>
    <td align="right">0.368506E+09</td>
    <td align="right">0.119708E+10</td>
    <td align="right">0.114596E+10</td>
    <td align="right">0.145510E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141488E+10</td>
    <td align="right">0.334771E+09</td>
    <td align="right">0.108011E+10</td>
    <td align="right">0.806493E+09</td>
    <td align="right">0.201825E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.448156E+11</td>
    <td align="right">0.173512E+11</td>
    <td align="right">0.274645E+11</td>
    <td align="right">0.458921E+11</td>
    <td align="right">0.136663E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141488E+10</td>
    <td align="right">0.334771E+09</td>
    <td align="right">0.108011E+10</td>
    <td align="right">0.806493E+09</td>
    <td align="right">0.319413E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.584570E+10</td>
    <td align="right">0.261964E+10</td>
    <td align="right">0.334167E+10</td>
    <td align="right">0.694370E+10</td>
    <td align="right">0.213467E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616784E+10</td>
    <td align="right">0.357092E+10</td>
    <td align="right">0.259691E+10</td>
    <td align="right">0.576306E+10</td>
    <td align="right">0.315441E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621353E+10</td>
    <td align="right">0.284161E+10</td>
    <td align="right">0.337192E+10</td>
    <td align="right">0.569287E+10</td>
    <td align="right">0.286446E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.835296E+10</td>
    <td align="right">0.416646E+10</td>
    <td align="right">0.418650E+10</td>
    <td align="right">0.845434E+10</td>
    <td align="right">0.234272E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.710153E+10</td>
    <td align="right">0.279531E+10</td>
    <td align="right">0.430622E+10</td>
    <td align="right">0.731949E+10</td>
    <td align="right">0.166731E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.657235E+10</td>
    <td align="right">0.190562E+10</td>
    <td align="right">0.466673E+10</td>
    <td align="right">0.720466E+10</td>
    <td align="right">0.112373E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.578968E+10</td>
    <td align="right">0.121642E+10</td>
    <td align="right">0.457326E+10</td>
    <td align="right">0.667866E+10</td>
    <td align="right">0.681941E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.626804E+10</td>
    <td align="right">0.152765E+10</td>
    <td align="right">0.474039E+10</td>
    <td align="right">0.760263E+10</td>
    <td align="right">0.490483E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.746353E+10</td>
    <td align="right">0.267519E+10</td>
    <td align="right">0.478833E+10</td>
    <td align="right">0.887338E+10</td>
    <td align="right">0.633856E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.737032E+10</td>
    <td align="right">0.345396E+10</td>
    <td align="right">0.391637E+10</td>
    <td align="right">0.841778E+10</td>
    <td align="right">0.977917E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.752365E+10</td>
    <td align="right">0.403236E+10</td>
    <td align="right">0.349129E+10</td>
    <td align="right">0.813630E+10</td>
    <td align="right">0.158546E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.453092E+10</td>
    <td align="right">0.207406E+10</td>
    <td align="right">0.245685E+10</td>
    <td align="right">0.427286E+10</td>
    <td align="right">0.217625E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.458200E+10</td>
    <td align="right">0.221012E+10</td>
    <td align="right">0.237188E+10</td>
    <td align="right">0.403978E+10</td>
    <td align="right">0.295607E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.779363E+11</td>
    <td align="right">0.324697E+11</td>
    <td align="right">0.454666E+11</td>
    <td align="right">0.824558E+11</td>
    <td align="right">0.206546E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.453092E+10</td>
    <td align="right">0.121642E+10</td>
    <td align="right">0.237188E+10</td>
    <td align="right">0.403978E+10</td>
    <td align="right">0.490483E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.835296E+10</td>
    <td align="right">0.416646E+10</td>
    <td align="right">0.478833E+10</td>
    <td align="right">0.887338E+10</td>
    <td align="right">0.315441E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152747E+10</td>
    <td align="right">0.365355E+09</td>
    <td align="right">0.116212E+10</td>
    <td align="right">0.862779E+09</td>
    <td align="right">0.218024E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.229162E+10</td>
    <td align="right">0.597290E+09</td>
    <td align="right">0.169433E+10</td>
    <td align="right">0.165165E+10</td>
    <td align="right">0.195649E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379651E+10</td>
    <td align="right">0.141589E+10</td>
    <td align="right">0.238062E+10</td>
    <td align="right">0.347325E+10</td>
    <td align="right">0.155206E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455927E+10</td>
    <td align="right">0.178462E+10</td>
    <td align="right">0.277465E+10</td>
    <td align="right">0.454740E+10</td>
    <td align="right">0.108173E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.567069E+10</td>
    <td align="right">0.239206E+10</td>
    <td align="right">0.327863E+10</td>
    <td align="right">0.621983E+10</td>
    <td align="right">0.745490E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.572627E+10</td>
    <td align="right">0.241811E+10</td>
    <td align="right">0.330816E+10</td>
    <td align="right">0.660065E+10</td>
    <td align="right">0.463335E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.656691E+10</td>
    <td align="right">0.308925E+10</td>
    <td align="right">0.347766E+10</td>
    <td align="right">0.783236E+10</td>
    <td align="right">0.341841E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.543616E+10</td>
    <td align="right">0.228716E+10</td>
    <td align="right">0.314900E+10</td>
    <td align="right">0.635712E+10</td>
    <td align="right">0.429509E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.381088E+10</td>
    <td align="right">0.143506E+10</td>
    <td align="right">0.237582E+10</td>
    <td align="right">0.422267E+10</td>
    <td align="right">0.649370E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278853E+10</td>
    <td align="right">0.929830E+09</td>
    <td align="right">0.185870E+10</td>
    <td align="right">0.275434E+10</td>
    <td align="right">0.105465E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153326E+10</td>
    <td align="right">0.316107E+09</td>
    <td align="right">0.121716E+10</td>
    <td align="right">0.111080E+10</td>
    <td align="right">0.146692E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131406E+10</td>
    <td align="right">0.242312E+09</td>
    <td align="right">0.107175E+10</td>
    <td align="right">0.700704E+09</td>
    <td align="right">0.202862E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.450216E+11</td>
    <td align="right">0.172730E+11</td>
    <td align="right">0.277486E+11</td>
    <td align="right">0.463336E+11</td>
    <td align="right">0.139503E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131406E+10</td>
    <td align="right">0.242312E+09</td>
    <td align="right">0.107175E+10</td>
    <td align="right">0.700704E+09</td>
    <td align="right">0.341841E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656691E+10</td>
    <td align="right">0.308925E+10</td>
    <td align="right">0.347766E+10</td>
    <td align="right">0.783236E+10</td>
    <td align="right">0.218024E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      154.22</td>
    <td align="right">     1234.41</td>
    <td align="right">      541.67</td>
    <td align="right">        0.00</td>
    <td align="right">      541.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      390.51</td>
    <td align="right">     1235.57</td>
    <td align="right">      848.58</td>
    <td align="right">        0.00</td>
    <td align="right">      848.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      737.41</td>
    <td align="right">      854.56</td>
    <td align="right">     1088.50</td>
    <td align="right">        0.00</td>
    <td align="right">     1088.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1070.35</td>
    <td align="right">      587.19</td>
    <td align="right">     1329.17</td>
    <td align="right">        5.63</td>
    <td align="right">     1323.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1541.64</td>
    <td align="right">      380.97</td>
    <td align="right">     1568.32</td>
    <td align="right">       67.43</td>
    <td align="right">     1500.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1944.38</td>
    <td align="right">      245.25</td>
    <td align="right">     1764.35</td>
    <td align="right">      157.10</td>
    <td align="right">     1607.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2000.14</td>
    <td align="right">      172.81</td>
    <td align="right">     1702.53</td>
    <td align="right">      120.66</td>
    <td align="right">     1581.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1632.13</td>
    <td align="right">      221.47</td>
    <td align="right">     1455.23</td>
    <td align="right">       23.56</td>
    <td align="right">     1431.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1103.51</td>
    <td align="right">      351.14</td>
    <td align="right">     1095.06</td>
    <td align="right">        0.23</td>
    <td align="right">     1094.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      709.89</td>
    <td align="right">      558.63</td>
    <td align="right">      855.26</td>
    <td align="right">        0.00</td>
