    <td align="right">November</td>
    <td align="right">     1994.86</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2430.09</td>
    <td align="right">06-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      634.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1627.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6100.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      604.98</td>
    <td align="right">      634.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3079.96</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3704.08</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      313.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3037.90</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      727.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3092.38</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4573.21</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4958.78</td>
    <td align="right">09-JUN-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     5482.66</td>
    <td align="right">03-JUL-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5083.41</td>
    <td align="right">31-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4878.92</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4420.04</td>
    <td align="right">04-OCT-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2264.19</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2739.43</td>
    <td align="right">18-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2264.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5482.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.24</td>
    <td align="right">      727.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    10773.80</td>
    <td align="right">12-JAN-16:30</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    10407.40</td>
    <td align="right">01-FEB-11:10</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    19840.44</td>
    <td align="right">28-MAR-21:20</td>
    <td align="right">     1270.45</td>
    <td align="right">     1771.15</td>
    <td align="right">     6284.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    20019.54</td>
    <td align="right">28-APR-21:20</td>
    <td align="right">     1270.45</td>
    <td align="right">     1771.15</td>
    <td align="right">     6284.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    30530.27</td>
    <td align="right">26-MAY-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    12568.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    31005.76</td>
    <td align="right">09-JUN-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    12568.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    34999.35</td>
    <td align="right">04-JUL-05:13</td>
    <td align="right">     3811.34</td>
    <td align="right">     2656.72</td>
    <td align="right">    14139.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    31123.49</td>
    <td align="right">11-AUG-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    12568.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    30869.50</td>
    <td align="right">29-SEP-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    12568.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    30494.26</td>
    <td align="right">04-OCT-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    12568.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    16125.83</td>
    <td align="right">01-NOV-21:25</td>
    <td align="right">     1270.45</td>
    <td align="right">     1771.15</td>
    <td align="right">     6284.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    13037.46</td>
    <td align="right">05-DEC-17:00</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10407.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1270.45</td>
    <td align="right">     1771.15</td>
    <td align="right">     6284.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    34999.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">    14139.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8936.48</td>
    <td align="right">12-JAN-16:30</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    11443.24</td>
    <td align="right">10-FEB-17:02</td>
    <td align="right">    38113.37</td>
    <td align="right">    44279.72</td>
    <td align="right">    39276.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    18270.09</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    18034.82</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    25888.54</td>
    <td align="right">24-MAY-21:43</td>
    <td align="right">     1905.67</td>
    <td align="right">     2656.72</td>
    <td align="right">     9426.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    30003.88</td>
    <td align="right">11-JUN-12:12</td>
    <td align="right">     3811.34</td>
    <td align="right">     2656.72</td>
    <td align="right">    14139.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    34920.31</td>
    <td align="right">30-JUL-18:02</td>
    <td align="right">        0.00</td>
    <td align="right">     2117.34</td>
    <td align="right">    19018.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    31119.31</td>
    <td align="right">19-AUG-17:42</td>
    <td align="right">     3811.34</td>
    <td align="right">     2656.72</td>
    <td align="right">    14139.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    28513.04</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">     3176.11</td>
    <td align="right">     2213.93</td>
    <td align="right">    11783.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    27027.20</td>
    <td align="right">04-OCT-21:08</td>
    <td align="right">     3176.11</td>
    <td align="right">     4427.87</td>
    <td align="right">    15710.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    15430.91</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    11559.22</td>
    <td align="right">05-DEC-13:08</td>
    <td align="right">    48276.93</td>
    <td align="right">    31881.48</td>
    <td align="right">    28279.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     8936.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     2117.34</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    34920.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48276.93</td>
    <td align="right">    44279.72</td>
    <td align="right">    39276.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1373.63</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">     2544.30</td>
    <td align="right">     1680.22</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1430.66</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4584.66</td>
    <td align="right">28-MAR-14:30</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9460.18</td>
    <td align="right">30-APR-15:41</td>
    <td align="right">      937.37</td>
    <td align="right">      311.67</td>
    <td align="right">     3477.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11023.87</td>
    <td align="right">29-MAY-15:32</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11254.03</td>
    <td align="right">18-JUN-18:42</td>
    <td align="right">        0.00</td>
    <td align="right">      267.15</td>
    <td align="right">     2405.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12939.52</td>
    <td align="right">02-JUL-18:33</td>
    <td align="right">        0.00</td>
    <td align="right">      445.25</td>
    <td align="right">     4009.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11006.80</td>
    <td align="right">06-AUG-11:02</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10872.09</td>
    <td align="right">04-SEP-11:02</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5789.29</td>
    <td align="right">05-OCT-13:50</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3231.52</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1636.54</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1373.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      267.15</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12939.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.14</td>
    <td align="right">     1680.22</td>
    <td align="right">     4009.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.48</td>
    <td align="right">      388.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1196.90</td>
    <td align="right">12-JAN-10:20</td>
    <td align="right">     1654.33</td>
    <td align="right">      507.39</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      716.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1655.87</td>
    <td align="right">10-FEB-10:20</td>
    <td align="right">     3308.67</td>
    <td align="right">     1014.79</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      309.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8272.64</td>
    <td align="right">30-MAR-09:20</td>
    <td align="right">     1654.33</td>
    <td align="right">      507.39</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      181.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15950.75</td>
    <td align="right">16-APR-09:11</td>
    <td align="right">      593.44</td>
    <td align="right">      197.31</td>
    <td align="right">     2201.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      218.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14804.50</td>
    <td align="right">29-MAY-09:32</td>
    <td align="right">      423.88</td>
    <td align="right">      140.94</td>
    <td align="right">     1572.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    16362.42</td>
    <td align="right">11-JUN-09:31</td>
    <td align="right">      762.99</td>
    <td align="right">      253.69</td>
    <td align="right">     2830.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    19747.86</td>
    <td align="right">02-JUL-08:32</td>
    <td align="right">      847.76</td>
    <td align="right">      281.88</td>
    <td align="right">     3145.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15909.30</td>
    <td align="right">13-AUG-09:22</td>
    <td align="right">      508.66</td>
    <td align="right">      169.13</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15581.32</td>
    <td align="right">10-SEP-10:21</td>
    <td align="right">      593.44</td>
    <td align="right">      197.31</td>
    <td align="right">     2201.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13849.29</td>
    <td align="right">15-OCT-11:01</td>
    <td align="right">      593.44</td>
    <td align="right">      197.31</td>
    <td align="right">     2201.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3668.10</td>
    <td align="right">08-NOV-09:40</td>
    <td align="right">     1610.75</td>
    <td align="right">      507.39</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1402.62</td>
    <td align="right">03-DEC-10:52</td>
    <td align="right">      423.88</td>
    <td align="right">      140.94</td>
    <td align="right">     1572.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      615.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1196.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">      423.88</td>
    <td align="right">      140.94</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    19747.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3308.67</td>
    <td align="right">     1014.79</td>
    <td align="right">     3145.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      716.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    17433.85</td>
    <td align="right">15-JAN-13:32</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1189.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    17858.88</td>
    <td align="right">12-FEB-13:22</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1258.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    16512.12</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      243.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    18475.48</td>
    <td align="right">30-APR-13:02</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    17050.39</td>
    <td align="right">29-MAY-12:12</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    16217.96</td>
    <td align="right">11-JUN-09:31</td>
    <td align="right">     1205.19</td>
    <td align="right">      400.72</td>
    <td align="right">     4471.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    20183.44</td>
    <td align="right">30-JUL-12:43</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    18760.06</td>
    <td align="right">06-AUG-13:43</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    20908.74</td>
    <td align="right">10-SEP-12:22</td>
    <td align="right">     1205.19</td>
    <td align="right">      400.72</td>
    <td align="right">     4471.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    19822.18</td>
    <td align="right">01-OCT-14:21</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      746.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    17143.76</td>
    <td align="right">23-NOV-11:32</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1129.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    18957.67</td>
    <td align="right">03-DEC-12:52</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1234.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    16217.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    20908.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     4471.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.98</td>
    <td align="right">     1258.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2319.69</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      543.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3998.56</td>
    <td align="right">12-FEB-16:43</td>
    <td align="right">      254.31</td>
    <td align="right">       84.56</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1048.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15240.39</td>
    <td align="right">18-MAR-17:04</td>
    <td align="right">      678.17</td>
    <td align="right">      225.49</td>
    <td align="right">     2515.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    18414.51</td>
    <td align="right">30-APR-16:21</td>
    <td align="right">      593.40</td>
    <td align="right">      197.30</td>
    <td align="right">     2201.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    16592.49</td>
    <td align="right">06-MAY-17:42</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      358.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    17357.63</td>
    <td align="right">25-JUN-17:21</td>
    <td align="right">        0.00</td>
    <td align="right">      197.30</td>
    <td align="right">     1776.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    20241.89</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">      281.86</td>
    <td align="right">     2538.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    18620.42</td>
    <td align="right">06-AUG-16:23</td>
    <td align="right">      593.40</td>
    <td align="right">      197.30</td>
    <td align="right">     2201.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16835.75</td>
    <td align="right">03-SEP-16:02</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    17991.95</td>
    <td align="right">01-OCT-16:21</td>
    <td align="right">      678.17</td>
    <td align="right">      225.49</td>
    <td align="right">     2515.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      476.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5813.33</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4739.60</td>
    <td align="right">03-DEC-15:32</td>
    <td align="right">      423.85</td>
    <td align="right">      140.93</td>
    <td align="right">     1572.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      600.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2319.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       84.56</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    20241.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">     2538.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.49</td>
    <td align="right">     1048.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1342.14</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">     2544.30</td>
    <td align="right">     1680.22</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1356.06</td>
    <td align="right">22-FEB-14:50</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      206.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2711.66</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2969.43</td>
    <td align="right">14-APR-14:40</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8511.90</td>
    <td align="right">29-MAY-15:21</td>
    <td align="right">     1205.19</td>
    <td align="right">      400.72</td>
    <td align="right">     4471.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9972.82</td>
    <td align="right">18-JUN-18:32</td>
    <td align="right">        0.00</td>
    <td align="right">      356.20</td>
    <td align="right">     3207.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10059.77</td>
    <td align="right">02-JUL-19:03</td>
    <td align="right">        0.00</td>
    <td align="right">      445.25</td>
    <td align="right">     4009.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9202.79</td>
    <td align="right">20-AUG-17:22</td>
    <td align="right">        0.00</td>
    <td align="right">      445.25</td>
    <td align="right">     4009.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8291.42</td>
    <td align="right">03-SEP-16:22</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5009.19</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2758.48</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1591.86</td>
    <td align="right">05-DEC-14:10</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1342.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      267.15</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10059.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.14</td>
    <td align="right">     1680.22</td>
    <td align="right">     4471.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.82</td>
    <td align="right">      206.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1015.00</td>
    <td align="right">30-JAN-10:30</td>
    <td align="right">     3308.67</td>
    <td align="right">     1014.79</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1333.65</td>
    <td align="right">11-FEB-09:20</td>
    <td align="right">      508.66</td>
    <td align="right">      169.13</td>
    <td align="right">      524.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5003.55</td>
    <td align="right">30-MAR-08:25</td>
    <td align="right">     3221.50</td>
    <td align="right">     1014.79</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11945.93</td>
    <td align="right">16-APR-09:21</td>
    <td align="right">      847.76</td>
    <td align="right">      281.88</td>
    <td align="right">     3145.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12000.56</td>
    <td align="right">29-MAY-10:01</td>
    <td align="right">      762.99</td>
    <td align="right">      253.69</td>
    <td align="right">     2830.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12213.41</td>
    <td align="right">04-JUN-09:22</td>
    <td align="right">      762.99</td>
    <td align="right">      253.69</td>
    <td align="right">     2830.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14180.53</td>
    <td align="right">02-JUL-08:22</td>
    <td align="right">      847.76</td>
    <td align="right">      281.88</td>
    <td align="right">     3145.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13095.22</td>
    <td align="right">20-AUG-10:43</td>
    <td align="right">      678.21</td>
    <td align="right">      225.50</td>
    <td align="right">     2516.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11035.48</td>
    <td align="right">10-SEP-09:41</td>
    <td align="right">      593.44</td>
    <td align="right">      197.31</td>
    <td align="right">     2201.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10771.97</td>
    <td align="right">15-OCT-11:01</td>
    <td align="right">      593.44</td>
    <td align="right">      197.31</td>
    <td align="right">     2201.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2562.02</td>
    <td align="right">08-NOV-09:40</td>
    <td align="right">     1610.75</td>
    <td align="right">      507.39</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1938.94</td>
    <td align="right">03-DEC-09:17</td>
    <td align="right">      254.33</td>
    <td align="right">       84.56</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      390.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1015.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      254.33</td>
    <td align="right">       84.56</td>
    <td align="right">      524.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14180.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3308.67</td>
    <td align="right">     1014.79</td>
    <td align="right">     3145.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">      390.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    13025.54</td>
    <td align="right">15-JAN-14:52</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      586.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    13102.51</td>
    <td align="right">12-FEB-14:02</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      705.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    10665.27</td>
    <td align="right">30-MAR-12:06</td>
    <td align="right">    12721.50</td>
    <td align="right">     4007.33</td>
    <td align="right">     7451.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1596.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13966.46</td>
    <td align="right">30-APR-14:01</td>
    <td align="right">     1205.19</td>
    <td align="right">      400.72</td>
    <td align="right">     4471.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14603.12</td>
    <td align="right">29-MAY-14:43</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13038.40</td>
    <td align="right">18-JUN-14:33</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15034.26</td>
    <td align="right">02-JUL-11:43</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15240.99</td>
    <td align="right">20-AUG-13:22</td>
    <td align="right">     1205.19</td>
    <td align="right">      400.72</td>
    <td align="right">     4471.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16416.40</td>
    <td align="right">10-SEP-12:22</td>
    <td align="right">     1205.19</td>
    <td align="right">      400.72</td>
    <td align="right">     4471.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    15584.75</td>
    <td align="right">01-OCT-14:23</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      343.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12156.79</td>
    <td align="right">08-NOV-13:07</td>
    <td align="right">     7632.90</td>
    <td align="right">     2404.40</td>
    <td align="right">     4471.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1464.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    14157.67</td>
    <td align="right">03-DEC-14:32</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      553.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10665.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16416.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12721.50</td>
    <td align="right">     4007.33</td>
    <td align="right">     7451.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.42</td>
    <td align="right">     1596.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1897.54</td>
    <td align="right">12-JAN-16:10</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      284.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1942.34</td>
    <td align="right">12-FEB-16:43</td>
    <td align="right">      254.31</td>
    <td align="right">       84.56</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      555.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    11693.28</td>
    <td align="right">18-MAR-17:04</td>
    <td align="right">      678.17</td>
    <td align="right">      225.49</td>
    <td align="right">     2515.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15411.85</td>
    <td align="right">30-APR-17:22</td>
    <td align="right">        0.00</td>
    <td align="right">      281.86</td>
    <td align="right">     2538.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12663.29</td>
    <td align="right">06-MAY-17:42</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14456.08</td>
    <td align="right">18-JUN-18:32</td>
    <td align="right">        0.00</td>
    <td align="right">      225.49</td>
    <td align="right">     2030.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    16028.83</td>
    <td align="right">02-JUL-18:22</td>
    <td align="right">        0.00</td>
    <td align="right">      281.86</td>
    <td align="right">     2538.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15241.16</td>
    <td align="right">20-AUG-17:22</td>
    <td align="right">        0.00</td>
    <td align="right">      281.86</td>
    <td align="right">     2538.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13844.27</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">      847.71</td>
    <td align="right">      281.86</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13674.02</td>
    <td align="right">01-OCT-16:22</td>
    <td align="right">      678.17</td>
    <td align="right">      225.49</td>
    <td align="right">     2515.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      218.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4671.79</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2597.02</td>
    <td align="right">03-DEC-15:53</td>
    <td align="right">      339.08</td>
    <td align="right">      112.74</td>
    <td align="right">     1257.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1897.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       84.56</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16028.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.40</td>
    <td align="right">      555.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1463.55</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">     2544.30</td>
    <td align="right">     1680.22</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      278.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1501.56</td>
    <td align="right">22-FEB-15:10</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4467.86</td>
    <td align="right">28-MAR-14:30</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9749.04</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">     1339.11</td>
    <td align="right">      445.25</td>
    <td align="right">     4967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10574.04</td>
    <td align="right">29-MAY-14:43</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11123.68</td>
    <td align="right">11-JUN-14:13</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11168.60</td>
    <td align="right">09-JUL-18:43</td>
    <td align="right">        0.00</td>
    <td align="right">      311.67</td>
    <td align="right">     2806.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10753.24</td>
    <td align="right">13-AUG-16:32</td>
    <td align="right">     1339.11</td>
    <td align="right">      445.25</td>
    <td align="right">     4967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9754.84</td>
    <td align="right">03-SEP-14:42</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5600.54</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3413.22</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1855.87</td>
    <td align="right">05-DEC-13:50</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1463.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      267.15</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11168.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.14</td>
    <td align="right">     1680.22</td>
    <td align="right">     4967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.56</td>
    <td align="right">      336.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1426.13</td>
    <td align="right">06-JAN-09:50</td>
    <td align="right">     3221.50</td>
    <td align="right">     1014.79</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4524.51</td>
    <td align="right">12-FEB-10:02</td>
    <td align="right">      339.11</td>
    <td align="right">      112.75</td>
    <td align="right">     1258.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      648.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8904.57</td>
    <td align="right">30-MAR-09:00</td>
    <td align="right">     1610.75</td>
    <td align="right">      507.39</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15707.33</td>
    <td align="right">16-APR-08:52</td>
    <td align="right">      508.66</td>
    <td align="right">      169.13</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    16367.48</td>
    <td align="right">29-MAY-10:01</td>
    <td align="right">      762.99</td>
    <td align="right">      253.69</td>
    <td align="right">     2830.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    16720.24</td>
    <td align="right">04-JUN-09:21</td>
    <td align="right">      762.99</td>
    <td align="right">      253.69</td>
    <td align="right">     2830.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    18256.25</td>
    <td align="right">09-JUL-08:42</td>
    <td align="right">      847.76</td>
    <td align="right">      281.88</td>
    <td align="right">     3145.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    18250.06</td>
    <td align="right">13-AUG-08:31</td>
    <td align="right">      847.76</td>
    <td align="right">      281.88</td>
    <td align="right">     3145.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15450.47</td>
    <td align="right">04-SEP-08:51</td>
    <td align="right">      593.44</td>
    <td align="right">      197.31</td>
    <td align="right">     2201.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10505.52</td>
    <td align="right">15-OCT-08:32</td>
    <td align="right">      339.11</td>
    <td align="right">      112.75</td>
    <td align="right">     1258.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4555.14</td>
    <td align="right">08-NOV-09:25</td>
    <td align="right">     3221.50</td>
    <td align="right">     1014.79</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3677.48</td>
    <td align="right">03-DEC-10:13</td>
    <td align="right">      339.11</td>
    <td align="right">      112.75</td>
    <td align="right">     1258.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      511.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1426.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      339.11</td>
    <td align="right">      112.75</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    18256.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3221.50</td>
    <td align="right">     1014.79</td>
    <td align="right">     3145.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      648.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    16426.89</td>
    <td align="right">15-JAN-13:32</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1002.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    16793.22</td>
    <td align="right">12-FEB-13:22</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1055.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15677.67</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    19095.53</td>
    <td align="right">30-APR-12:52</td>
    <td align="right">     1205.19</td>
    <td align="right">      400.72</td>
    <td align="right">     4471.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    17054.38</td>
    <td align="right">29-MAY-12:01</td>
    <td align="right">      937.37</td>
    <td align="right">      311.67</td>
    <td align="right">     3477.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    16754.11</td>
    <td align="right">11-JUN-14:13</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    17826.75</td>
    <td align="right">09-JUL-12:03</td>
    <td align="right">      937.37</td>
    <td align="right">      311.67</td>
    <td align="right">     3477.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    17992.12</td>
    <td align="right">13-AUG-13:53</td>
    <td align="right">      937.37</td>
    <td align="right">      311.67</td>
    <td align="right">     3477.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    17163.13</td>
    <td align="right">10-SEP-12:32</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    16855.12</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    16320.73</td>
    <td align="right">23-NOV-11:32</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      962.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    17734.09</td>
    <td align="right">03-DEC-12:52</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1043.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    15677.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    19095.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     4471.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.70</td>
    <td align="right">     1055.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2819.59</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     5509.68</td>
    <td align="right">12-FEB-16:43</td>
    <td align="right">      254.31</td>
    <td align="right">       84.56</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      873.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    14328.90</td>
    <td align="right">18-MAR-17:04</td>
    <td align="right">      678.17</td>
    <td align="right">      225.49</td>
    <td align="right">     2515.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      335.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    19652.04</td>
    <td align="right">30-APR-16:11</td>
    <td align="right">      847.71</td>
    <td align="right">      281.86</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    16273.23</td>
    <td align="right">29-MAY-14:41</td>
    <td align="right">      678.17</td>
    <td align="right">      225.49</td>
    <td align="right">     2515.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    18169.67</td>
    <td align="right">04-JUN-16:42</td>
    <td align="right">      847.71</td>
    <td align="right">      281.86</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    18201.14</td>
    <td align="right">02-JUL-16:43</td>
    <td align="right">      593.40</td>
    <td align="right">      197.30</td>
    <td align="right">     2201.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    19144.52</td>
    <td align="right">20-AUG-16:32</td>
    <td align="right">      847.71</td>
    <td align="right">      281.86</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16081.34</td>
    <td align="right">03-SEP-16:02</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    14738.85</td>
    <td align="right">01-OCT-15:52</td>
    <td align="right">      423.85</td>
    <td align="right">      140.93</td>
    <td align="right">     1572.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      343.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5963.19</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5545.92</td>
    <td align="right">03-DEC-15:32</td>
    <td align="right">      423.85</td>
    <td align="right">      140.93</td>
    <td align="right">     1572.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      499.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2819.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      254.31</td>
    <td align="right">       84.56</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    19652.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.25</td>
    <td align="right">      873.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY [J]</td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180260E+12</td>
    <td align="right">   136311.15</td>
    <td align="right">24-JAN-05:30</td>
    <td align="right">0.941376E+11</td>
    <td align="right">   103760.06</td>
    <td align="right">31-JAN-11:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162416E+12</td>
    <td align="right">   138606.73</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">0.941566E+11</td>
    <td align="right">   104217.34</td>
    <td align="right">01-FEB-12:39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145284E+12</td>
    <td align="right">   124816.27</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">0.585692E+11</td>
    <td align="right">   103303.98</td>
    <td align="right">03-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114472E+12</td>
    <td align="right">   123490.17</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">0.262695E+11</td>
    <td align="right">    90283.80</td>
    <td align="right">08-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137438E+12</td>
    <td align="right">   176426.17</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">0.135936E+11</td>
    <td align="right">    48517.71</td>
    <td align="right">02-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155884E+12</td>
    <td align="right">   172006.07</td>
    <td align="right">09-JUN-15:09</td>
    <td align="right">0.111067E+11</td>
    <td align="right">    55979.13</td>
    <td align="right">20-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.172981E+12</td>
    <td align="right">   201509.60</td>
    <td align="right">03-JUL-15:39</td>
    <td align="right">0.106910E+11</td>
    <td align="right">    17783.68</td>
    <td align="right">15-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173094E+12</td>
    <td align="right">   178377.13</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">0.110823E+11</td>
    <td align="right">     9809.37</td>
    <td align="right">01-AUG-11:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138305E+12</td>
    <td align="right">   167961.92</td>
    <td align="right">13-SEP-15:00</td>
    <td align="right">0.111948E+11</td>
    <td align="right">    40925.15</td>
    <td align="right">18-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124865E+12</td>
    <td align="right">   148129.89</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">0.189746E+11</td>
    <td align="right">    77054.81</td>
    <td align="right">28-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131223E+12</td>
    <td align="right">   110055.96</td>
    <td align="right">08-NOV-16:00</td>
    <td align="right">0.468228E+11</td>
    <td align="right">    97086.41</td>
    <td align="right">25-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171884E+12</td>
    <td align="right">   147230.29</td>
    <td align="right">17-DEC-22:10</td>
    <td align="right">0.798263E+11</td>
    <td align="right">   103679.37</td>
    <td align="right">18-DEC-11:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180811E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.476425E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114472E+12</td>
    <td align="right">   110055.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106910E+11</td>
    <td align="right">     9809.37</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180260E+12</td>
    <td align="right">   201509.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.941566E+11</td>
    <td align="right">   104217.34</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.315895E+11</td>
    <td align="right">0.597089E+10</td>
    <td align="right">0.596926E+11</td>
    <td align="right">0.121034E+10</td>
    <td align="right">0.723517E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.745099E+11</td>
    <td align="right"> 39104894.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.281463E+11</td>
    <td align="right">0.474836E+10</td>
    <td align="right">0.540526E+11</td>
    <td align="right">0.109509E+10</td>
    <td align="right">0.654349E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.678194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.330129E+11</td>
    <td align="right">0.441831E+10</td>
    <td align="right">0.622806E+11</td>
    <td align="right">0.127603E+10</td>
    <td align="right">0.807138E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.322718E+11</td>
    <td align="right">0.394061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291281E+11</td>
    <td align="right">0.352418E+10</td>
    <td align="right">0.576381E+11</td>
    <td align="right">0.116372E+10</td>
    <td align="right">0.798099E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.737470E+10</td>
    <td align="right">0.765031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312602E+11</td>
    <td align="right">0.304929E+10</td>
    <td align="right">0.609866E+11</td>
    <td align="right">0.124235E+10</td>
    <td align="right">0.135444E+11</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.813627E+09</td>
    <td align="right">0.265286E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.310713E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.599577E+11</td>
    <td align="right">0.122628E+10</td>
    <td align="right">0.170414E+11</td>
    <td align="right"> 12231776.97</td>
    <td align="right">0.178145E+09</td>
    <td align="right">0.436588E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.289927E+11</td>
    <td align="right">0.290320E+10</td>
    <td align="right">0.586554E+11</td>
    <td align="right">0.117950E+10</td>
    <td align="right">0.194442E+11</td>
    <td align="right"> 12256437.81</td>
    <td align="right"> 30523658.71</td>
    <td align="right">0.617631E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.325656E+11</td>
    <td align="right">0.337878E+10</td>
    <td align="right">0.622806E+11</td>
    <td align="right">0.127576E+10</td>
    <td align="right">0.190046E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right"> 19567534.91</td>
    <td align="right">0.545564E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292761E+11</td>
    <td align="right">0.391430E+10</td>
    <td align="right">0.576150E+11</td>
    <td align="right">0.116356E+10</td>
    <td align="right">0.128273E+11</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.429343E+09</td>
    <td align="right">0.330678E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308480E+11</td>
    <td align="right">0.488938E+10</td>
    <td align="right">0.597042E+11</td>
    <td align="right">0.120965E+10</td>
    <td align="right">0.884428E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.497975E+10</td>
    <td align="right">0.143769E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.312973E+11</td>
    <td align="right">0.553154E+10</td>
    <td align="right">0.584301E+11</td>
    <td align="right">0.119075E+10</td>
    <td align="right">0.648813E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.257828E+11</td>
    <td align="right">0.249088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.308268E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.586439E+11</td>
    <td align="right">0.118116E+10</td>
    <td align="right">0.712290E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.675754E+11</td>
    <td align="right">0.335624E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.368015E+12</td>
    <td align="right">0.512519E+11</td>
    <td align="right">0.709937E+12</td>
    <td align="right">0.144142E+11</td>
    <td align="right">0.134148E+12</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.281785E+12</td>
    <td align="right">0.248408E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.281463E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.540526E+11</td>
    <td align="right">0.109509E+10</td>
    <td align="right">0.648813E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right"> 19567534.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.330129E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.622806E+11</td>
    <td align="right">0.127603E+10</td>
    <td align="right">0.194442E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.745099E+11</td>
    <td align="right">0.617631E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
    <td align="right">HUMIDIFIER:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.821399E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.119977E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.832061E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.109506E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.461207E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113611E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116199E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 67103825.87</td>
    <td align="right">        0.00</td>
    <td align="right">0.110396E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6796824.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.106842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110823E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.728783E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.104660E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.791388E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110607E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.357133E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111095E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.682394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.115869E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.341018E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.135407E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104660E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.832061E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    40374.57</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     5686.19</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    47186.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1246.33</td>
    <td align="right">11-JAN-08:20</td>
    <td align="right">     5182.24</td>
    <td align="right">12-JAN-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">06-JAN-13:09</td>
    <td align="right">   113957.09</td>
    <td align="right">24-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    36684.28</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1237.95</td>
    <td align="right">09-FEB-08:20</td>
    <td align="right">     4722.73</td>
    <td align="right">02-FEB-02:49</td>
    <td align="right">        6.85</td>
    <td align="right">03-FEB-17:10</td>
    <td align="right">   113888.38</td>
    <td align="right">02-FEB-02:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    34844.26</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1240.19</td>
    <td align="right">16-MAR-07:19</td>
    <td align="right">    19529.43</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-12:09</td>
    <td align="right">    99894.95</td>
    <td align="right">03-MAR-05:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    32698.57</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">    47186.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1236.33</td>
    <td align="right">06-APR-07:19</td>
    <td align="right">    18212.29</td>
    <td align="right">28-APR-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">10-APR-16:10</td>
    <td align="right">    42394.67</td>
    <td align="right">11-APR-04:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    32480.03</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1235.93</td>
    <td align="right">19-MAY-07:19</td>
    <td align="right">    32177.86</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">07-MAY-07:40</td>
    <td align="right">    17613.08</td>
    <td align="right">15-MAY-05:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    32185.45</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUN-19:49</td>
    <td align="right">    47186.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1235.40</td>
    <td align="right">15-JUN-07:19</td>
    <td align="right">    32521.46</td>
    <td align="right">09-JUN-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">04-JUN-07:19</td>
    <td align="right">     9334.05</td>
    <td align="right">20-JUN-06:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    32557.11</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUL-19:00</td>
    <td align="right">    47186.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1236.07</td>
    <td align="right">26-JUL-07:19</td>
    <td align="right">    34712.19</td>
    <td align="right">03-JUL-15:39</td>
    <td align="right">        6.85</td>
    <td align="right">02-JUL-06:30</td>
    <td align="right">     4454.20</td>
    <td align="right">21-JUL-06:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    31898.03</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">02-AUG-05:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1234.89</td>
    <td align="right">16-AUG-07:19</td>
    <td align="right">    32318.60</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">        6.85</td>
    <td align="right">06-AUG-07:19</td>
    <td align="right">     2426.70</td>
    <td align="right">03-AUG-06:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    33760.75</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1238.24</td>
    <td align="right">19-SEP-07:19</td>
    <td align="right">    29582.67</td>
    <td align="right">13-SEP-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">02-SEP-17:40</td>
    <td align="right">    15046.33</td>
    <td align="right">18-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    39707.72</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">    47186.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1248.99</td>
    <td align="right">31-OCT-07:19</td>
    <td align="right">    22720.47</td>
    <td align="right">05-OCT-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-13:50</td>
    <td align="right">    50261.52</td>
    <td align="right">30-OCT-05:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    40374.57</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1249.19</td>
    <td align="right">03-NOV-07:19</td>
    <td align="right">    10845.42</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">02-NOV-11:09</td>
    <td align="right">    89148.32</td>
    <td align="right">26-NOV-04:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    40374.57</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     5686.19</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1244.80</td>
    <td align="right">27-DEC-08:20</td>
    <td align="right">     5259.27</td>
    <td align="right">17-DEC-22:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-13:09</td>
    <td align="right">   126774.54</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    31898.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3328.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47186.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1234.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4722.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2426.70</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    40374.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5686.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47186.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1249.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34712.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126774.54</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2785.56</td>
    <td align="right">11-JAN-16:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    29431.12</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    34840.09</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    67963.83</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    63609.49</td>
    <td align="right">09-JUN-15:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    90800.20</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    74575.26</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    66667.32</td>
    <td align="right">13-SEP-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    54204.21</td>
    <td align="right">04-OCT-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    21630.24</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    10393.44</td>
    <td align="right">05-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    90800.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   136311.15</td>
    <td align="right">24-JAN-05:30</td>
    <td align="right">     1072.56</td>
    <td align="right">    13834.65</td>
    <td align="right">     2561.19</td>
    <td align="right">      207.13</td>
    <td align="right">     4678.53</td>
    <td align="right">        0.00</td>
    <td align="right">   113957.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   138606.73</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">    13458.37</td>
    <td align="right">    21686.26</td>
    <td align="right">     5686.19</td>
    <td align="right">      305.79</td>
    <td align="right">     2999.11</td>
    <td align="right">        6.85</td>
    <td align="right">    94464.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   124816.27</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    31764.18</td>
    <td align="right">    43395.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.91</td>
    <td align="right">    19100.66</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    29431.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   123490.17</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">    31764.18</td>
    <td align="right">    41911.98</td>
    <td align="right">        0.00</td>
    <td align="right">     1074.62</td>
    <td align="right">    13892.44</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    34840.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   176426.17</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">    31764.18</td>
    <td align="right">    43395.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.91</td>
    <td align="right">    32177.86</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    67963.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   172006.07</td>
    <td align="right">09-JUN-15:09</td>
    <td align="right">    31764.18</td>
    <td align="right">    43395.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.91</td>
    <td align="right">    32521.46</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    63200.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   201509.60</td>
    <td align="right">03-JUL-15:39</td>
    <td align="right">    31764.18</td>
    <td align="right">    43395.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.91</td>
    <td align="right">    34712.19</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    90512.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   178377.13</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">    31764.18</td>
    <td align="right">    43725.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1127.71</td>
    <td align="right">    27177.90</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    74575.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   167961.92</td>
    <td align="right">13-SEP-15:00</td>
    <td align="right">    31764.18</td>
    <td align="right">    43395.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.91</td>
    <td align="right">    29582.67</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    62094.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   148129.89</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    31764.18</td>
    <td align="right">    43395.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.91</td>
    <td align="right">    21862.71</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    49982.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   110055.96</td>
    <td align="right">08-NOV-16:00</td>
    <td align="right">    40374.57</td>
    <td align="right">    43395.55</td>
    <td align="right">     5686.19</td>
    <td align="right">     1130.71</td>
    <td align="right">     6794.17</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    12667.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   147230.29</td>
    <td align="right">17-DEC-22:10</td>
    <td align="right">     1072.56</td>
    <td align="right">    10623.25</td>
    <td align="right">     3328.83</td>
    <td align="right">      171.85</td>
    <td align="right">     5259.27</td>
    <td align="right">        0.00</td>
    <td align="right">   126774.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   110055.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1072.56</td>
    <td align="right">    10623.25</td>
    <td align="right">        0.00</td>
    <td align="right">      171.85</td>
    <td align="right">     2999.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   201509.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40374.57</td>
    <td align="right">    43725.23</td>
    <td align="right">     5686.19</td>
    <td align="right">     1130.71</td>
    <td align="right">    34712.19</td>
    <td align="right">        6.85</td>
    <td align="right">   126774.54</td>
    <td align="right">    90512.93</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {Maximum} [W]</td>
    <td align="right">HEATING:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93901.32</td>
    <td align="right">06-JAN-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    11078.98</td>
    <td align="right">31-JAN-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93901.32</td>
    <td align="right">01-FEB-17:19</td>
    <td align="right">        0.00</td>
    <td align="right">    11177.57</td>
    <td align="right">17-FEB-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93901.32</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10946.46</td>
    <td align="right">10-MAR-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    88397.36</td>
    <td align="right">08-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10247.82</td>
    <td align="right">04-APR-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43273.67</td>
    <td align="right">02-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10138.04</td>
    <td align="right">01-MAY-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47179.60</td>
    <td align="right">20-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9987.14</td>
    <td align="right">01-JUN-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9153.15</td>
    <td align="right">15-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9868.75</td>
    <td align="right">03-JUL-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9809.37</td>
    <td align="right">01-AUG-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36242.40</td>
    <td align="right">23-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9866.55</td>
    <td align="right">27-SEP-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    68432.17</td>
    <td align="right">28-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9999.29</td>
    <td align="right">31-OCT-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    88459.60</td>
    <td align="right">25-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10132.58</td>
    <td align="right">30-NOV-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93901.32</td>
    <td align="right">02-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10242.31</td>
    <td align="right">29-DEC-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9809.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93901.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    11177.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       24.53</td>
    <td align="right">        1.00</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       24.53</td>
    <td align="right">        0.83</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       24.49</td>
    <td align="right">        5.17</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       24.51</td>
    <td align="right">        8.00</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       24.52</td>
    <td align="right">        9.33</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       24.51</td>
    <td align="right">       10.67</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">       24.51</td>
    <td align="right">        6.33</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       24.53</td>
    <td align="right">        2.00</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       24.51</td>
    <td align="right">        0.67</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.47</td>
    <td align="right">        0.17</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.83</td>
    <td align="right">       24.51</td>
    <td align="right">       44.17</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       24.53</td>
    <td align="right">       10.67</td>
    <td align="right">       24.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.49</td>
    <td align="right">        0.17</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.48</td>
    <td align="right">        0.83</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.49</td>
    <td align="right">        0.33</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.47</td>
    <td align="right">        0.83</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.50</td>
    <td align="right">        0.17</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.47</td>
    <td align="right">        0.50</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.53</td>
    <td align="right">        0.50</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.83</td>
    <td align="right">       24.48</td>
    <td align="right">        3.33</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.53</td>
    <td align="right">        0.83</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       24.50</td>
    <td align="right">        1.33</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.48</td>
    <td align="right">        1.67</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.51</td>
    <td align="right">        2.33</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       24.49</td>
    <td align="right">        1.00</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.49</td>
    <td align="right">        1.33</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.51</td>
    <td align="right">        0.17</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.67</td>
    <td align="right">       24.50</td>
    <td align="right">        7.83</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.51</td>
    <td align="right">        2.33</td>
    <td align="right">       24.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.83</td>
    <td align="right">       19.81</td>
    <td align="right">       26.67</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       79.33</td>
    <td align="right">       19.81</td>
    <td align="right">       24.17</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       43.67</td>
    <td align="right">       19.96</td>
    <td align="right">       10.00</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.67</td>
    <td align="right">       20.39</td>
    <td align="right">        0.83</td>
    <td align="right">       20.39</td>
    <td align="right">        0.83</td>
    <td align="right">       20.67</td>
    <td align="right">        0.83</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       24.74</td>
    <td align="right">        4.50</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">       24.84</td>
    <td align="right">        8.17</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
    <td align="right">       24.94</td>
    <td align="right">       15.50</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       24.81</td>
    <td align="right">        8.33</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       24.68</td>
    <td align="right">        4.67</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.33</td>
    <td align="right">       20.29</td>
    <td align="right">        1.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.17</td>
    <td align="right">       20.17</td>
    <td align="right">       11.00</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.00</td>
    <td align="right">       19.88</td>
    <td align="right">       25.33</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      354.00</td>
    <td align="right">       19.92</td>
    <td align="right">       99.33</td>
    <td align="right">       19.94</td>
    <td align="right">       60.83</td>
    <td align="right">       20.52</td>
    <td align="right">       42.00</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.83</td>
    <td align="right">       20.39</td>
    <td align="right">       26.67</td>
    <td align="right">       20.39</td>
    <td align="right">       25.00</td>
    <td align="right">       24.94</td>
    <td align="right">       15.50</td>
    <td align="right">       24.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       84.33</td>
    <td align="right">       19.79</td>
    <td align="right">       24.33</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       76.83</td>
    <td align="right">       19.78</td>
    <td align="right">       21.50</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.00</td>
    <td align="right">       19.92</td>
    <td align="right">        9.00</td>
    <td align="right">       19.96</td>
    <td align="right">        0.17</td>
    <td align="right">       19.97</td>
    <td align="right">        0.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.50</td>
    <td align="right">       20.38</td>
    <td align="right">        0.50</td>
    <td align="right">       20.39</td>
    <td align="right">        4.50</td>
    <td align="right">       21.80</td>
    <td align="right">        4.33</td>
    <td align="right">       22.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">       25.15</td>
    <td align="right">        8.33</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.33</td>
    <td align="right">       11.50</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.83</td>
    <td align="right">       25.36</td>
    <td align="right">       20.50</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.52</td>
    <td align="right">       12.17</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       25.15</td>
    <td align="right">        8.67</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.33</td>
    <td align="right">       20.27</td>
    <td align="right">        0.83</td>
    <td align="right">       20.27</td>
    <td align="right">        2.17</td>
    <td align="right">       21.31</td>
    <td align="right">        2.17</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       40.50</td>
    <td align="right">       20.17</td>
    <td align="right">        9.67</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.50</td>
    <td align="right">       19.86</td>
    <td align="right">       25.00</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      344.00</td>
    <td align="right">       19.89</td>
    <td align="right">       90.83</td>
    <td align="right">       19.92</td>
    <td align="right">       89.17</td>
    <td align="right">       20.84</td>
    <td align="right">       67.83</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       84.33</td>
    <td align="right">       20.38</td>
    <td align="right">       25.00</td>
    <td align="right">       20.39</td>
    <td align="right">       30.83</td>
    <td align="right">       25.52</td>
    <td align="right">       20.50</td>
    <td align="right">       25.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       79.67</td>
    <td align="right">       19.90</td>
    <td align="right">       21.00</td>
    <td align="right">       19.93</td>
    <td align="right">        1.33</td>
    <td align="right">       20.01</td>
    <td align="right">        1.33</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       69.50</td>
    <td align="right">       19.87</td>
    <td align="right">       17.83</td>
    <td align="right">       19.92</td>
    <td align="right">        2.00</td>
    <td align="right">       20.04</td>
    <td align="right">        2.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.00</td>
    <td align="right">       20.01</td>
    <td align="right">        7.67</td>
    <td align="right">       20.04</td>
    <td align="right">        1.00</td>
    <td align="right">       20.14</td>
    <td align="right">        1.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.83</td>
    <td align="right">       20.39</td>
    <td align="right">        0.33</td>
    <td align="right">       20.40</td>
    <td align="right">        4.83</td>
    <td align="right">       22.52</td>
    <td align="right">        3.83</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       25.11</td>
    <td align="right">        7.00</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       25.09</td>
    <td align="right">        9.17</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.67</td>
    <td align="right">       25.21</td>
    <td align="right">       16.50</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">       25.41</td>
    <td align="right">       10.67</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.17</td>
    <td align="right">       25.28</td>
    <td align="right">       10.83</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.50</td>
    <td align="right">       20.32</td>
    <td align="right">        0.83</td>
    <td align="right">       20.31</td>
    <td align="right">        9.50</td>
    <td align="right">       23.15</td>
    <td align="right">        9.50</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.83</td>
    <td align="right">       20.21</td>
    <td align="right">        7.33</td>
    <td align="right">       20.23</td>
    <td align="right">        1.83</td>
    <td align="right">       20.43</td>
    <td align="right">        1.83</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.00</td>
    <td align="right">       19.93</td>
    <td align="right">       19.67</td>
    <td align="right">       19.96</td>
    <td align="right">        2.50</td>
    <td align="right">       20.11</td>
    <td align="right">        2.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      309.33</td>
    <td align="right">       19.97</td>
    <td align="right">       74.67</td>
    <td align="right">       19.99</td>
    <td align="right">      100.17</td>
    <td align="right">       21.08</td>
    <td align="right">       76.17</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.01</td>
    <td align="right">        1.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       79.67</td>
    <td align="right">       20.39</td>
    <td align="right">       21.00</td>
    <td align="right">       20.40</td>
    <td align="right">       26.67</td>
    <td align="right">       25.41</td>
    <td align="right">       16.50</td>
    <td align="right">       25.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.17</td>
    <td align="right">       19.79</td>
    <td align="right">       26.17</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.00</td>
    <td align="right">       19.79</td>
    <td align="right">       20.33</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.00</td>
    <td align="right">       19.94</td>
    <td align="right">        8.50</td>
    <td align="right">       19.97</td>
    <td align="right">        1.17</td>
    <td align="right">       20.09</td>
    <td align="right">        0.83</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.17</td>
    <td align="right">       20.39</td>
    <td align="right">        0.50</td>
    <td align="right">       20.39</td>
    <td align="right">        4.50</td>
    <td align="right">       22.34</td>
    <td align="right">        2.50</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       25.25</td>
    <td align="right">        6.83</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.33</td>
    <td align="right">       25.34</td>
    <td align="right">       11.17</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
    <td align="right">       25.50</td>
    <td align="right">       20.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
    <td align="right">       25.52</td>
    <td align="right">       11.83</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.33</td>
    <td align="right">       25.24</td>
    <td align="right">        7.17</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.83</td>
    <td align="right">       20.26</td>
    <td align="right">        1.50</td>
    <td align="right">       20.26</td>
    <td align="right">        1.83</td>
    <td align="right">       21.16</td>
    <td align="right">        1.67</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.00</td>
    <td align="right">       20.16</td>
    <td align="right">       10.33</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.33</td>
    <td align="right">       19.86</td>
    <td align="right">       24.00</td>
    <td align="right">       19.89</td>
    <td align="right">        0.17</td>
    <td align="right">       19.89</td>
    <td align="right">        0.17</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      339.50</td>
    <td align="right">       19.89</td>
    <td align="right">       91.33</td>
    <td align="right">       19.92</td>
    <td align="right">      104.50</td>
    <td align="right">       21.00</td>
    <td align="right">       62.67</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.17</td>
    <td align="right">       20.39</td>
    <td align="right">       26.17</td>
    <td align="right">       20.39</td>
    <td align="right">       38.00</td>
    <td align="right">       25.52</td>
    <td align="right">       20.50</td>
    <td align="right">       25.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       72.00</td>
    <td align="right">       20.21</td>
    <td align="right">       19.67</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.17</td>
    <td align="right">       20.20</td>
    <td align="right">       16.17</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       30.67</td>
    <td align="right">       20.26</td>
    <td align="right">        5.50</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       24.69</td>
    <td align="right">        4.67</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
    <td align="right">       24.72</td>
    <td align="right">       13.33</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       24.62</td>
    <td align="right">        7.17</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       24.56</td>
    <td align="right">        3.50</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.50</td>
    <td align="right">       20.37</td>
    <td align="right">        2.00</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       50.17</td>
    <td align="right">       20.21</td>
    <td align="right">       13.17</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      228.67</td>
    <td align="right">       20.22</td>
    <td align="right">       56.50</td>
    <td align="right">       20.24</td>
    <td align="right">       38.33</td>
    <td align="right">       20.76</td>
    <td align="right">       28.67</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       72.00</td>
    <td align="right">       20.54</td>
    <td align="right">       19.67</td>
    <td align="right">       20.54</td>
    <td align="right">       20.17</td>
    <td align="right">       24.72</td>
    <td align="right">       13.33</td>
    <td align="right">       24.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       65.50</td>
    <td align="right">       20.22</td>
    <td align="right">       16.17</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.33</td>
    <td align="right">       20.21</td>
    <td align="right">       11.83</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.67</td>
    <td align="right">       20.25</td>
    <td align="right">        3.83</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       25.10</td>
    <td align="right">        3.00</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       24.82</td>
    <td align="right">        7.17</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
    <td align="right">       25.02</td>
    <td align="right">       13.83</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.50</td>
    <td align="right">       25.08</td>
    <td align="right">       23.83</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.17</td>
    <td align="right">       25.07</td>
    <td align="right">       17.50</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.33</td>
    <td align="right">       24.94</td>
    <td align="right">       11.33</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.69</td>
    <td align="right">        3.17</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       46.00</td>
    <td align="right">       20.18</td>
    <td align="right">       10.83</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      205.00</td>
    <td align="right">       20.21</td>
    <td align="right">       43.17</td>
    <td align="right">       20.23</td>
    <td align="right">      112.17</td>
    <td align="right">       21.72</td>
    <td align="right">       79.83</td>
    <td align="right">       22.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.50</td>
    <td align="right">       20.33</td>
    <td align="right">       16.17</td>
    <td align="right">       20.33</td>
    <td align="right">       38.50</td>
    <td align="right">       25.10</td>
    <td align="right">       23.83</td>
    <td align="right">       25.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.50</td>
    <td align="right">       18.53</td>
    <td align="right">       79.00</td>
    <td align="right">       18.20</td>
    <td align="right">        1.17</td>
    <td align="right">       18.24</td>
    <td align="right">        1.17</td>
    <td align="right">       18.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.00</td>
    <td align="right">       18.31</td>
    <td align="right">       75.67</td>
    <td align="right">       17.96</td>
    <td align="right">        1.33</td>
    <td align="right">       18.01</td>
    <td align="right">        1.33</td>
    <td align="right">       18.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       65.50</td>
    <td align="right">       18.85</td>
    <td align="right">       49.50</td>
    <td align="right">       18.65</td>
    <td align="right">        1.33</td>
    <td align="right">       18.71</td>
    <td align="right">        1.33</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.83</td>
    <td align="right">       19.11</td>
    <td align="right">       27.83</td>
    <td align="right">       19.11</td>
    <td align="right">        4.67</td>
    <td align="right">       19.58</td>
    <td align="right">        3.67</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.00</td>
    <td align="right">       19.85</td>
    <td align="right">        5.00</td>
    <td align="right">       19.85</td>
    <td align="right">        6.33</td>
    <td align="right">       21.75</td>
    <td align="right">        6.00</td>
    <td align="right">       22.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       24.86</td>
    <td align="right">        8.33</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.67</td>
    <td align="right">       24.93</td>
    <td align="right">       18.00</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.67</td>
    <td align="right">       24.96</td>
    <td align="right">       16.17</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.00</td>
    <td align="right">       19.90</td>
    <td align="right">        1.00</td>
    <td align="right">       19.90</td>
    <td align="right">       24.50</td>
    <td align="right">       24.58</td>
    <td align="right">       13.50</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.33</td>
    <td align="right">       19.83</td>
    <td align="right">       11.33</td>
    <td align="right">       19.83</td>
    <td align="right">       18.83</td>
    <td align="right">       22.10</td>
    <td align="right">       15.17</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       42.33</td>
    <td align="right">       18.90</td>
    <td align="right">       40.17</td>
    <td align="right">       18.86</td>
    <td align="right">        2.00</td>
    <td align="right">       19.00</td>
    <td align="right">        2.00</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.83</td>
    <td align="right">       18.58</td>
    <td align="right">       67.83</td>
    <td align="right">       18.30</td>
    <td align="right">        2.67</td>
    <td align="right">       18.42</td>
    <td align="right">        2.67</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      476.33</td>
    <td align="right">       18.65</td>
    <td align="right">      357.33</td>
    <td align="right">       18.42</td>
    <td align="right">      130.67</td>
    <td align="right">       19.30</td>
    <td align="right">       89.33</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       18.01</td>
    <td align="right">        1.17</td>
    <td align="right">       18.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      117.50</td>
    <td align="right">       19.90</td>
    <td align="right">       79.00</td>
    <td align="right">       19.90</td>
    <td align="right">       28.67</td>
    <td align="right">       24.96</td>
    <td align="right">       18.00</td>
    <td align="right">       25.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.50</td>
    <td align="right">       20.20</td>
    <td align="right">       19.00</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       57.50</td>
    <td align="right">       20.21</td>
    <td align="right">       10.83</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.50</td>
    <td align="right">       20.24</td>
    <td align="right">        2.17</td>
    <td align="right">       20.25</td>
    <td align="right">        0.67</td>
    <td align="right">       20.37</td>
    <td align="right">        0.67</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       25.53</td>
    <td align="right">        2.00</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       24.96</td>
    <td align="right">        7.17</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.00</td>
    <td align="right">       24.97</td>
    <td align="right">       13.50</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">       25.12</td>
    <td align="right">       23.67</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
    <td align="right">       25.02</td>
    <td align="right">       15.33</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       24.92</td>
    <td align="right">       10.00</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.86</td>
    <td align="right">        2.50</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.50</td>
    <td align="right">       20.36</td>
    <td align="right">        1.67</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       45.83</td>
    <td align="right">       20.18</td>
    <td align="right">       11.67</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      199.83</td>
    <td align="right">       20.21</td>
    <td align="right">       45.33</td>
    <td align="right">       20.22</td>
    <td align="right">      159.00</td>
    <td align="right">       22.12</td>
    <td align="right">       74.83</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.50</td>
    <td align="right">       20.36</td>
    <td align="right">       19.00</td>
    <td align="right">       20.36</td>
    <td align="right">       58.00</td>
    <td align="right">       25.53</td>
    <td align="right">       23.67</td>
    <td align="right">       25.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       74.67</td>
    <td align="right">       20.14</td>
    <td align="right">       20.83</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       69.17</td>
    <td align="right">       20.15</td>
    <td align="right">       18.00</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.67</td>
    <td align="right">       20.19</td>
    <td align="right">        4.67</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.46</td>
    <td align="right">        0.33</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.68</td>
    <td align="right">        4.17</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.17</td>
    <td align="right">       24.76</td>
    <td align="right">        8.83</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.50</td>
    <td align="right">       24.84</td>
    <td align="right">       16.67</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       24.71</td>
    <td align="right">        8.67</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       24.63</td>
    <td align="right">        4.50</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       20.53</td>
    <td align="right">        0.17</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.00</td>
    <td align="right">       20.30</td>
    <td align="right">        4.33</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       59.83</td>
    <td align="right">       20.11</td>
    <td align="right">       17.33</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      247.83</td>
    <td align="right">       20.16</td>
    <td align="right">       65.33</td>
    <td align="right">       20.17</td>
    <td align="right">       60.67</td>
    <td align="right">       20.92</td>
    <td align="right">       43.17</td>
    <td align="right">       21.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       74.67</td>
    <td align="right">       20.53</td>
    <td align="right">       20.83</td>
    <td align="right">       20.53</td>
    <td align="right">       25.50</td>
    <td align="right">       24.84</td>
    <td align="right">       16.67</td>
    <td align="right">       24.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       75.33</td>
    <td align="right">       20.14</td>
    <td align="right">       19.00</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.50</td>
    <td align="right">       20.13</td>
    <td align="right">       15.83</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.67</td>
    <td align="right">       20.16</td>
    <td align="right">        4.00</td>
    <td align="right">       20.18</td>
    <td align="right">        1.00</td>
    <td align="right">       20.32</td>
    <td align="right">        1.00</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">       20.54</td>
    <td align="right">        4.67</td>
    <td align="right">       25.11</td>
    <td align="right">        4.50</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       25.11</td>
    <td align="right">        8.83</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.29</td>
    <td align="right">       12.00</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.67</td>
    <td align="right">       25.28</td>
    <td align="right">       21.00</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.17</td>
    <td align="right">       25.40</td>
    <td align="right">       13.17</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       25.16</td>
    <td align="right">        9.17</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.33</td>
    <td align="right">       20.51</td>
    <td align="right">        0.33</td>
    <td align="right">       20.51</td>
    <td align="right">        3.17</td>
    <td align="right">       24.17</td>
    <td align="right">        3.17</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.00</td>
    <td align="right">       20.32</td>
    <td align="right">        2.17</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       62.67</td>
    <td align="right">       20.11</td>
    <td align="right">       16.00</td>
    <td align="right">       20.12</td>
    <td align="right">        0.33</td>
    <td align="right">       20.14</td>
    <td align="right">        0.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      248.67</td>
    <td align="right">       20.14</td>
    <td align="right">       57.33</td>
    <td align="right">       20.16</td>
    <td align="right">       93.17</td>
    <td align="right">       21.35</td>
    <td align="right">       73.17</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       75.33</td>
    <td align="right">       20.54</td>
    <td align="right">       19.00</td>
    <td align="right">       20.54</td>
    <td align="right">       30.67</td>
    <td align="right">       25.40</td>
    <td align="right">       21.00</td>
    <td align="right">       25.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       58.67</td>
    <td align="right">       20.17</td>
    <td align="right">       12.33</td>
    <td align="right">       20.20</td>
    <td align="right">        1.67</td>
    <td align="right">       20.32</td>
    <td align="right">        1.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       54.33</td>
    <td align="right">       20.19</td>
    <td align="right">        8.00</td>
    <td align="right">       20.20</td>
    <td align="right">        2.33</td>
    <td align="right">       20.39</td>
    <td align="right">        2.33</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.17</td>
    <td align="right">       20.22</td>
    <td align="right">        3.00</td>
    <td align="right">       20.24</td>
    <td align="right">        2.00</td>
    <td align="right">       20.57</td>
    <td align="right">        2.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       25.45</td>
    <td align="right">        5.17</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">       25.03</td>
    <td align="right">        7.50</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
    <td align="right">       25.01</td>
    <td align="right">        9.67</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.17</td>
    <td align="right">       25.11</td>
    <td align="right">       17.17</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">       25.17</td>
    <td align="right">       14.50</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       25.24</td>
    <td align="right">       12.50</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.54</td>
    <td align="right">        0.17</td>
    <td align="right">       20.54</td>
    <td align="right">       13.33</td>
    <td align="right">       24.99</td>
    <td align="right">       13.17</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.50</td>
    <td align="right">       20.32</td>
    <td align="right">        0.83</td>
    <td align="right">       20.31</td>
    <td align="right">        2.83</td>
    <td align="right">       21.35</td>
    <td align="right">        2.83</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.00</td>
    <td align="right">       20.12</td>
    <td align="right">       10.67</td>
    <td align="right">       20.14</td>
    <td align="right">        3.00</td>
    <td align="right">       20.41</td>
    <td align="right">        3.00</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      192.83</td>
    <td align="right">       20.18</td>
    <td align="right">       35.00</td>
    <td align="right">       20.19</td>
    <td align="right">      115.33</td>
    <td align="right">       21.86</td>
    <td align="right">       91.50</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       20.32</td>
    <td align="right">        1.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       58.67</td>
    <td align="right">       20.54</td>
    <td align="right">       12.33</td>
    <td align="right">       20.54</td>
    <td align="right">       27.17</td>
    <td align="right">       25.45</td>
    <td align="right">       17.17</td>
    <td align="right">       25.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       75.33</td>
    <td align="right">       20.12</td>
    <td align="right">       20.50</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       64.17</td>
    <td align="right">       20.14</td>
    <td align="right">       14.33</td>
    <td align="right">       20.16</td>
    <td align="right">        0.33</td>
    <td align="right">       20.18</td>
    <td align="right">        0.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.33</td>
    <td align="right">       20.17</td>
    <td align="right">        4.00</td>
    <td align="right">       20.19</td>
    <td align="right">        1.50</td>
    <td align="right">       20.42</td>
    <td align="right">        1.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       25.84</td>
    <td align="right">        3.17</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.83</td>
    <td align="right">       25.19</td>
    <td align="right">        7.67</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">       25.20</td>
    <td align="right">       12.67</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.83</td>
    <td align="right">       25.40</td>
    <td align="right">       21.83</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.83</td>
    <td align="right">       25.34</td>
    <td align="right">       13.33</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       25.17</td>
    <td align="right">        7.67</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       20.52</td>
    <td align="right">        0.50</td>
    <td align="right">       20.51</td>
    <td align="right">        2.50</td>
    <td align="right">       23.71</td>
    <td align="right">        2.17</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.00</td>
    <td align="right">       20.30</td>
    <td align="right">        3.17</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       62.00</td>
    <td align="right">       20.11</td>
    <td align="right">       16.67</td>
    <td align="right">       20.13</td>
    <td align="right">        0.17</td>
    <td align="right">       20.14</td>
    <td align="right">        0.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      243.50</td>
    <td align="right">       20.14</td>
    <td align="right">       59.17</td>
    <td align="right">       20.16</td>
    <td align="right">      114.33</td>
    <td align="right">       21.57</td>
    <td align="right">       70.00</td>
    <td align="right">       22.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       75.33</td>
    <td align="right">       20.52</td>
    <td align="right">       20.50</td>
    <td align="right">       20.51</td>
    <td align="right">       38.83</td>
    <td align="right">       25.84</td>
    <td align="right">       21.83</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.00</td>
    <td align="right">       23.11</td>
    <td align="right">        9.17</td>
    <td align="right">       23.07</td>
    <td align="right">        9.17</td>
    <td align="right">       23.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       23.13</td>
    <td align="right">        1.00</td>
    <td align="right">       23.12</td>
    <td align="right">        1.00</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      402.83</td>
    <td align="right">       23.53</td>
    <td align="right">       11.33</td>
    <td align="right">       23.54</td>
    <td align="right">        0.00</td>
    <td align="right">       23.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      303.00</td>
    <td align="right">       23.81</td>
    <td align="right">       20.83</td>
    <td align="right">       23.81</td>
    <td align="right">        0.00</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      136.83</td>
    <td align="right">       23.76</td>
    <td align="right">      134.67</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.50</td>
    <td align="right">       23.71</td>
    <td align="right">      299.17</td>
    <td align="right">       23.91</td>
    <td align="right">        0.00</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.00</td>
    <td align="right">       23.62</td>
    <td align="right">      356.67</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.83</td>
    <td align="right">       23.63</td>
    <td align="right">      389.83</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.83</td>
    <td align="right">       23.69</td>
    <td align="right">      267.00</td>
    <td align="right">       23.89</td>
    <td align="right">        0.00</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      212.67</td>
    <td align="right">       23.72</td>
    <td align="right">       86.83</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      374.33</td>
    <td align="right">       23.65</td>
    <td align="right">       14.00</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      476.33</td>
    <td align="right">       23.20</td>
    <td align="right">        3.83</td>
    <td align="right">       23.18</td>
    <td align="right">        3.83</td>
    <td align="right">       23.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2946.17</td>
    <td align="right">       23.42</td>
    <td align="right">     1594.33</td>
    <td align="right">       23.59</td>
    <td align="right">       14.00</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.00</td>
    <td align="right">       23.11</td>
    <td align="right">        1.00</td>
    <td align="right">       23.07</td>
    <td align="right">        0.00</td>
    <td align="right">       23.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.00</td>
    <td align="right">       23.81</td>
    <td align="right">      389.83</td>
    <td align="right">       23.92</td>
    <td align="right">        9.17</td>
    <td align="right">       23.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.00</td>
    <td align="right">       22.30</td>
    <td align="right">       75.83</td>
    <td align="right">       22.14</td>
    <td align="right">       75.83</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.30</td>
    <td align="right">       64.67</td>
    <td align="right">       22.15</td>
    <td align="right">       64.67</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      437.67</td>
    <td align="right">       22.97</td>
    <td align="right">       15.00</td>
    <td align="right">       22.97</td>
    <td align="right">        5.50</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.00</td>
    <td align="right">       23.53</td>
    <td align="right">       17.83</td>
    <td align="right">       23.55</td>
    <td align="right">        0.00</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      195.50</td>
    <td align="right">       23.54</td>
    <td align="right">      130.83</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.33</td>
    <td align="right">       23.55</td>
    <td align="right">      274.50</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.83</td>
    <td align="right">       23.53</td>
    <td align="right">      335.33</td>
    <td align="right">       23.88</td>
    <td align="right">        0.00</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.17</td>
    <td align="right">       23.50</td>
    <td align="right">      345.83</td>
    <td align="right">       23.88</td>
    <td align="right">        0.00</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      118.17</td>
    <td align="right">       23.43</td>
    <td align="right">      229.50</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      280.33</td>
    <td align="right">       23.30</td>
    <td align="right">       69.83</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.00</td>
    <td align="right">       22.95</td>
    <td align="right">       21.83</td>
    <td align="right">       22.93</td>
    <td align="right">       11.17</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      485.00</td>
    <td align="right">       22.36</td>
    <td align="right">       66.83</td>
    <td align="right">       22.21</td>
    <td align="right">       66.83</td>
    <td align="right">       22.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3389.00</td>
    <td align="right">       22.85</td>
    <td align="right">     1647.83</td>
    <td align="right">       23.07</td>
    <td align="right">      224.00</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.17</td>
    <td align="right">       22.30</td>
    <td align="right">       15.00</td>
    <td align="right">       22.14</td>
    <td align="right">        0.00</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.00</td>
    <td align="right">       23.55</td>
    <td align="right">      345.83</td>
    <td align="right">       23.88</td>
    <td align="right">       75.83</td>
    <td align="right">       23.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.79</td>
    <td align="right">      203.50</td>
    <td align="right">       21.59</td>
    <td align="right">      203.50</td>
    <td align="right">       21.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.81</td>
    <td align="right">      174.00</td>
    <td align="right">       21.61</td>
    <td align="right">      174.00</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      463.33</td>
    <td align="right">       22.48</td>
    <td align="right">       71.50</td>
    <td align="right">       22.34</td>
    <td align="right">       62.33</td>
    <td align="right">       22.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      396.17</td>
    <td align="right">       23.08</td>
    <td align="right">       19.50</td>
    <td align="right">       23.10</td>
    <td align="right">        2.17</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      229.00</td>
    <td align="right">       23.31</td>
    <td align="right">      133.83</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       97.00</td>
    <td align="right">       23.32</td>
    <td align="right">      275.83</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.17</td>
    <td align="right">       23.37</td>
    <td align="right">      320.50</td>
    <td align="right">       23.83</td>
    <td align="right">        0.67</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       67.50</td>
    <td align="right">       23.30</td>
    <td align="right">      324.83</td>
    <td align="right">       23.80</td>
    <td align="right">        0.00</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      170.83</td>
    <td align="right">       23.04</td>
    <td align="right">      205.33</td>
    <td align="right">       23.51</td>
    <td align="right">        0.83</td>
    <td align="right">       23.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      344.33</td>
    <td align="right">       22.86</td>
    <td align="right">       67.50</td>
    <td align="right">       22.98</td>
    <td align="right">        7.33</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.83</td>
    <td align="right">       22.29</td>
    <td align="right">       48.33</td>
    <td align="right">       22.21</td>
    <td align="right">       41.50</td>
    <td align="right">       22.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.83</td>
    <td align="right">       21.85</td>
    <td align="right">      170.83</td>
    <td align="right">       21.65</td>
    <td align="right">      170.83</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3721.00</td>
    <td align="right">       22.42</td>
    <td align="right">     2015.50</td>
    <td align="right">       22.62</td>
    <td align="right">      663.17</td>
    <td align="right">       22.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.17</td>
    <td align="right">       21.79</td>
    <td align="right">       19.50</td>
    <td align="right">       21.59</td>
    <td align="right">        0.00</td>
    <td align="right">       21.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.37</td>
    <td align="right">      324.83</td>
    <td align="right">       23.83</td>
    <td align="right">      203.50</td>
    <td align="right">       23.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.08</td>
    <td align="right">      412.00</td>
    <td align="right">       21.04</td>
    <td align="right">      412.00</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.15</td>
    <td align="right">      335.17</td>
    <td align="right">       21.09</td>
    <td align="right">      335.17</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      472.83</td>
    <td align="right">       21.70</td>
    <td align="right">      187.67</td>
    <td align="right">       21.56</td>
    <td align="right">      174.33</td>
    <td align="right">       21.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      403.67</td>
    <td align="right">       22.40</td>
    <td align="right">       76.17</td>
    <td align="right">       22.34</td>
    <td align="right">       49.67</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      223.33</td>
    <td align="right">       22.83</td>
    <td align="right">      171.00</td>
    <td align="right">       23.29</td>
    <td align="right">        1.00</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       85.00</td>
    <td align="right">       23.16</td>
    <td align="right">      314.17</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.33</td>
    <td align="right">       23.32</td>
    <td align="right">      401.50</td>
    <td align="right">       23.87</td>
    <td align="right">        8.00</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.17</td>
    <td align="right">       23.08</td>
    <td align="right">      353.83</td>
    <td align="right">       23.76</td>
    <td align="right">        2.00</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      202.17</td>
    <td align="right">       22.63</td>
    <td align="right">      213.67</td>
    <td align="right">       23.28</td>
    <td align="right">        3.83</td>
    <td align="right">       23.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      392.33</td>
    <td align="right">       22.22</td>
    <td align="right">       89.50</td>
    <td align="right">       22.32</td>
    <td align="right">       33.50</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.00</td>
    <td align="right">       21.49</td>
    <td align="right">      165.67</td>
    <td align="right">       21.39</td>
    <td align="right">      159.83</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.19</td>
    <td align="right">      340.33</td>
    <td align="right">       21.11</td>
    <td align="right">      340.33</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3837.83</td>
    <td align="right">       21.79</td>
    <td align="right">     3060.67</td>
    <td align="right">       22.10</td>
    <td align="right">     1519.67</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.33</td>
    <td align="right">       21.08</td>
    <td align="right">       76.17</td>
    <td align="right">       21.04</td>
    <td align="right">        0.00</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.32</td>
    <td align="right">      412.00</td>
    <td align="right">       23.87</td>
    <td align="right">      412.00</td>
    <td align="right">       23.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.19</td>
    <td align="right">      341.00</td>
    <td align="right">       21.11</td>
    <td align="right">      341.00</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.27</td>
    <td align="right">      288.17</td>
    <td align="right">       21.17</td>
    <td align="right">      288.17</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      438.17</td>
    <td align="right">       22.00</td>
    <td align="right">      160.83</td>
    <td align="right">       21.88</td>
    <td align="right">      128.33</td>
    <td align="right">       21.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.50</td>
    <td align="right">       22.44</td>
    <td align="right">       95.33</td>
    <td align="right">       22.56</td>
    <td align="right">       33.67</td>
    <td align="right">       22.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      151.00</td>
    <td align="right">       22.87</td>
    <td align="right">      253.00</td>
    <td align="right">       23.53</td>
    <td align="right">        0.67</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.17</td>
    <td align="right">       23.29</td>
    <td align="right">      368.83</td>
    <td align="right">       23.86</td>
    <td align="right">        3.17</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.67</td>
    <td align="right">       23.96</td>
    <td align="right">      443.00</td>
    <td align="right">       23.98</td>
    <td align="right">       14.33</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.00</td>
    <td align="right">       23.38</td>
    <td align="right">      414.50</td>
    <td align="right">       23.90</td>
    <td align="right">        5.50</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      160.17</td>
    <td align="right">       22.73</td>
    <td align="right">      265.67</td>
    <td align="right">       23.47</td>
    <td align="right">        2.67</td>
    <td align="right">       23.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      331.33</td>
    <td align="right">       22.33</td>
    <td align="right">      105.83</td>
    <td align="right">       22.55</td>
    <td align="right">       23.67</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      458.33</td>
    <td align="right">       21.56</td>
    <td align="right">      144.00</td>
    <td align="right">       21.47</td>
    <td align="right">      134.17</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.50</td>
    <td align="right">       21.26</td>
    <td align="right">      316.33</td>
    <td align="right">       21.16</td>
    <td align="right">      316.33</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3427.83</td>
    <td align="right">       21.82</td>
    <td align="right">     3196.50</td>
    <td align="right">       22.28</td>
    <td align="right">     1291.67</td>
    <td align="right">       22.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.67</td>
    <td align="right">       21.19</td>
    <td align="right">       95.33</td>
    <td align="right">       21.11</td>
    <td align="right">        0.67</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.96</td>
    <td align="right">      443.00</td>
    <td align="right">       23.98</td>
    <td align="right">      341.00</td>
    <td align="right">       24.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      466.00</td>
    <td align="right">       21.46</td>
    <td align="right">      276.50</td>
    <td align="right">       21.33</td>
    <td align="right">      268.00</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      421.50</td>
    <td align="right">       21.55</td>
    <td align="right">      241.17</td>
    <td align="right">       21.38</td>
    <td align="right">      235.83</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      378.83</td>
    <td align="right">       21.99</td>
    <td align="right">      185.00</td>
    <td align="right">       22.02</td>
    <td align="right">      115.83</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      295.17</td>
    <td align="right">       22.32</td>
    <td align="right">      131.50</td>
    <td align="right">       22.56</td>
    <td align="right">       40.17</td>
    <td align="right">       22.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      194.67</td>
    <td align="right">       22.76</td>
    <td align="right">      217.50</td>
    <td align="right">       23.38</td>
    <td align="right">        0.83</td>
    <td align="right">       23.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       94.17</td>
    <td align="right">       23.00</td>
    <td align="right">      317.00</td>
    <td align="right">       23.72</td>
    <td align="right">        0.00</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.67</td>
    <td align="right">       23.25</td>
    <td align="right">      400.00</td>
    <td align="right">       23.86</td>
    <td align="right">        9.33</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       78.00</td>
    <td align="right">       23.17</td>
    <td align="right">      377.50</td>
    <td align="right">       23.82</td>
    <td align="right">        6.17</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      149.83</td>
    <td align="right">       22.77</td>
    <td align="right">      264.67</td>
    <td align="right">       23.53</td>
    <td align="right">        6.00</td>
    <td align="right">       23.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      285.67</td>
    <td align="right">       22.38</td>
    <td align="right">      153.50</td>
    <td align="right">       22.80</td>
    <td align="right">       26.33</td>
    <td align="right">       22.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      426.83</td>
    <td align="right">       21.76</td>
    <td align="right">      134.50</td>
    <td align="right">       21.71</td>
    <td align="right">      110.17</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      466.33</td>
    <td align="right">       21.43</td>
    <td align="right">      265.00</td>
    <td align="right">       21.32</td>
    <td align="right">      256.17</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3319.67</td>
    <td align="right">       21.98</td>
    <td align="right">     2963.83</td>
    <td align="right">       22.42</td>
    <td align="right">     1074.83</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.67</td>
    <td align="right">       21.43</td>
    <td align="right">      131.50</td>
    <td align="right">       21.32</td>
    <td align="right">        0.00</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      466.33</td>
    <td align="right">       23.25</td>
    <td align="right">      400.00</td>
    <td align="right">       23.86</td>
    <td align="right">      268.00</td>
    <td align="right">       23.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.18</td>
    <td align="right">      373.17</td>
    <td align="right">       21.10</td>
    <td align="right">      373.17</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.17</td>
    <td align="right">       21.34</td>
    <td align="right">      293.00</td>
    <td align="right">       21.21</td>
    <td align="right">      293.00</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      425.00</td>
    <td align="right">       21.78</td>
    <td align="right">      187.33</td>
    <td align="right">       21.73</td>
    <td align="right">      148.33</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      335.33</td>
    <td align="right">       22.35</td>
    <td align="right">      119.50</td>
    <td align="right">       22.51</td>
    <td align="right">       42.33</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      189.67</td>
    <td align="right">       22.79</td>
    <td align="right">      220.83</td>
    <td align="right">       23.40</td>
    <td align="right">        3.83</td>
    <td align="right">       23.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       91.17</td>
    <td align="right">       23.12</td>
    <td align="right">      339.00</td>
    <td align="right">       23.77</td>
    <td align="right">        8.83</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.83</td>
    <td align="right">       23.65</td>
    <td align="right">      409.83</td>
    <td align="right">       23.93</td>
    <td align="right">       28.17</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.17</td>
    <td align="right">       23.26</td>
    <td align="right">      380.00</td>
    <td align="right">       23.82</td>
    <td align="right">       14.50</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      168.50</td>
    <td align="right">       22.63</td>
    <td align="right">      248.67</td>
    <td align="right">       23.41</td>
    <td align="right">        5.17</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      346.17</td>
    <td align="right">       22.19</td>
    <td align="right">      114.83</td>
    <td align="right">       22.42</td>
    <td align="right">       31.33</td>
    <td align="right">       22.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      461.67</td>
    <td align="right">       21.54</td>
    <td align="right">      162.50</td>
    <td align="right">       21.45</td>
    <td align="right">      151.17</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.00</td>
    <td align="right">       21.23</td>
    <td align="right">      321.83</td>
    <td align="right">       21.14</td>
    <td align="right">      321.83</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3628.67</td>
    <td align="right">       21.83</td>
    <td align="right">     3170.50</td>
    <td align="right">       22.23</td>
    <td align="right">     1421.67</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       72.83</td>
    <td align="right">       21.18</td>
    <td align="right">      114.83</td>
    <td align="right">       21.10</td>
    <td align="right">        3.83</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.65</td>
    <td align="right">      409.83</td>
    <td align="right">       23.93</td>
    <td align="right">      373.17</td>
    <td align="right">       23.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.12</td>
    <td align="right">      392.00</td>
    <td align="right">       21.08</td>
    <td align="right">      392.00</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.17</td>
    <td align="right">      323.17</td>
    <td align="right">       21.12</td>
    <td align="right">      323.17</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      499.50</td>
    <td align="right">       21.64</td>
    <td align="right">      163.67</td>
    <td align="right">       21.50</td>
    <td align="right">      161.83</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      466.33</td>
    <td align="right">       22.27</td>
    <td align="right">       37.50</td>
    <td align="right">       22.21</td>
    <td align="right">       32.67</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      317.83</td>
    <td align="right">       22.81</td>
    <td align="right">       88.67</td>
    <td align="right">       23.05</td>
    <td align="right">        0.00</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      105.50</td>
    <td align="right">       23.27</td>
    <td align="right">      270.50</td>
    <td align="right">       23.73</td>
    <td align="right">        0.00</td>
    <td align="right">       23.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.33</td>
    <td align="right">       23.32</td>
    <td align="right">      368.00</td>
    <td align="right">       23.87</td>
    <td align="right">        1.17</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.67</td>
    <td align="right">       23.22</td>
    <td align="right">      354.67</td>
    <td align="right">       23.82</td>
    <td align="right">        0.00</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      191.00</td>
    <td align="right">       22.97</td>
    <td align="right">      202.67</td>
    <td align="right">       23.46</td>
    <td align="right">        2.17</td>
    <td align="right">       23.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      389.33</td>
    <td align="right">       22.61</td>
    <td align="right">       60.00</td>
    <td align="right">       22.74</td>
    <td align="right">        6.17</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      469.17</td>
    <td align="right">       21.80</td>
    <td align="right">       72.67</td>
    <td align="right">       21.72</td>
    <td align="right">       67.00</td>
    <td align="right">       21.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.29</td>
    <td align="right">      271.00</td>
    <td align="right">       21.20</td>
    <td align="right">      271.00</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3986.67</td>
    <td align="right">       21.90</td>
    <td align="right">     2604.50</td>
    <td align="right">       22.15</td>
    <td align="right">     1257.17</td>
    <td align="right">       21.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.33</td>
    <td align="right">       21.12</td>
    <td align="right">       37.50</td>
    <td align="right">       21.08</td>
    <td align="right">        0.00</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.32</td>
    <td align="right">      392.00</td>
    <td align="right">       23.87</td>
    <td align="right">      392.00</td>
    <td align="right">       23.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.27</td>
    <td align="right">      296.83</td>
    <td align="right">       21.18</td>
    <td align="right">      296.83</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.31</td>
    <td align="right">      258.33</td>
    <td align="right">       21.21</td>
    <td align="right">      258.33</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      462.00</td>
    <td align="right">       22.08</td>
    <td align="right">      114.83</td>
    <td align="right">       21.97</td>
    <td align="right">       93.50</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      363.83</td>
    <td align="right">       22.74</td>
    <td align="right">       46.17</td>
    <td align="right">       22.83</td>
    <td align="right">        7.83</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      164.33</td>
    <td align="right">       23.03</td>
    <td align="right">      224.00</td>
    <td align="right">       23.54</td>
    <td align="right">        0.00</td>
    <td align="right">       23.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.50</td>
    <td align="right">       23.39</td>
    <td align="right">      364.17</td>
    <td align="right">       23.90</td>
    <td align="right">        0.50</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.83</td>
    <td align="right">       24.03</td>
    <td align="right">      458.00</td>
    <td align="right">       23.97</td>
    <td align="right">        2.50</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.17</td>
    <td align="right">       23.59</td>
    <td align="right">      452.00</td>
    <td align="right">       23.95</td>
    <td align="right">        0.67</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      104.00</td>
    <td align="right">       23.14</td>
    <td align="right">      288.50</td>
    <td align="right">       23.73</td>
    <td align="right">        0.00</td>
    <td align="right">       23.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.50</td>
    <td align="right">       22.84</td>
    <td align="right">       93.67</td>
    <td align="right">       23.07</td>
    <td align="right">        3.83</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.17</td>
    <td align="right">       21.97</td>
    <td align="right">       62.00</td>
    <td align="right">       21.92</td>
    <td align="right">       50.83</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.41</td>
    <td align="right">      236.83</td>
    <td align="right">       21.29</td>
    <td align="right">      236.83</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3362.33</td>
    <td align="right">       21.98</td>
    <td align="right">     2895.33</td>
    <td align="right">       22.45</td>
    <td align="right">      951.67</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.83</td>
    <td align="right">       21.27</td>
    <td align="right">       46.17</td>
    <td align="right">       21.18</td>
    <td align="right">        0.00</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.03</td>
    <td align="right">      458.00</td>
    <td align="right">       23.97</td>
    <td align="right">      296.83</td>
    <td align="right">       23.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.50</td>
    <td align="right">       20.74</td>
    <td align="right">      287.50</td>
    <td align="right">       20.53</td>
    <td align="right">      286.83</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.17</td>
    <td align="right">       20.64</td>
    <td align="right">      266.67</td>
    <td align="right">       20.42</td>
    <td align="right">      266.50</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      432.00</td>
    <td align="right">       21.36</td>
    <td align="right">      135.83</td>
    <td align="right">       21.20</td>
    <td align="right">      112.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      391.50</td>
    <td align="right">       21.94</td>
    <td align="right">       64.50</td>
    <td align="right">       21.94</td>
    <td align="right">       30.17</td>
    <td align="right">       21.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      275.33</td>
    <td align="right">       22.60</td>
    <td align="right">      138.67</td>
    <td align="right">       23.00</td>
    <td align="right">        7.67</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      120.67</td>
    <td align="right">       22.84</td>
    <td align="right">      271.67</td>
    <td align="right">       23.59</td>
    <td align="right">        7.67</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      113.17</td>
    <td align="right">       23.45</td>
    <td align="right">      401.83</td>
    <td align="right">       23.83</td>
    <td align="right">       70.00</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       63.17</td>
    <td align="right">       22.96</td>
    <td align="right">      408.50</td>
    <td align="right">       23.81</td>
    <td align="right">       20.17</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      119.67</td>
    <td align="right">       22.90</td>
    <td align="right">      296.50</td>
    <td align="right">       23.64</td>
    <td align="right">       26.33</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      261.83</td>
    <td align="right">       22.29</td>
    <td align="right">      146.33</td>
    <td align="right">       22.83</td>
    <td align="right">        9.17</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.50</td>
    <td align="right">       21.53</td>
    <td align="right">       89.00</td>
    <td align="right">       21.38</td>
    <td align="right">       73.00</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      483.67</td>
    <td align="right">       20.88</td>
    <td align="right">      253.50</td>
    <td align="right">       20.68</td>
    <td align="right">      248.00</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3653.17</td>
    <td align="right">       21.56</td>
    <td align="right">     2760.50</td>
    <td align="right">       21.97</td>
    <td align="right">     1157.83</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       63.17</td>
    <td align="right">       20.64</td>
    <td align="right">       64.50</td>
    <td align="right">       20.42</td>
    <td align="right">        7.67</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      492.50</td>
    <td align="right">       23.45</td>
    <td align="right">      408.50</td>
    <td align="right">       23.83</td>
    <td align="right">      286.83</td>
    <td align="right">       23.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.21</td>
    <td align="right">      345.83</td>
    <td align="right">       21.14</td>
    <td align="right">      345.83</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.34</td>
    <td align="right">      267.67</td>
    <td align="right">       21.23</td>
    <td align="right">      267.67</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      455.50</td>
    <td align="right">       21.92</td>
    <td align="right">      129.00</td>
    <td align="right">       21.81</td>
    <td align="right">      111.33</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.00</td>
    <td align="right">       22.56</td>
    <td align="right">       53.17</td>
    <td align="right">       22.64</td>
    <td align="right">       12.83</td>
    <td align="right">       22.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      199.67</td>
    <td align="right">       23.00</td>
    <td align="right">      185.67</td>
    <td align="right">       23.45</td>
    <td align="right">        0.00</td>
    <td align="right">       23.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.33</td>
    <td align="right">       23.30</td>
    <td align="right">      343.00</td>
    <td align="right">       23.85</td>
    <td align="right">        0.17</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.50</td>
    <td align="right">       23.93</td>
    <td align="right">      436.33</td>
    <td align="right">       23.97</td>
    <td align="right">        4.17</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.83</td>
    <td align="right">       23.48</td>
    <td align="right">      418.33</td>
    <td align="right">       23.92</td>
    <td align="right">        2.00</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      112.33</td>
    <td align="right">       23.08</td>
    <td align="right">      278.33</td>
    <td align="right">       23.69</td>
    <td align="right">        1.33</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      320.50</td>
    <td align="right">       22.69</td>
