    <td align="right">       97.67</td>
    <td align="right">       22.93</td>
    <td align="right">        6.17</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.50</td>
    <td align="right">       21.88</td>
    <td align="right">       72.33</td>
    <td align="right">       21.83</td>
    <td align="right">       60.33</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.83</td>
    <td align="right">       21.35</td>
    <td align="right">      251.33</td>
    <td align="right">       21.24</td>
    <td align="right">      251.33</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3487.00</td>
    <td align="right">       21.94</td>
    <td align="right">     2878.67</td>
    <td align="right">       22.37</td>
    <td align="right">     1063.17</td>
    <td align="right">       22.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.50</td>
    <td align="right">       21.21</td>
    <td align="right">       53.17</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.93</td>
    <td align="right">      436.33</td>
    <td align="right">       23.97</td>
    <td align="right">      345.83</td>
    <td align="right">       23.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.19</td>
    <td align="right">      344.00</td>
    <td align="right">       21.12</td>
    <td align="right">      344.00</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.29</td>
    <td align="right">      278.67</td>
    <td align="right">       21.19</td>
    <td align="right">      278.67</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      468.33</td>
    <td align="right">       21.94</td>
    <td align="right">      124.67</td>
    <td align="right">       21.81</td>
    <td align="right">      111.33</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      387.33</td>
    <td align="right">       22.70</td>
    <td align="right">       38.67</td>
    <td align="right">       22.73</td>
    <td align="right">       10.67</td>
    <td align="right">       22.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      200.33</td>
    <td align="right">       23.09</td>
    <td align="right">      167.00</td>
    <td align="right">       23.47</td>
    <td align="right">        0.00</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       61.67</td>
    <td align="right">       23.32</td>
    <td align="right">      328.67</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.50</td>
    <td align="right">       23.42</td>
    <td align="right">      412.00</td>
    <td align="right">       23.91</td>
    <td align="right">        3.50</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.50</td>
    <td align="right">       23.21</td>
    <td align="right">      374.33</td>
    <td align="right">       23.83</td>
    <td align="right">        0.33</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      173.00</td>
    <td align="right">       22.92</td>
    <td align="right">      222.00</td>
    <td align="right">       23.47</td>
    <td align="right">        1.00</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      364.83</td>
    <td align="right">       22.55</td>
    <td align="right">       69.33</td>
    <td align="right">       22.70</td>
    <td align="right">        8.50</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      466.50</td>
    <td align="right">       21.81</td>
    <td align="right">       94.00</td>
    <td align="right">       21.72</td>
    <td align="right">       84.50</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.33</td>
    <td align="right">       21.33</td>
    <td align="right">      265.00</td>
    <td align="right">       21.22</td>
    <td align="right">      265.00</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3647.33</td>
    <td align="right">       21.96</td>
    <td align="right">     2718.33</td>
    <td align="right">       22.29</td>
    <td align="right">     1107.50</td>
    <td align="right">       22.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.50</td>
    <td align="right">       21.19</td>
    <td align="right">       38.67</td>
    <td align="right">       21.12</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.42</td>
    <td align="right">      412.00</td>
    <td align="right">       23.91</td>
    <td align="right">      344.00</td>
    <td align="right">       23.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       21.29</td>
    <td align="right">      257.83</td>
    <td align="right">       21.19</td>
    <td align="right">      257.83</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       21.38</td>
    <td align="right">      212.67</td>
    <td align="right">       21.25</td>
    <td align="right">      212.67</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      374.50</td>
    <td align="right">       22.12</td>
    <td align="right">       99.50</td>
    <td align="right">       22.03</td>
    <td align="right">       76.67</td>
    <td align="right">       21.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      254.33</td>
    <td align="right">       22.62</td>
    <td align="right">       56.33</td>
    <td align="right">       22.81</td>
    <td align="right">        7.00</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      131.83</td>
    <td align="right">       23.11</td>
    <td align="right">      196.00</td>
    <td align="right">       23.61</td>
    <td align="right">        0.17</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.17</td>
    <td align="right">       23.43</td>
    <td align="right">      300.50</td>
    <td align="right">       23.90</td>
    <td align="right">        2.00</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.83</td>
    <td align="right">       24.34</td>
    <td align="right">      377.67</td>
    <td align="right">       24.01</td>
    <td align="right">        9.33</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.00</td>
    <td align="right">       23.62</td>
    <td align="right">      349.00</td>
    <td align="right">       23.94</td>
    <td align="right">        3.67</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      123.33</td>
    <td align="right">       22.99</td>
    <td align="right">      216.33</td>
    <td align="right">       23.60</td>
    <td align="right">        0.83</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      276.00</td>
    <td align="right">       22.59</td>
    <td align="right">       68.83</td>
    <td align="right">       22.82</td>
    <td align="right">        5.00</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      393.83</td>
    <td align="right">       21.81</td>
    <td align="right">       78.67</td>
    <td align="right">       21.73</td>
    <td align="right">       69.83</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      418.33</td>
    <td align="right">       21.35</td>
    <td align="right">      222.67</td>
    <td align="right">       21.23</td>
    <td align="right">      222.67</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2873.17</td>
    <td align="right">       21.96</td>
    <td align="right">     2436.00</td>
    <td align="right">       22.41</td>
    <td align="right">      867.67</td>
    <td align="right">       22.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.83</td>
    <td align="right">       21.29</td>
    <td align="right">       56.33</td>
    <td align="right">       21.19</td>
    <td align="right">        0.17</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.34</td>
    <td align="right">      377.67</td>
    <td align="right">       24.01</td>
    <td align="right">      257.83</td>
    <td align="right">       24.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      457.67</td>
    <td align="right">       21.65</td>
    <td align="right">      222.33</td>
    <td align="right">       21.50</td>
    <td align="right">      210.17</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.17</td>
    <td align="right">       21.75</td>
    <td align="right">      183.00</td>
    <td align="right">       21.58</td>
    <td align="right">      174.17</td>
    <td align="right">       21.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      353.00</td>
    <td align="right">       22.20</td>
    <td align="right">      135.33</td>
    <td align="right">       22.32</td>
    <td align="right">       60.67</td>
    <td align="right">       22.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      273.83</td>
    <td align="right">       22.64</td>
    <td align="right">      102.67</td>
    <td align="right">       22.94</td>
    <td align="right">        8.33</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      174.83</td>
    <td align="right">       23.04</td>
    <td align="right">      218.00</td>
    <td align="right">       23.54</td>
    <td align="right">        0.00</td>
    <td align="right">       23.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.50</td>
    <td align="right">       23.19</td>
    <td align="right">      330.33</td>
    <td align="right">       23.80</td>
    <td align="right">        0.00</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.50</td>
    <td align="right">       23.32</td>
    <td align="right">      411.50</td>
    <td align="right">       23.91</td>
    <td align="right">        3.67</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       49.50</td>
    <td align="right">       23.36</td>
    <td align="right">      395.67</td>
    <td align="right">       23.89</td>
    <td align="right">        4.17</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      122.33</td>
    <td align="right">       23.05</td>
    <td align="right">      284.17</td>
    <td align="right">       23.70</td>
    <td align="right">        4.67</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      252.17</td>
    <td align="right">       22.71</td>
    <td align="right">      153.67</td>
    <td align="right">       23.17</td>
    <td align="right">       11.50</td>
    <td align="right">       23.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      412.50</td>
    <td align="right">       22.09</td>
    <td align="right">       82.17</td>
    <td align="right">       22.10</td>
    <td align="right">       51.17</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      456.67</td>
    <td align="right">       21.64</td>
    <td align="right">      188.50</td>
    <td align="right">       21.51</td>
    <td align="right">      178.67</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3073.67</td>
    <td align="right">       22.18</td>
    <td align="right">     2707.33</td>
    <td align="right">       22.66</td>
    <td align="right">      707.17</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.50</td>
    <td align="right">       21.64</td>
    <td align="right">       82.17</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      457.67</td>
    <td align="right">       23.36</td>
    <td align="right">      411.50</td>
    <td align="right">       23.91</td>
    <td align="right">      210.17</td>
    <td align="right">       23.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.17</td>
    <td align="right">       21.31</td>
    <td align="right">      306.83</td>
    <td align="right">       21.20</td>
    <td align="right">      306.83</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.50</td>
    <td align="right">       21.49</td>
    <td align="right">      238.67</td>
    <td align="right">       21.33</td>
    <td align="right">      238.67</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      406.67</td>
    <td align="right">       21.99</td>
    <td align="right">      125.67</td>
    <td align="right">       21.98</td>
    <td align="right">       85.00</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      310.17</td>
    <td align="right">       22.67</td>
    <td align="right">       92.00</td>
    <td align="right">       22.89</td>
    <td align="right">       11.50</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      163.67</td>
    <td align="right">       23.03</td>
    <td align="right">      222.50</td>
    <td align="right">       23.56</td>
    <td align="right">        1.67</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.33</td>
    <td align="right">       23.28</td>
    <td align="right">      352.17</td>
    <td align="right">       23.84</td>
    <td align="right">        5.17</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       42.17</td>
    <td align="right">       23.84</td>
    <td align="right">      422.50</td>
    <td align="right">       23.96</td>
    <td align="right">       15.17</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.17</td>
    <td align="right">       23.42</td>
    <td align="right">      395.33</td>
    <td align="right">       23.89</td>
    <td align="right">        6.67</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      139.00</td>
    <td align="right">       22.91</td>
    <td align="right">      266.67</td>
    <td align="right">       23.58</td>
    <td align="right">        2.33</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.00</td>
    <td align="right">       22.52</td>
    <td align="right">      100.83</td>
    <td align="right">       22.80</td>
    <td align="right">        8.33</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      452.67</td>
    <td align="right">       21.84</td>
    <td align="right">       92.83</td>
    <td align="right">       21.77</td>
    <td align="right">       79.00</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.67</td>
    <td align="right">       21.37</td>
    <td align="right">      244.67</td>
    <td align="right">       21.25</td>
    <td align="right">      244.67</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3392.17</td>
    <td align="right">       21.98</td>
    <td align="right">     2860.67</td>
    <td align="right">       22.43</td>
    <td align="right">     1005.00</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.17</td>
    <td align="right">       21.31</td>
    <td align="right">       92.00</td>
    <td align="right">       21.20</td>
    <td align="right">        1.67</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.17</td>
    <td align="right">       23.84</td>
    <td align="right">      422.50</td>
    <td align="right">       23.96</td>
    <td align="right">      306.83</td>
    <td align="right">       23.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.11238</td>
    <td align="right">    18.98602</td>
    <td align="right">     -0.0680</td>
    <td align="right">     5.92298</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.12582</td>
    <td align="right">    18.35348</td>
    <td align="right">     -0.0633</td>
    <td align="right">     5.82651</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61434</td>
    <td align="right">    25.62731</td>
    <td align="right">     0.13927</td>
    <td align="right">     6.03075</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84594</td>
    <td align="right">    29.03564</td>
    <td align="right">     0.24134</td>
    <td align="right">     6.43641</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.87483</td>
    <td align="right">    39.79605</td>
    <td align="right">     -0.5593</td>
    <td align="right">    11.86168</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.90213</td>
    <td align="right">    48.38612</td>
    <td align="right">     -0.4646</td>
    <td align="right">     9.69602</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90448</td>
    <td align="right">    52.29798</td>
    <td align="right">     -0.4339</td>
    <td align="right">     9.09609</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90569</td>
    <td align="right">    52.50516</td>
    <td align="right">     -0.4280</td>
    <td align="right">     8.96797</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88781</td>
    <td align="right">    48.20323</td>
    <td align="right">     -0.4864</td>
    <td align="right">    10.23525</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.83517</td>
    <td align="right">    36.75858</td>
    <td align="right">     0.30332</td>
    <td align="right">     7.22872</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.71206</td>
    <td align="right">    29.46086</td>
    <td align="right">     0.18437</td>
    <td align="right">     6.17965</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.22752</td>
    <td align="right">    22.62749</td>
    <td align="right">     -0.0033</td>
    <td align="right">     5.94753</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.66593</td>
    <td align="right">    35.30161</td>
    <td align="right">     -0.1379</td>
    <td align="right">     7.80346</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.11238</td>
    <td align="right">    18.35348</td>
    <td align="right">     -0.5593</td>
    <td align="right">     5.82651</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90569</td>
    <td align="right">    52.50516</td>
    <td align="right">     0.30332</td>
    <td align="right">    11.86168</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.29864</td>
    <td align="right">    20.44223</td>
    <td align="right">     -0.2569</td>
    <td align="right">     7.63295</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.30177</td>
    <td align="right">    19.74683</td>
    <td align="right">     -0.2555</td>
    <td align="right">     7.61506</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.10940</td>
    <td align="right">    27.48000</td>
    <td align="right">     0.01772</td>
    <td align="right">     6.46099</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61092</td>
    <td align="right">    30.83009</td>
    <td align="right">     0.17982</td>
    <td align="right">     6.11987</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.76343</td>
    <td align="right">    41.38886</td>
    <td align="right">     -0.6016</td>
    <td align="right">    13.10944</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.84593</td>
    <td align="right">    49.53383</td>
    <td align="right">     -0.4935</td>
    <td align="right">    10.36098</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85609</td>
    <td align="right">    53.28994</td>
    <td align="right">     -0.4585</td>
    <td align="right">     9.61065</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85273</td>
    <td align="right">    53.43497</td>
    <td align="right">     -0.4591</td>
    <td align="right">     9.61652</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76458</td>
    <td align="right">    49.58080</td>
    <td align="right">     -0.5414</td>
    <td align="right">    11.66773</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.56839</td>
    <td align="right">    38.25439</td>
    <td align="right">     0.22892</td>
    <td align="right">     6.90546</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.06376</td>
    <td align="right">    31.50727</td>
    <td align="right">     0.01928</td>
    <td align="right">     6.27721</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.39700</td>
    <td align="right">    24.21821</td>
    <td align="right">     -0.2033</td>
    <td align="right">     7.47430</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.29316</td>
    <td align="right">    36.77322</td>
    <td align="right">     -0.2359</td>
    <td align="right">     8.58249</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.29864</td>
    <td align="right">    19.74683</td>
    <td align="right">     -0.6016</td>
    <td align="right">     6.11987</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85609</td>
    <td align="right">    53.43497</td>
    <td align="right">     0.22892</td>
    <td align="right">    13.10944</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.79193</td>
    <td align="right">    20.68077</td>
    <td align="right">     -0.4046</td>
    <td align="right">     9.57232</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.80851</td>
    <td align="right">    20.00097</td>
    <td align="right">     -0.3994</td>
    <td align="right">     9.55413</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.61903</td>
    <td align="right">    28.02726</td>
    <td align="right">     -0.1140</td>
    <td align="right">     7.39256</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.22138</td>
    <td align="right">    31.25474</td>
    <td align="right">     0.07716</td>
    <td align="right">     6.30124</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.63085</td>
    <td align="right">    41.78857</td>
    <td align="right">     -0.6459</td>
    <td align="right">    14.84168</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.77725</td>
    <td align="right">    49.71848</td>
    <td align="right">     -0.5075</td>
    <td align="right">    10.94165</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81620</td>
    <td align="right">    53.34013</td>
    <td align="right">     -0.4607</td>
    <td align="right">     9.81631</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79444</td>
    <td align="right">    53.51198</td>
    <td align="right">     -0.4740</td>
    <td align="right">    10.13252</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.58030</td>
    <td align="right">    50.04110</td>
    <td align="right">     -0.6064</td>
    <td align="right">    14.02477</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.18394</td>
    <td align="right">    39.00921</td>
    <td align="right">     0.12387</td>
    <td align="right">     6.86331</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.40626</td>
    <td align="right">    32.49008</td>
    <td align="right">     -0.1520</td>
    <td align="right">     7.31102</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.88069</td>
    <td align="right">    24.78263</td>
    <td align="right">     -0.3532</td>
    <td align="right">     9.15857</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.96825</td>
    <td align="right">    37.18460</td>
    <td align="right">     -0.3264</td>
    <td align="right">     9.66288</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.79193</td>
    <td align="right">    20.00097</td>
    <td align="right">     -0.6459</td>
    <td align="right">     6.30124</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81620</td>
    <td align="right">    53.51198</td>
    <td align="right">     0.12387</td>
    <td align="right">    14.84168</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.07601</td>
    <td align="right">    21.42930</td>
    <td align="right">     -0.6416</td>
    <td align="right">    14.11917</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.15395</td>
    <td align="right">    20.80339</td>
    <td align="right">     -0.6149</td>
    <td align="right">    13.59983</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.87431</td>
    <td align="right">    29.27859</td>
    <td align="right">     -0.3094</td>
    <td align="right">     9.58431</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.64605</td>
    <td align="right">    32.39018</td>
    <td align="right">     -0.0562</td>
    <td align="right">     7.40467</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.43304</td>
    <td align="right">    41.90313</td>
    <td align="right">     -0.6860</td>
    <td align="right">    17.38118</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.78085</td>
    <td align="right">    49.40780</td>
    <td align="right">     -0.4525</td>
    <td align="right">    10.33898</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86410</td>
    <td align="right">    53.30502</td>
    <td align="right">     -0.3726</td>
    <td align="right">     8.57537</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76496</td>
    <td align="right">    53.65652</td>
    <td align="right">     -0.4384</td>
    <td align="right">     9.99090</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.36396</td>
    <td align="right">    50.83845</td>
    <td align="right">     -0.6649</td>
    <td align="right">    16.85810</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.58010</td>
    <td align="right">    40.50907</td>
    <td align="right">     -0.0222</td>
    <td align="right">     7.51715</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.58063</td>
    <td align="right">    34.23519</td>
    <td align="right">     -0.3717</td>
    <td align="right">     9.64130</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.18604</td>
    <td align="right">    25.89214</td>
    <td align="right">     -0.5771</td>
    <td align="right">    12.98467</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.53657</td>
    <td align="right">    37.93158</td>
    <td align="right">     -0.4330</td>
    <td align="right">    11.48453</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.07601</td>
    <td align="right">    20.80339</td>
    <td align="right">     -0.6860</td>
    <td align="right">     7.40467</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86410</td>
    <td align="right">    53.65652</td>
    <td align="right">     -0.0222</td>
    <td align="right">    17.38118</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.19014</td>
    <td align="right">    21.75388</td>
    <td align="right">     -0.5893</td>
    <td align="right">    12.98796</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.27441</td>
    <td align="right">    21.12166</td>
    <td align="right">     -0.5602</td>
    <td align="right">    12.49010</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.27729</td>
    <td align="right">    28.61963</td>
    <td align="right">     -0.1799</td>
    <td align="right">     8.88878</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01069</td>
    <td align="right">    31.04557</td>
    <td align="right">     0.07855</td>
    <td align="right">     7.77316</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.61035</td>
    <td align="right">    40.83733</td>
    <td align="right">     -0.5176</td>
    <td align="right">    13.55263</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.85211</td>
    <td align="right">    48.75843</td>
    <td align="right">     -0.3188</td>
    <td align="right">     8.71358</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.93939</td>
    <td align="right">    52.69733</td>
    <td align="right">     -0.2371</td>
    <td align="right">     7.36902</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86617</td>
    <td align="right">    52.82809</td>
    <td align="right">     -0.2954</td>
    <td align="right">     8.15829</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.52063</td>
    <td align="right">    49.92490</td>
    <td align="right">     -0.5387</td>
    <td align="right">    13.95978</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.86083</td>
    <td align="right">    39.65888</td>
    <td align="right">     0.07280</td>
    <td align="right">     7.77235</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.70997</td>
    <td align="right">    34.30028</td>
    <td align="right">     -0.3268</td>
    <td align="right">     9.18458</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.26386</td>
    <td align="right">    26.17365</td>
    <td align="right">     -0.5432</td>
    <td align="right">    12.37116</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.70983</td>
    <td align="right">    37.43135</td>
    <td align="right">     -0.3281</td>
    <td align="right">    10.24796</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.19014</td>
    <td align="right">    21.12166</td>
    <td align="right">     -0.5893</td>
    <td align="right">     7.36902</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93939</td>
    <td align="right">    52.82809</td>
    <td align="right">     0.07855</td>
    <td align="right">    13.95978</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.64340</td>
    <td align="right">    20.32884</td>
    <td align="right">     -0.4413</td>
    <td align="right">    11.64545</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.72936</td>
    <td align="right">    19.83255</td>
    <td align="right">     -0.4156</td>
    <td align="right">    11.27452</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.49059</td>
    <td align="right">    27.26370</td>
    <td align="right">     -0.0968</td>
    <td align="right">     9.21116</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.95350</td>
    <td align="right">    30.66621</td>
    <td align="right">     0.07014</td>
    <td align="right">     8.20282</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.47906</td>
    <td align="right">    41.21544</td>
    <td align="right">     -0.6081</td>
    <td align="right">    16.12162</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.74598</td>
    <td align="right">    49.25247</td>
    <td align="right">     -0.4250</td>
    <td align="right">    10.54590</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85285</td>
    <td align="right">    53.10057</td>
    <td align="right">     -0.3260</td>
    <td align="right">     8.54432</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80339</td>
    <td align="right">    52.99648</td>
    <td align="right">     -0.3361</td>
    <td align="right">     9.24223</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56301</td>
    <td align="right">    49.37882</td>
    <td align="right">     -0.4919</td>
    <td align="right">    13.68500</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.05428</td>
    <td align="right">    38.37556</td>
    <td align="right">     0.15685</td>
    <td align="right">     8.88429</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.04102</td>
    <td align="right">    32.91933</td>
    <td align="right">     -0.2266</td>
    <td align="right">     8.82029</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.59239</td>
    <td align="right">    25.16319</td>
    <td align="right">     -0.4357</td>
    <td align="right">    11.41119</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.83841</td>
    <td align="right">    36.83501</td>
    <td align="right">     -0.2974</td>
    <td align="right">    10.63045</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.59239</td>
    <td align="right">    19.83255</td>
    <td align="right">     -0.6081</td>
    <td align="right">     8.20282</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85285</td>
    <td align="right">    53.10057</td>
    <td align="right">     0.15685</td>
    <td align="right">    16.12162</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.18230</td>
    <td align="right">    21.58604</td>
    <td align="right">     -0.6036</td>
    <td align="right">    13.52646</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.34495</td>
    <td align="right">    20.87344</td>
    <td align="right">     -0.5483</td>
    <td align="right">    12.65568</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.14784</td>
    <td align="right">    28.54499</td>
    <td align="right">     -0.2118</td>
    <td align="right">     9.47821</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.83278</td>
    <td align="right">    31.52461</td>
    <td align="right">     0.03309</td>
    <td align="right">     8.08497</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.49822</td>
    <td align="right">    41.36779</td>
    <td align="right">     -0.5699</td>
    <td align="right">    15.77266</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.77111</td>
    <td align="right">    49.22705</td>
    <td align="right">     -0.3638</td>
    <td align="right">    10.10519</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88276</td>
    <td align="right">    53.06008</td>
    <td align="right">     -0.2580</td>
    <td align="right">     8.40522</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79269</td>
    <td align="right">    53.34976</td>
    <td align="right">     -0.3395</td>
    <td align="right">     9.51023</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.46214</td>
    <td align="right">    50.29894</td>
    <td align="right">     -0.5672</td>
    <td align="right">    15.10461</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.72229</td>
    <td align="right">    40.00039</td>
    <td align="right">     0.03706</td>
    <td align="right">     8.04215</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.67406</td>
    <td align="right">    34.18527</td>
    <td align="right">     -0.3386</td>
    <td align="right">     9.42577</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.23713</td>
    <td align="right">    26.06531</td>
    <td align="right">     -0.5539</td>
    <td align="right">    12.64513</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.63974</td>
    <td align="right">    37.63160</td>
    <td align="right">     -0.3558</td>
    <td align="right">    11.05099</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.18230</td>
    <td align="right">    20.87344</td>
    <td align="right">     -0.6036</td>
    <td align="right">     8.04215</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88276</td>
    <td align="right">    53.34976</td>
    <td align="right">     0.03706</td>
    <td align="right">    15.77266</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.11852</td>
    <td align="right">    22.15970</td>
    <td align="right">     -0.6034</td>
    <td align="right">    12.98664</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.17027</td>
    <td align="right">    21.64238</td>
    <td align="right">     -0.5898</td>
    <td align="right">    12.74506</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.70343</td>
    <td align="right">    30.32033</td>
    <td align="right">     -0.3541</td>
    <td align="right">     9.35388</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.33025</td>
    <td align="right">    33.83625</td>
    <td align="right">     -0.1416</td>
    <td align="right">     6.93985</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.21324</td>
    <td align="right">    42.89060</td>
    <td align="right">     -0.8167</td>
    <td align="right">    21.12159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.76089</td>
    <td align="right">    49.60607</td>
    <td align="right">     -0.5148</td>
    <td align="right">    11.24280</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86136</td>
    <td align="right">    53.06739</td>
    <td align="right">     -0.4231</td>
    <td align="right">     9.13456</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80914</td>
    <td align="right">    53.52769</td>
    <td align="right">     -0.4552</td>
    <td align="right">     9.81746</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.51865</td>
    <td align="right">    50.41755</td>
    <td align="right">     -0.6260</td>
    <td align="right">    14.68274</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.89532</td>
    <td align="right">    40.46678</td>
    <td align="right">     0.06552</td>
    <td align="right">     6.69042</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.88130</td>
    <td align="right">    34.58449</td>
    <td align="right">     -0.2637</td>
    <td align="right">     7.93169</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.29059</td>
    <td align="right">    26.59306</td>
    <td align="right">     -0.5093</td>
    <td align="right">    11.27033</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.55673</td>
    <td align="right">    38.38485</td>
    <td align="right">     -0.4356</td>
    <td align="right">    11.16123</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.11852</td>
    <td align="right">    21.64238</td>
    <td align="right">     -0.8167</td>
    <td align="right">     6.69042</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86136</td>
    <td align="right">    53.52769</td>
    <td align="right">     0.06552</td>
    <td align="right">    21.12159</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.26845</td>
    <td align="right">    22.72293</td>
    <td align="right">     -0.5425</td>
    <td align="right">    11.70924</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.31039</td>
    <td align="right">    22.21169</td>
    <td align="right">     -0.5289</td>
    <td align="right">    11.48316</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.25952</td>
    <td align="right">    29.65538</td>
    <td align="right">     -0.1873</td>
    <td align="right">     8.18355</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.03647</td>
    <td align="right">    31.88334</td>
    <td align="right">     0.06745</td>
    <td align="right">     6.83318</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.62684</td>
    <td align="right">    40.65578</td>
    <td align="right">     -0.5664</td>
    <td align="right">    13.66575</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.88814</td>
    <td align="right">    48.38610</td>
    <td align="right">     -0.3524</td>
    <td align="right">     8.43326</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95605</td>
    <td align="right">    52.14008</td>
    <td align="right">     -0.2733</td>
    <td align="right">     7.15747</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92902</td>
    <td align="right">    52.38072</td>
    <td align="right">     -0.2954</td>
    <td align="right">     7.41779</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.74680</td>
    <td align="right">    49.07950</td>
    <td align="right">     -0.4706</td>
    <td align="right">    10.98539</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.26864</td>
    <td align="right">    39.27526</td>
    <td align="right">     0.18241</td>
    <td align="right">     7.24243</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.08645</td>
    <td align="right">    34.75100</td>
    <td align="right">     -0.2026</td>
    <td align="right">     7.46434</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.41230</td>
    <td align="right">    27.06923</td>
    <td align="right">     -0.4660</td>
    <td align="right">    10.62724</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.82730</td>
    <td align="right">    37.63312</td>
    <td align="right">     -0.3018</td>
    <td align="right">     9.25498</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.26845</td>
    <td align="right">    22.21169</td>
    <td align="right">     -0.5664</td>
    <td align="right">     6.83318</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95605</td>
    <td align="right">    52.38072</td>
    <td align="right">     0.18241</td>
    <td align="right">    13.66575</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.80138</td>
    <td align="right">    19.00646</td>
    <td align="right">     -0.5764</td>
    <td align="right">    14.43675</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.68409</td>
    <td align="right">    18.56187</td>
    <td align="right">     -0.5981</td>
    <td align="right">    14.88511</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.76220</td>
    <td align="right">    26.51890</td>
    <td align="right">     -0.2413</td>
    <td align="right">     9.86227</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.32080</td>
    <td align="right">    30.21250</td>
    <td align="right">     -0.0747</td>
    <td align="right">     7.67469</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.18406</td>
    <td align="right">    40.60508</td>
    <td align="right">     -0.7489</td>
    <td align="right">    19.55460</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.63895</td>
    <td align="right">    49.02634</td>
    <td align="right">     -0.5067</td>
    <td align="right">    11.81835</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.82941</td>
    <td align="right">    54.15721</td>
    <td align="right">     -0.3676</td>
    <td align="right">     8.67984</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80331</td>
    <td align="right">    53.51494</td>
    <td align="right">     -0.3476</td>
    <td align="right">     8.69997</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.66664</td>
    <td align="right">    48.99714</td>
    <td align="right">     -0.4460</td>
    <td align="right">    11.23865</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.07676</td>
    <td align="right">    37.22082</td>
    <td align="right">     0.19507</td>
    <td align="right">     8.32011</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.70970</td>
    <td align="right">    31.48002</td>
    <td align="right">     -0.2442</td>
    <td align="right">     8.54260</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.96698</td>
    <td align="right">    23.64031</td>
    <td align="right">     -0.5191</td>
    <td align="right">    13.36992</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.46748</td>
    <td align="right">    36.21248</td>
    <td align="right">     -0.3719</td>
    <td align="right">    11.41300</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.68409</td>
    <td align="right">    18.56187</td>
    <td align="right">     -0.7489</td>
    <td align="right">     7.67469</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82941</td>
    <td align="right">    54.15721</td>
    <td align="right">     0.19507</td>
    <td align="right">    19.55460</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.21042</td>
    <td align="right">    22.43539</td>
    <td align="right">     -0.5682</td>
    <td align="right">    12.36141</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.34078</td>
    <td align="right">    21.84714</td>
    <td align="right">     -0.5251</td>
    <td align="right">    11.60473</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.14538</td>
    <td align="right">    29.44532</td>
    <td align="right">     -0.2158</td>
    <td align="right">     8.51915</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.85281</td>
    <td align="right">    32.34689</td>
    <td align="right">     0.01862</td>
    <td align="right">     6.89375</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.55740</td>
    <td align="right">    41.13372</td>
    <td align="right">     -0.6049</td>
    <td align="right">    15.07862</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.84948</td>
    <td align="right">    48.77656</td>
    <td align="right">     -0.3867</td>
    <td align="right">     9.21934</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.94220</td>
    <td align="right">    52.33131</td>
    <td align="right">     -0.2788</td>
    <td align="right">     7.49913</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89415</td>
    <td align="right">    52.77741</td>
    <td align="right">     -0.3283</td>
    <td align="right">     8.15476</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71156</td>
    <td align="right">    49.33272</td>
    <td align="right">     -0.4917</td>
    <td align="right">    11.59137</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.12699</td>
    <td align="right">    39.61684</td>
    <td align="right">     0.14664</td>
    <td align="right">     7.28233</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.00358</td>
    <td align="right">    34.54559</td>
    <td align="right">     -0.2240</td>
    <td align="right">     7.70681</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.34920</td>
    <td align="right">    26.84770</td>
    <td align="right">     -0.4851</td>
    <td align="right">    10.95203</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.75959</td>
    <td align="right">    37.73848</td>
    <td align="right">     -0.3277</td>
    <td align="right">     9.73195</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.21042</td>
    <td align="right">    21.84714</td>
    <td align="right">     -0.6049</td>
    <td align="right">     6.89375</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94220</td>
    <td align="right">    52.77741</td>
    <td align="right">     0.14664</td>
    <td align="right">    15.07862</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.18513</td>
    <td align="right">    21.22241</td>
    <td align="right">     -0.5690</td>
    <td align="right">    12.30285</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.28806</td>
    <td align="right">    20.61061</td>
    <td align="right">     -0.5384</td>
    <td align="right">    11.80138</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.11240</td>
    <td align="right">    29.04431</td>
    <td align="right">     -0.2240</td>
    <td align="right">     8.45265</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.93413</td>
    <td align="right">    32.02510</td>
    <td align="right">     0.02674</td>
    <td align="right">     6.76968</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.58402</td>
    <td align="right">    41.44472</td>
    <td align="right">     -0.6341</td>
    <td align="right">    14.99853</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.83589</td>
    <td align="right">    49.14693</td>
    <td align="right">     -0.4396</td>
    <td align="right">     9.66856</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89689</td>
    <td align="right">    53.03822</td>
    <td align="right">     -0.3718</td>
    <td align="right">     8.28173</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82417</td>
    <td align="right">    53.35847</td>
    <td align="right">     -0.4229</td>
    <td align="right">     9.29364</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53401</td>
    <td align="right">    50.25576</td>
    <td align="right">     -0.6029</td>
    <td align="right">    14.23624</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.91081</td>
    <td align="right">    39.87833</td>
    <td align="right">     0.07266</td>
    <td align="right">     6.97832</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.90597</td>
    <td align="right">    33.78686</td>
    <td align="right">     -0.2613</td>
    <td align="right">     8.15453</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.34797</td>
    <td align="right">    25.56257</td>
    <td align="right">     -0.4945</td>
    <td align="right">    11.23132</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.70762</td>
    <td align="right">    37.57500</td>
    <td align="right">     -0.3709</td>
    <td align="right">    10.17110</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.18513</td>
    <td align="right">    20.61061</td>
    <td align="right">     -0.6341</td>
    <td align="right">     6.76968</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89689</td>
    <td align="right">    53.35847</td>
    <td align="right">     0.07266</td>
    <td align="right">    14.99853</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.29097</td>
    <td align="right">    20.84454</td>
    <td align="right">     -0.5350</td>
    <td align="right">    11.76344</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.37892</td>
    <td align="right">    20.42373</td>
    <td align="right">     -0.5045</td>
    <td align="right">    11.29670</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.36237</td>
    <td align="right">    27.63513</td>
    <td align="right">     -0.1466</td>
    <td align="right">     8.19355</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.11004</td>
    <td align="right">    30.10569</td>
    <td align="right">     0.10294</td>
    <td align="right">     7.27053</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.67784</td>
    <td align="right">    39.84206</td>
    <td align="right">     -0.5204</td>
    <td align="right">    12.81617</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.87945</td>
    <td align="right">    47.82349</td>
    <td align="right">     -0.3431</td>
    <td align="right">     8.74584</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.96139</td>
    <td align="right">    52.06338</td>
    <td align="right">     -0.2654</td>
    <td align="right">     7.50556</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.89699</td>
    <td align="right">    52.12338</td>
    <td align="right">     -0.3177</td>
    <td align="right">     8.17224</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.63361</td>
    <td align="right">    48.89486</td>
    <td align="right">     -0.5181</td>
    <td align="right">    12.55203</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.05181</td>
    <td align="right">    38.47102</td>
    <td align="right">     0.12212</td>
    <td align="right">     7.26654</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.92274</td>
    <td align="right">    33.17573</td>
    <td align="right">     -0.2513</td>
    <td align="right">     8.07210</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.37640</td>
    <td align="right">    25.25346</td>
    <td align="right">     -0.4830</td>
    <td align="right">    11.13400</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.80450</td>
    <td align="right">    36.49202</td>
    <td align="right">     -0.3039</td>
    <td align="right">     9.55251</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.29097</td>
    <td align="right">    20.42373</td>
    <td align="right">     -0.5350</td>
    <td align="right">     7.26654</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.96139</td>
    <td align="right">    52.12338</td>
    <td align="right">     0.12212</td>
    <td align="right">    12.81617</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.85418</td>
    <td align="right">    19.94317</td>
    <td align="right">     -0.3522</td>
    <td align="right">    10.12609</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.94494</td>
    <td align="right">    19.42436</td>
    <td align="right">     -0.3263</td>
    <td align="right">     9.80228</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.73549</td>
    <td align="right">    26.90389</td>
    <td align="right">     -0.0128</td>
    <td align="right">     8.36350</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.20305</td>
    <td align="right">    30.32699</td>
    <td align="right">     0.14435</td>
    <td align="right">     7.70487</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.61871</td>
    <td align="right">    40.76703</td>
    <td align="right">     -0.5600</td>
    <td align="right">    13.81212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.81017</td>
    <td align="right">    48.93032</td>
    <td align="right">     -0.4104</td>
    <td align="right">     9.66215</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89321</td>
    <td align="right">    52.78178</td>
    <td align="right">     -0.3241</td>
    <td align="right">     8.05659</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86118</td>
    <td align="right">    52.67984</td>
    <td align="right">     -0.3222</td>
    <td align="right">     8.47390</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70418</td>
    <td align="right">    48.86177</td>
    <td align="right">     -0.4394</td>
    <td align="right">    11.52835</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.32788</td>
    <td align="right">    37.84397</td>
    <td align="right">     0.23939</td>
    <td align="right">     8.69061</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.38272</td>
    <td align="right">    32.33964</td>
    <td align="right">     -0.1154</td>
    <td align="right">     7.70303</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.83277</td>
    <td align="right">    24.74124</td>
    <td align="right">     -0.3393</td>
    <td align="right">     9.85790</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.02275</td>
    <td align="right">    36.42310</td>
    <td align="right">     -0.2346</td>
    <td align="right">     9.48309</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.83277</td>
    <td align="right">    19.42436</td>
    <td align="right">     -0.5600</td>
    <td align="right">     7.70303</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89321</td>
    <td align="right">    52.78178</td>
    <td align="right">     0.23939</td>
    <td align="right">    13.81212</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.31118</td>
    <td align="right">    21.35927</td>
    <td align="right">     -0.5279</td>
    <td align="right">    11.78030</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.50816</td>
    <td align="right">    20.60240</td>
    <td align="right">     -0.4674</td>
    <td align="right">    10.98299</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.38906</td>
    <td align="right">    28.26531</td>
    <td align="right">     -0.1269</td>
    <td align="right">     8.44304</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.11416</td>
    <td align="right">    31.17057</td>
    <td align="right">     0.11409</td>
    <td align="right">     7.53453</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.63525</td>
    <td align="right">    40.90568</td>
    <td align="right">     -0.5224</td>
    <td align="right">    13.47503</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.83215</td>
    <td align="right">    48.91961</td>
    <td align="right">     -0.3501</td>
    <td align="right">     9.21720</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.91842</td>
    <td align="right">    52.76858</td>
    <td align="right">     -0.2572</td>
    <td align="right">     7.88735</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84775</td>
    <td align="right">    53.04918</td>
    <td align="right">     -0.3257</td>
    <td align="right">     8.71661</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61285</td>
    <td align="right">    49.75245</td>
    <td align="right">     -0.5111</td>
    <td align="right">    12.71918</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.03157</td>
    <td align="right">    39.41466</td>
    <td align="right">     0.12748</td>
    <td align="right">     7.58144</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.99200</td>
    <td align="right">    33.70749</td>
    <td align="right">     -0.2307</td>
    <td align="right">     8.03591</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.40685</td>
    <td align="right">    25.73528</td>
    <td align="right">     -0.4702</td>
    <td align="right">    10.93719</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.81025</td>
    <td align="right">    37.26214</td>
    <td align="right">     -0.2948</td>
    <td align="right">     9.76803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.31118</td>
    <td align="right">    20.60240</td>
    <td align="right">     -0.5279</td>
    <td align="right">     7.53453</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91842</td>
    <td align="right">    53.04918</td>
    <td align="right">     0.12748</td>
    <td align="right">    13.47503</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134817E+09</td>
    <td align="right"> 38155165.75</td>
    <td align="right">        7.50</td>
    <td align="right"> 90250031.00</td>
    <td align="right"> 44567105.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">11-JAN-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     9236.47</td>
    <td align="right">11-JAN-16:20</td>
    <td align="right">     6294.89</td>
    <td align="right">11-JAN-16:20</td>
    <td align="right">     2941.58</td>
    <td align="right">11-JAN-16:20</td>
    <td align="right">     2557.43</td>
    <td align="right">11-JAN-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547737E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">      129.99</td>
    <td align="right">0.515939E+10</td>
    <td align="right">0.317987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    38376.52</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    38376.52</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">     6651.76</td>
    <td align="right">31-MAR-17:03</td>
    <td align="right">     8817.54</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100100E+11</td>
    <td align="right">0.262875E+10</td>
    <td align="right">      260.68</td>
    <td align="right">0.895824E+10</td>
    <td align="right">0.105175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">    60767.89</td>
    <td align="right">30-APR-17:21</td>
    <td align="right">    60767.89</td>
    <td align="right">30-APR-17:21</td>
    <td align="right">     9711.32</td>
    <td align="right">14-APR-16:20</td>
    <td align="right">    13862.58</td>
    <td align="right">30-APR-17:21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.351200E+11</td>
    <td align="right">0.866958E+10</td>
    <td align="right">      399.94</td>
    <td align="right">0.316456E+11</td>
    <td align="right">0.347439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAY-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    85555.59</td>
    <td align="right">29-MAY-16:41</td>
    <td align="right">    85555.59</td>
    <td align="right">29-MAY-16:41</td>
    <td align="right">    20230.73</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    20807.84</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.599230E+11</td>
    <td align="right">0.145482E+11</td>
    <td align="right">      530.77</td>
    <td align="right">0.502474E+11</td>
    <td align="right">0.967558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   132881.25</td>
    <td align="right">18-JUN-14:31</td>
    <td align="right">    89187.07</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">    72184.18</td>
    <td align="right">18-JUN-11:52</td>
    <td align="right">    30085.52</td>
    <td align="right">18-JUN-14:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.849038E+11</td>
    <td align="right">0.207786E+11</td>
    <td align="right">      605.41</td>
    <td align="right">0.641876E+11</td>
    <td align="right">0.207162E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   133742.37</td>
    <td align="right">04-JUL-02:23</td>
    <td align="right">   101169.49</td>
    <td align="right">02-JUL-17:02</td>
    <td align="right">    83183.18</td>
    <td align="right">13-JUL-05:12</td>
    <td align="right">    33086.56</td>
    <td align="right">02-JUL-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.782747E+11</td>
    <td align="right">0.189062E+11</td>
    <td align="right">      604.80</td>
    <td align="right">0.611986E+11</td>
    <td align="right">0.170761E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   134184.88</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">    92760.95</td>
    <td align="right">06-AUG-16:21</td>
    <td align="right">    87087.98</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">    29961.01</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489845E+11</td>
    <td align="right">0.118583E+11</td>
    <td align="right">      466.44</td>
    <td align="right">0.381949E+11</td>
    <td align="right">0.107896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   131115.13</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">    89734.39</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">    82083.84</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">    29607.89</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.225810E+11</td>
    <td align="right">0.558744E+10</td>
    <td align="right">      327.02</td>
    <td align="right">0.195437E+11</td>
    <td align="right">0.303728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    80297.88</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">    64641.53</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">    34222.00</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">    18469.03</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.465039E+10</td>
    <td align="right">0.122446E+10</td>
    <td align="right">      126.33</td>
    <td align="right">0.393366E+10</td>
    <td align="right">0.716724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    32323.01</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">    30176.17</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     7316.31</td>
    <td align="right">01-NOV-16:03</td>
    <td align="right">     7733.10</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.804436E+09</td>
    <td align="right">0.218624E+09</td>
    <td align="right">       23.57</td>
    <td align="right">0.578722E+09</td>
    <td align="right">0.225714E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    18279.04</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">    12823.00</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">     5484.32</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     4758.35</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350864E+12</td>
    <td align="right">0.858565E+11</td>
    <td align="right">     3482.47</td>
    <td align="right">0.283738E+12</td>
    <td align="right">0.671260E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.849038E+11</td>
    <td align="right">0.207786E+11</td>
    <td align="right">      605.41</td>
    <td align="right">0.641876E+11</td>
    <td align="right">0.207162E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   134184.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101169.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87087.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33086.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3224690.56</td>
    <td align="right">   949728.34</td>
    <td align="right">        1.39</td>
    <td align="right">  1903352.46</td>
    <td align="right">  1321338.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">      938.86</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      557.57</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      381.29</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      275.99</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.510714E+10</td>
    <td align="right">0.127761E+10</td>
    <td align="right">       96.61</td>
    <td align="right">0.489003E+10</td>
    <td align="right">0.217114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">27-MAR-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    43882.48</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    43882.48</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">     6687.63</td>
    <td align="right">31-MAR-16:30</td>
    <td align="right">    10016.61</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.979590E+10</td>
    <td align="right">0.251399E+10</td>
    <td align="right">      213.53</td>
    <td align="right">0.892681E+10</td>
    <td align="right">0.869086E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-APR-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">    63291.18</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">    63291.18</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">     9525.89</td>
    <td align="right">14-APR-16:20</td>
    <td align="right">    14435.09</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.355142E+11</td>
    <td align="right">0.867527E+10</td>
    <td align="right">      387.15</td>
    <td align="right">0.323741E+11</td>
    <td align="right">0.314010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    81873.63</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">    80314.54</td>
    <td align="right">29-MAY-16:41</td>
    <td align="right">    21224.64</td>
    <td align="right">31-MAY-05:13</td>
    <td align="right">    22211.22</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.581671E+11</td>
    <td align="right">0.140750E+11</td>
    <td align="right">      519.04</td>
    <td align="right">0.490011E+11</td>
    <td align="right">0.916599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   127083.46</td>
    <td align="right">18-JUN-14:42</td>
    <td align="right">    85939.61</td>
    <td align="right">11-JUN-13:32</td>
    <td align="right">    71055.41</td>
    <td align="right">18-JUN-14:42</td>
    <td align="right">    28747.90</td>
    <td align="right">18-JUN-14:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.812733E+11</td>
    <td align="right">0.198849E+11</td>
    <td align="right">      596.21</td>
    <td align="right">0.618403E+11</td>
    <td align="right">0.194330E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   127297.93</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    94580.49</td>
    <td align="right">09-JUL-16:42</td>
    <td align="right">    77948.58</td>
    <td align="right">11-JUL-23:03</td>
    <td align="right">    31737.22</td>
    <td align="right">02-JUL-14:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.723267E+11</td>
    <td align="right">0.174986E+11</td>
    <td align="right">      590.72</td>
    <td align="right">0.564045E+11</td>
    <td align="right">0.159222E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   128388.21</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">    88901.37</td>
    <td align="right">06-AUG-16:01</td>
    <td align="right">    83364.44</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">    28666.72</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.433683E+11</td>
    <td align="right">0.105135E+11</td>
    <td align="right">      433.99</td>
    <td align="right">0.335909E+11</td>
    <td align="right">0.977738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   124140.75</td>
    <td align="right">10-SEP-14:32</td>
    <td align="right">    87076.68</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">    65117.86</td>
    <td align="right">10-SEP-14:32</td>
    <td align="right">    28315.40</td>
    <td align="right">10-SEP-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182235E+11</td>
    <td align="right">0.449268E+10</td>
    <td align="right">      263.54</td>
    <td align="right">0.154190E+11</td>
    <td align="right">0.280456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    77946.55</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    63712.62</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    22897.77</td>
    <td align="right">05-OCT-12:40</td>
    <td align="right">    17919.70</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260147E+10</td>
    <td align="right">0.675026E+09</td>
    <td align="right">       65.92</td>
    <td align="right">0.216500E+10</td>
    <td align="right">0.436467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">03-NOV-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    28425.38</td>
    <td align="right">03-NOV-14:10</td>
    <td align="right">    27419.10</td>
    <td align="right">03-NOV-13:50</td>
    <td align="right">     7194.52</td>
    <td align="right">01-NOV-16:03</td>
    <td align="right">     6889.72</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253439E+09</td>
    <td align="right"> 71426562.48</td>
    <td align="right">       14.78</td>
    <td align="right">0.157225E+09</td>
    <td align="right"> 96213410.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    11628.45</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     7035.52</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     4592.92</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     3154.96</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326634E+12</td>
    <td align="right">0.796790E+11</td>
    <td align="right">     3182.87</td>
    <td align="right">0.264771E+12</td>
    <td align="right">0.618634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.812733E+11</td>
    <td align="right">0.198849E+11</td>
    <td align="right">      596.21</td>
    <td align="right">0.618403E+11</td>
    <td align="right">0.194330E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   128388.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94580.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83364.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31737.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.503818E+10</td>
    <td align="right">0.126488E+10</td>
    <td align="right">       93.95</td>
    <td align="right">0.478610E+10</td>
    <td align="right">0.252081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">27-MAR-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    46421.68</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    46421.68</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">     7432.08</td>
    <td align="right">31-MAR-16:05</td>
    <td align="right">    10596.97</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.977827E+10</td>
    <td align="right">0.250757E+10</td>
    <td align="right">      197.99</td>
    <td align="right">0.883154E+10</td>
    <td align="right">0.946727E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-APR-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">    60167.28</td>
    <td align="right">30-APR-15:41</td>
    <td align="right">    60167.28</td>
    <td align="right">30-APR-15:41</td>
    <td align="right">    10483.54</td>
    <td align="right">14-APR-16:20</td>
    <td align="right">    13727.57</td>
    <td align="right">30-APR-15:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.375714E+11</td>
    <td align="right">0.918375E+10</td>
    <td align="right">      375.41</td>
    <td align="right">0.342695E+11</td>
    <td align="right">0.330190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    93275.08</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">    87334.82</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">    17939.92</td>
    <td align="right">31-MAY-11:00</td>
    <td align="right">    25187.65</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.620902E+11</td>
    <td align="right">0.150356E+11</td>
    <td align="right">      507.94</td>
    <td align="right">0.523187E+11</td>
    <td align="right">0.977150E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:35</td>
    <td align="right">   141409.68</td>
    <td align="right">17-JUN-18:22</td>
    <td align="right">   109235.92</td>
    <td align="right">11-JUN-12:52</td>
    <td align="right">    78632.51</td>
    <td align="right">18-JUN-12:43</td>
    <td align="right">    32258.57</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.860056E+11</td>
    <td align="right">0.210996E+11</td>
    <td align="right">      579.63</td>
    <td align="right">0.665304E+11</td>
    <td align="right">0.194752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   140114.02</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">   114636.23</td>
    <td align="right">02-JUL-14:32</td>
    <td align="right">    84361.71</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    35818.42</td>
    <td align="right">02-JUL-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.748035E+11</td>
    <td align="right">0.181516E+11</td>
    <td align="right">      569.07</td>
    <td align="right">0.589611E+11</td>
    <td align="right">0.158424E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:25</td>
    <td align="right">   137498.82</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">   113234.24</td>
    <td align="right">06-AUG-15:02</td>
    <td align="right">    89232.35</td>
    <td align="right">22-AUG-21:43</td>
    <td align="right">    31584.13</td>
    <td align="right">06-AUG-14:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.439622E+11</td>
    <td align="right">0.106959E+11</td>
    <td align="right">      416.62</td>
    <td align="right">0.341950E+11</td>
    <td align="right">0.976713E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:35</td>
    <td align="right">   136759.71</td>
    <td align="right">10-SEP-15:02</td>
    <td align="right">    96396.76</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">    71266.68</td>
    <td align="right">10-SEP-15:02</td>
    <td align="right">    31175.33</td>
    <td align="right">10-SEP-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173760E+11</td>
    <td align="right">0.429676E+10</td>
    <td align="right">      242.31</td>
    <td align="right">0.145262E+11</td>
    <td align="right">0.284987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    82352.19</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    68927.33</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    21386.11</td>
    <td align="right">05-OCT-12:50</td>
    <td align="right">    18948.83</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226443E+10</td>
    <td align="right">0.591395E+09</td>
    <td align="right">       53.53</td>
    <td align="right">0.179649E+10</td>
    <td align="right">0.467935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    29256.08</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">    27399.07</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     7411.07</td>
    <td align="right">01-NOV-16:03</td>
    <td align="right">     7165.41</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159181E+09</td>
    <td align="right"> 45573117.11</td>
    <td align="right">       14.73</td>
    <td align="right"> 94144028.68</td>
    <td align="right"> 65036661.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     8908.29</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     5053.87</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     3854.42</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     2480.13</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.339049E+12</td>
    <td align="right">0.828727E+11</td>
    <td align="right">     3051.18</td>
    <td align="right">0.276309E+12</td>
    <td align="right">0.627398E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.860056E+11</td>
    <td align="right">0.210996E+11</td>
    <td align="right">      579.63</td>
    <td align="right">0.665304E+11</td>
    <td align="right">0.194752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   141409.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">   114636.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89232.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35818.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      609.89</td>
    <td align="right">        0.00</td>
    <td align="right">      609.89</td>
    <td align="right">       75.86</td>
    <td align="right">     1826.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      955.44</td>
    <td align="right">        0.00</td>
    <td align="right">      955.44</td>
    <td align="right">      280.29</td>
    <td align="right">     1815.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1225.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1225.59</td>
    <td align="right">      650.43</td>
    <td align="right">     1243.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1496.57</td>
    <td align="right">        6.34</td>
    <td align="right">     1490.23</td>
    <td align="right">     1020.54</td>
    <td align="right">      848.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1765.83</td>
    <td align="right">       75.92</td>
    <td align="right">     1689.91</td>
    <td align="right">     1575.60</td>
    <td align="right">      537.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1986.55</td>
    <td align="right">      176.88</td>
    <td align="right">     1809.66</td>
    <td align="right">     2054.61</td>
    <td align="right">      346.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1916.94</td>
    <td align="right">      135.86</td>
    <td align="right">     1781.08</td>
    <td align="right">     2153.40</td>
    <td align="right">      245.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1638.51</td>
    <td align="right">       26.53</td>
    <td align="right">     1611.98</td>
    <td align="right">     1734.58</td>
    <td align="right">      313.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1232.97</td>
    <td align="right">        0.26</td>
    <td align="right">     1232.71</td>
    <td align="right">     1139.01</td>
    <td align="right">      498.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      962.97</td>
    <td align="right">        0.00</td>
    <td align="right">      962.97</td>
    <td align="right">      686.98</td>
    <td align="right">      796.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      662.94</td>
    <td align="right">        0.00</td>
    <td align="right">      662.94</td>
    <td align="right">      256.85</td>
    <td align="right">     1206.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      560.47</td>
    <td align="right">        0.00</td>
    <td align="right">      560.47</td>
    <td align="right">       81.33</td>
    <td align="right">     1697.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1252.63</td>
    <td align="right">       35.32</td>
    <td align="right">     1217.31</td>
    <td align="right">      979.95</td>
    <td align="right">      943.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      560.47</td>
    <td align="right">        0.00</td>
    <td align="right">      560.47</td>
    <td align="right">       75.86</td>
    <td align="right">      245.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1986.55</td>
    <td align="right">      176.88</td>
    <td align="right">     1809.66</td>
    <td align="right">     2153.40</td>
    <td align="right">     1826.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      749.86</td>
    <td align="right">      245.72</td>
    <td align="right">      504.14</td>
    <td align="right">      387.59</td>
    <td align="right">     1137.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1008.27</td>
    <td align="right">      230.67</td>
    <td align="right">      777.60</td>
    <td align="right">      549.48</td>
    <td align="right">     1137.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1548.60</td>
    <td align="right">      544.43</td>
    <td align="right">     1004.17</td>
    <td align="right">     1248.93</td>
    <td align="right">      791.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1958.13</td>
    <td align="right">      772.33</td>
    <td align="right">     1185.80</td>
    <td align="right">     1787.32</td>
    <td align="right">      554.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2444.82</td>
    <td align="right">     1101.24</td>
    <td align="right">     1343.59</td>
    <td align="right">     2536.99</td>
    <td align="right">      365.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2539.31</td>
    <td align="right">     1104.10</td>
    <td align="right">     1435.21</td>
    <td align="right">     2793.40</td>
    <td align="right">      233.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2456.64</td>
    <td align="right">     1051.87</td>
    <td align="right">     1404.76</td>
    <td align="right">     2815.90</td>
    <td align="right">      164.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2298.73</td>
    <td align="right">      959.04</td>
    <td align="right">     1339.68</td>
    <td align="right">     2578.25</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1660.35</td>
    <td align="right">      654.89</td>
    <td align="right">     1005.47</td>
    <td align="right">     1737.81</td>
    <td align="right">      325.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1218.06</td>
    <td align="right">      438.09</td>
    <td align="right">      779.97</td>
    <td align="right">     1114.12</td>
    <td align="right">      515.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      680.07</td>
    <td align="right">      160.08</td>
    <td align="right">      520.00</td>
    <td align="right">      422.19</td>
    <td align="right">      773.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      594.78</td>
    <td align="right">      140.73</td>
    <td align="right">      454.05</td>
    <td align="right">      260.17</td>
    <td align="right">     1072.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1600.07</td>
    <td align="right">      619.49</td>
    <td align="right">      980.57</td>
    <td align="right">     1525.50</td>
    <td align="right">      604.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      594.78</td>
    <td align="right">      140.73</td>
    <td align="right">      454.05</td>
    <td align="right">      260.17</td>
    <td align="right">      164.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2539.31</td>
    <td align="right">     1104.10</td>
    <td align="right">     1435.21</td>
    <td align="right">     2815.90</td>
    <td align="right">     1137.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2592.82</td>
    <td align="right">     1501.14</td>
    <td align="right">     1091.68</td>
    <td align="right">     2195.77</td>
    <td align="right">     1665.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2891.89</td>
    <td align="right">     1322.53</td>
    <td align="right">     1569.35</td>
    <td align="right">     2373.06</td>
    <td align="right">     1673.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3511.40</td>
    <td align="right">     1751.49</td>
    <td align="right">     1759.91</td>
    <td align="right">     3283.80</td>
    <td align="right">     1218.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3084.83</td>
    <td align="right">     1214.26</td>
    <td align="right">     1870.58</td>
    <td align="right">     2949.89</td>
    <td align="right">      883.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2762.87</td>
    <td align="right">      801.08</td>
    <td align="right">     1961.79</td>
    <td align="right">     2843.65</td>
    <td align="right">      579.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2514.98</td>
    <td align="right">      528.40</td>
    <td align="right">     1986.58</td>
    <td align="right">     2754.69</td>
    <td align="right">      365.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2634.94</td>
    <td align="right">      642.19</td>
    <td align="right">     1992.75</td>
    <td align="right">     3075.87</td>
    <td align="right">      255.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3137.50</td>
    <td align="right">     1124.59</td>
    <td align="right">     2012.91</td>
    <td align="right">     3580.28</td>
    <td align="right">      327.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3201.60</td>
    <td align="right">     1500.36</td>
    <td align="right">     1701.23</td>
    <td align="right">     3490.38</td>
    <td align="right">      513.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3162.77</td>
    <td align="right">     1695.11</td>
    <td align="right">     1467.66</td>
    <td align="right">     3231.05</td>
    <td align="right">      796.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1968.19</td>
    <td align="right">      900.95</td>
    <td align="right">     1067.23</td>
    <td align="right">     1692.85</td>
    <td align="right">     1150.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1926.17</td>
    <td align="right">      929.09</td>
    <td align="right">      997.08</td>
    <td align="right">     1515.93</td>
    <td align="right">     1552.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2782.58</td>
    <td align="right">     1159.27</td>
    <td align="right">     1623.31</td>
    <td align="right">     2752.32</td>
    <td align="right">      911.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1926.17</td>
    <td align="right">      528.40</td>
    <td align="right">      997.08</td>
    <td align="right">     1515.93</td>
    <td align="right">      255.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3511.40</td>
    <td align="right">     1751.49</td>
    <td align="right">     2012.91</td>
    <td align="right">     3580.28</td>
    <td align="right">     1673.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      642.11</td>
    <td align="right">      153.59</td>
    <td align="right">      488.53</td>
    <td align="right">      271.89</td>
    <td align="right">     1171.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1066.56</td>
    <td align="right">      277.99</td>
    <td align="right">      788.57</td>
    <td align="right">      629.93</td>
    <td align="right">     1152.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1595.97</td>
    <td align="right">      595.21</td>
    <td align="right">     1000.76</td>
    <td align="right">     1307.11</td>
    <td align="right">      809.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1980.50</td>
    <td align="right">      775.22</td>
    <td align="right">     1205.28</td>
    <td align="right">     1821.50</td>
    <td align="right">      570.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2383.83</td>
    <td align="right">     1005.57</td>
    <td align="right">     1378.26</td>
    <td align="right">     2473.49</td>
    <td align="right">      382.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2487.44</td>
    <td align="right">     1050.40</td>
    <td align="right">     1437.03</td>
    <td align="right">     2745.88</td>
    <td align="right">      248.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2760.58</td>
    <td align="right">     1298.65</td>
    <td align="right">     1461.93</td>
    <td align="right">     3184.08</td>
    <td align="right">      178.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2285.24</td>
    <td align="right">      961.47</td>
    <td align="right">     1323.77</td>
    <td align="right">     2568.73</td>
    <td align="right">      222.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1655.41</td>
    <td align="right">      623.38</td>
    <td align="right">     1032.03</td>
    <td align="right">     1740.48</td>
    <td align="right">      340.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1172.24</td>
    <td align="right">      390.88</td>
    <td align="right">      781.36</td>
    <td align="right">     1068.19</td>
    <td align="right">      529.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      666.03</td>
    <td align="right">      137.31</td>
    <td align="right">      528.72</td>
    <td align="right">      404.30</td>
    <td align="right">      783.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      552.40</td>
    <td align="right">      101.86</td>
    <td align="right">      450.54</td>
    <td align="right">      217.10</td>
    <td align="right">     1080.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1607.42</td>
    <td align="right">      616.70</td>
    <td align="right">      990.72</td>
    <td align="right">     1541.95</td>
    <td align="right">      619.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      552.40</td>
    <td align="right">      101.86</td>
    <td align="right">      450.54</td>
    <td align="right">      217.10</td>
    <td align="right">      178.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2760.58</td>
    <td align="right">     1298.65</td>
    <td align="right">     1461.93</td>
    <td align="right">     3184.08</td>
    <td align="right">     1171.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      203.29</td>
    <td align="right">        0.00</td>
    <td align="right">      203.29</td>
    <td align="right">       26.30</td>
    <td align="right">      608.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      318.47</td>
    <td align="right">        0.00</td>
    <td align="right">      318.47</td>
    <td align="right">       96.42</td>
    <td align="right">      604.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      408.51</td>
    <td align="right">        0.00</td>
    <td align="right">      408.51</td>
    <td align="right">      225.26</td>
    <td align="right">      410.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      498.83</td>
    <td align="right">        2.11</td>
    <td align="right">      496.72</td>
    <td align="right">      352.67</td>
    <td align="right">      277.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      588.58</td>
    <td align="right">       25.30</td>
    <td align="right">      563.28</td>
    <td align="right">      538.50</td>
    <td align="right">      172.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      662.15</td>
    <td align="right">       58.96</td>
    <td align="right">      603.19</td>
    <td align="right">      693.59</td>
    <td align="right">      113.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      638.95</td>
    <td align="right">       45.28</td>
    <td align="right">      593.67</td>
    <td align="right">      724.44</td>
    <td align="right">       81.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      546.14</td>
    <td align="right">        8.84</td>
    <td align="right">      537.30</td>
    <td align="right">      582.48</td>
    <td align="right">      106.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      410.97</td>
    <td align="right">        0.09</td>
    <td align="right">      410.88</td>
    <td align="right">      381.25</td>
    <td align="right">      171.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      320.98</td>
    <td align="right">        0.00</td>
    <td align="right">      320.98</td>
    <td align="right">      227.87</td>
    <td align="right">      277.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      220.97</td>
    <td align="right">        0.00</td>
    <td align="right">      220.97</td>
    <td align="right">       83.47</td>
    <td align="right">      413.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.81</td>
    <td align="right">        0.00</td>
    <td align="right">      186.81</td>
    <td align="right">       27.11</td>
    <td align="right">      571.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      417.52</td>
    <td align="right">       11.77</td>
    <td align="right">      405.75</td>
    <td align="right">      331.34</td>
    <td align="right">      315.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.81</td>
    <td align="right">        0.00</td>
    <td align="right">      186.81</td>
    <td align="right">       26.30</td>
    <td align="right">       81.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      662.15</td>
    <td align="right">       58.96</td>
    <td align="right">      603.19</td>
    <td align="right">      724.44</td>
    <td align="right">      608.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      203.29</td>
    <td align="right">        0.00</td>
    <td align="right">      203.29</td>
    <td align="right">       26.30</td>
    <td align="right">      609.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      318.48</td>
    <td align="right">        0.00</td>
    <td align="right">      318.48</td>
    <td align="right">       96.42</td>
    <td align="right">      604.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      408.52</td>
    <td align="right">        0.00</td>
    <td align="right">      408.52</td>
    <td align="right">      225.26</td>
    <td align="right">      410.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      498.85</td>
    <td align="right">        2.11</td>
    <td align="right">      496.74</td>
    <td align="right">      352.68</td>
    <td align="right">      277.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      588.61</td>
    <td align="right">       25.31</td>
    <td align="right">      563.30</td>
    <td align="right">      538.52</td>
    <td align="right">      172.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      662.18</td>
    <td align="right">       58.96</td>
    <td align="right">      603.22</td>
    <td align="right">      693.62</td>
    <td align="right">      113.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      638.97</td>
    <td align="right">       45.28</td>
    <td align="right">      593.69</td>
    <td align="right">      724.47</td>
    <td align="right">       81.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      546.16</td>
    <td align="right">        8.84</td>
    <td align="right">      537.32</td>
    <td align="right">      582.51</td>
    <td align="right">      106.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      410.99</td>
    <td align="right">        0.09</td>
    <td align="right">      410.90</td>
    <td align="right">      381.27</td>
    <td align="right">      171.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      320.99</td>
    <td align="right">        0.00</td>
    <td align="right">      320.99</td>
    <td align="right">      227.88</td>
    <td align="right">      277.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      220.98</td>
    <td align="right">        0.00</td>
    <td align="right">      220.98</td>
    <td align="right">       83.47</td>
    <td align="right">      413.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.82</td>
    <td align="right">        0.00</td>
    <td align="right">      186.82</td>
    <td align="right">       27.10</td>
    <td align="right">      571.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      417.54</td>
    <td align="right">       11.77</td>
    <td align="right">      405.77</td>
    <td align="right">      331.35</td>
    <td align="right">      315.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.82</td>
    <td align="right">        0.00</td>
    <td align="right">      186.82</td>
    <td align="right">       26.30</td>
    <td align="right">       81.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      662.18</td>
    <td align="right">       58.96</td>
    <td align="right">      603.22</td>
    <td align="right">      724.47</td>
    <td align="right">      609.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      203.29</td>
    <td align="right">        0.00</td>
    <td align="right">      203.29</td>
    <td align="right">       26.30</td>
    <td align="right">      609.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      318.48</td>
    <td align="right">        0.00</td>
    <td align="right">      318.48</td>
    <td align="right">       96.42</td>
    <td align="right">      604.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      408.52</td>
    <td align="right">        0.00</td>
    <td align="right">      408.52</td>
    <td align="right">      225.26</td>
    <td align="right">      410.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      498.85</td>
    <td align="right">        2.11</td>
    <td align="right">      496.74</td>
    <td align="right">      352.68</td>
    <td align="right">      277.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      588.61</td>
    <td align="right">       25.31</td>
    <td align="right">      563.30</td>
    <td align="right">      538.52</td>
    <td align="right">      172.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      662.18</td>
    <td align="right">       58.96</td>
    <td align="right">      603.22</td>
    <td align="right">      693.62</td>
    <td align="right">      113.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      638.97</td>
    <td align="right">       45.28</td>
    <td align="right">      593.69</td>
    <td align="right">      724.47</td>
    <td align="right">       81.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      546.16</td>
    <td align="right">        8.84</td>
    <td align="right">      537.32</td>
    <td align="right">      582.51</td>
    <td align="right">      106.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      410.99</td>
    <td align="right">        0.09</td>
    <td align="right">      410.90</td>
    <td align="right">      381.27</td>
    <td align="right">      171.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      320.99</td>
    <td align="right">        0.00</td>
    <td align="right">      320.99</td>
    <td align="right">      227.88</td>
    <td align="right">      277.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      220.98</td>
    <td align="right">        0.00</td>
    <td align="right">      220.98</td>
    <td align="right">       83.47</td>
    <td align="right">      413.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.82</td>
    <td align="right">        0.00</td>
    <td align="right">      186.82</td>
    <td align="right">       27.10</td>
    <td align="right">      571.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      417.54</td>
    <td align="right">       11.77</td>
    <td align="right">      405.77</td>
    <td align="right">      331.35</td>
    <td align="right">      315.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.82</td>
    <td align="right">        0.00</td>
    <td align="right">      186.82</td>
    <td align="right">       26.30</td>
    <td align="right">       81.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      662.18</td>
    <td align="right">       58.96</td>
    <td align="right">      603.22</td>
    <td align="right">      724.47</td>
    <td align="right">      609.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      721.33</td>
    <td align="right">      236.37</td>
    <td align="right">      484.96</td>
    <td align="right">      376.21</td>
    <td align="right">     1099.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      969.91</td>
    <td align="right">      221.89</td>
    <td align="right">      748.02</td>
    <td align="right">      536.32</td>
    <td align="right">     1096.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1489.67</td>
    <td align="right">      523.71</td>
    <td align="right">      965.96</td>
    <td align="right">     1217.04</td>
    <td align="right">      764.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1883.62</td>
    <td align="right">      742.94</td>
    <td align="right">     1140.69</td>
    <td align="right">     1737.01</td>
    <td align="right">      538.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2351.80</td>
    <td align="right">     1059.33</td>
    <td align="right">     1292.47</td>
    <td align="right">     2459.24</td>
    <td align="right">      354.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2442.69</td>
    <td align="right">     1062.08</td>
    <td align="right">     1380.61</td>
    <td align="right">     2701.56</td>
    <td align="right">      231.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2363.16</td>
    <td align="right">     1011.84</td>
    <td align="right">     1351.32</td>
    <td align="right">     2720.74</td>
    <td align="right">      165.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2211.26</td>
    <td align="right">      922.55</td>
    <td align="right">     1288.71</td>
    <td align="right">     2488.29</td>
    <td align="right">      216.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1597.18</td>
    <td align="right">      629.97</td>
    <td align="right">      967.21</td>
    <td align="right">     1673.56</td>
    <td align="right">      332.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1171.72</td>
    <td align="right">      421.42</td>
    <td align="right">      750.30</td>
    <td align="right">     1068.46</td>
    <td align="right">      527.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      654.20</td>
    <td align="right">      153.98</td>
    <td align="right">      500.21</td>
    <td align="right">      400.84</td>
    <td align="right">      769.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      572.15</td>
    <td align="right">      135.37</td>
    <td align="right">      436.78</td>
    <td align="right">      249.95</td>
    <td align="right">     1044.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1539.18</td>
    <td align="right">      595.92</td>
    <td align="right">      943.26</td>
    <td align="right">     1475.02</td>
    <td align="right">      592.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      572.15</td>
    <td align="right">      135.37</td>
    <td align="right">      436.78</td>
    <td align="right">      249.95</td>
    <td align="right">      165.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2442.69</td>
    <td align="right">     1062.08</td>
    <td align="right">     1380.61</td>
    <td align="right">     2720.74</td>
    <td align="right">     1099.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.52</td>
    <td align="right">        9.35</td>
    <td align="right">       19.17</td>
    <td align="right">       14.87</td>
    <td align="right">       43.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.35</td>
    <td align="right">        8.77</td>
    <td align="right">       29.58</td>
    <td align="right">       21.21</td>
    <td align="right">       43.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.90</td>
    <td align="right">       20.71</td>
    <td align="right">       38.19</td>
    <td align="right">       48.12</td>
    <td align="right">       30.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       74.48</td>
    <td align="right">       29.38</td>
    <td align="right">       45.10</td>
    <td align="right">       68.68</td>
    <td align="right">       21.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.99</td>
    <td align="right">       41.89</td>
    <td align="right">       51.10</td>
    <td align="right">       97.24</td>
    <td align="right">       14.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       96.58</td>
    <td align="right">       41.99</td>
    <td align="right">       54.59</td>
    <td align="right">      106.82</td>
    <td align="right">        9.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       93.44</td>
    <td align="right">       40.01</td>
    <td align="right">       53.43</td>
    <td align="right">      107.58</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.43</td>
    <td align="right">       36.48</td>
    <td align="right">       50.95</td>
    <td align="right">       98.38</td>
    <td align="right">        8.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       63.15</td>
    <td align="right">       24.91</td>
    <td align="right">       38.24</td>
    <td align="right">       66.17</td>
    <td align="right">       13.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.33</td>
    <td align="right">       16.66</td>
    <td align="right">       29.67</td>
    <td align="right">       42.25</td>
    <td align="right">       20.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.87</td>
    <td align="right">        6.09</td>
    <td align="right">       19.78</td>
    <td align="right">       15.85</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.62</td>
    <td align="right">        5.35</td>
    <td align="right">       17.27</td>
    <td align="right">        9.88</td>
    <td align="right">       41.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       60.86</td>
    <td align="right">       23.56</td>
    <td align="right">       37.30</td>
    <td align="right">       58.32</td>
    <td align="right">       23.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.62</td>
    <td align="right">        5.35</td>
    <td align="right">       17.27</td>
    <td align="right">        9.88</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       96.58</td>
    <td align="right">       41.99</td>
    <td align="right">       54.59</td>
    <td align="right">      107.58</td>
    <td align="right">       43.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      864.26</td>
    <td align="right">      500.37</td>
    <td align="right">      363.89</td>
    <td align="right">      743.57</td>
    <td align="right">      553.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      963.95</td>
    <td align="right">      440.84</td>
    <td align="right">      523.11</td>
    <td align="right">      806.91</td>
    <td align="right">      554.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1170.45</td>
    <td align="right">      583.82</td>
    <td align="right">      586.63</td>
    <td align="right">     1111.71</td>
    <td align="right">      408.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1028.26</td>
    <td align="right">      404.74</td>
    <td align="right">      623.52</td>
    <td align="right">      999.85</td>
    <td align="right">      294.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      920.94</td>
    <td align="right">      267.02</td>
    <td align="right">      653.92</td>
    <td align="right">      961.88</td>
    <td align="right">      191.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      838.32</td>
    <td align="right">      176.13</td>
    <td align="right">      662.19</td>
    <td align="right">      928.23</td>
    <td align="right">      122.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      878.30</td>
    <td align="right">      214.06</td>
    <td align="right">      664.24</td>
    <td align="right">     1032.60</td>
    <td align="right">       87.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1045.82</td>
    <td align="right">      374.86</td>
    <td align="right">      670.96</td>
    <td align="right">     1199.50</td>
    <td align="right">      115.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1067.18</td>
    <td align="right">      500.11</td>
    <td align="right">      567.07</td>
    <td align="right">     1166.94</td>
    <td align="right">      183.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1054.24</td>
    <td align="right">      565.03</td>
    <td align="right">      489.21</td>
    <td align="right">     1080.40</td>
    <td align="right">      283.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      656.05</td>
    <td align="right">      300.31</td>
    <td align="right">      355.74</td>
    <td align="right">      568.67</td>
    <td align="right">      395.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      642.05</td>
    <td align="right">      309.69</td>
    <td align="right">      332.36</td>
    <td align="right">      511.93</td>
    <td align="right">      520.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      927.51</td>
    <td align="right">      386.42</td>
    <td align="right">      541.10</td>
    <td align="right">      927.11</td>
    <td align="right">      308.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      642.05</td>
    <td align="right">      176.13</td>
    <td align="right">      332.36</td>
    <td align="right">      511.93</td>
    <td align="right">       87.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1170.45</td>
    <td align="right">      583.82</td>
    <td align="right">      670.96</td>
    <td align="right">     1199.50</td>
    <td align="right">      554.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      864.26</td>
    <td align="right">      500.37</td>
    <td align="right">      363.89</td>
    <td align="right">      743.57</td>
    <td align="right">      553.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      963.95</td>
    <td align="right">      440.84</td>
    <td align="right">      523.11</td>
    <td align="right">      806.91</td>
    <td align="right">      554.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1170.45</td>
    <td align="right">      583.82</td>
    <td align="right">      586.63</td>
    <td align="right">     1111.71</td>
    <td align="right">      408.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1028.26</td>
    <td align="right">      404.74</td>
    <td align="right">      623.52</td>
    <td align="right">      999.85</td>
    <td align="right">      294.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      920.94</td>
    <td align="right">      267.02</td>
    <td align="right">      653.92</td>
    <td align="right">      961.88</td>
    <td align="right">      191.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      838.32</td>
    <td align="right">      176.13</td>
    <td align="right">      662.19</td>
    <td align="right">      928.23</td>
    <td align="right">      122.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      878.30</td>
    <td align="right">      214.06</td>
    <td align="right">      664.24</td>
    <td align="right">     1032.60</td>
    <td align="right">       87.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1045.82</td>
    <td align="right">      374.86</td>
    <td align="right">      670.96</td>
    <td align="right">     1199.50</td>
    <td align="right">      115.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1067.18</td>
    <td align="right">      500.11</td>
    <td align="right">      567.07</td>
    <td align="right">     1166.94</td>
    <td align="right">      183.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1054.24</td>
    <td align="right">      565.03</td>
    <td align="right">      489.21</td>
    <td align="right">     1080.40</td>
    <td align="right">      283.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      656.05</td>
    <td align="right">      300.31</td>
    <td align="right">      355.74</td>
    <td align="right">      568.67</td>
    <td align="right">      395.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      642.05</td>
    <td align="right">      309.69</td>
    <td align="right">      332.36</td>
    <td align="right">      511.93</td>
    <td align="right">      520.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      927.51</td>
    <td align="right">      386.42</td>
    <td align="right">      541.10</td>
    <td align="right">      927.11</td>
    <td align="right">      308.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      642.05</td>
    <td align="right">      176.13</td>
    <td align="right">      332.36</td>
    <td align="right">      511.93</td>
    <td align="right">       87.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1170.45</td>
    <td align="right">      583.82</td>
    <td align="right">      670.96</td>
    <td align="right">     1199.50</td>
    <td align="right">      554.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      864.20</td>
    <td align="right">      500.34</td>
    <td align="right">      363.87</td>
    <td align="right">      743.53</td>
    <td align="right">      553.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      963.88</td>
    <td align="right">      440.81</td>
    <td align="right">      523.08</td>
    <td align="right">      806.86</td>
    <td align="right">      554.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1170.37</td>
    <td align="right">      583.78</td>
    <td align="right">      586.59</td>
    <td align="right">     1111.64</td>
    <td align="right">      408.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1028.20</td>
    <td align="right">      404.72</td>
    <td align="right">      623.48</td>
    <td align="right">      999.78</td>
    <td align="right">      294.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      920.89</td>
    <td align="right">      267.00</td>
    <td align="right">      653.88</td>
    <td align="right">      961.82</td>
    <td align="right">      191.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      838.26</td>
    <td align="right">      176.12</td>
    <td align="right">      662.15</td>
    <td align="right">      928.17</td>
    <td align="right">      122.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      878.25</td>
    <td align="right">      214.05</td>
    <td align="right">      664.20</td>
    <td align="right">     1032.53</td>
    <td align="right">       87.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1045.75</td>
    <td align="right">      374.83</td>
    <td align="right">      670.92</td>
    <td align="right">     1199.43</td>
    <td align="right">      115.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1067.11</td>
    <td align="right">      500.08</td>
    <td align="right">      567.03</td>
    <td align="right">     1166.86</td>
    <td align="right">      183.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1054.17</td>
    <td align="right">      564.99</td>
    <td align="right">      489.18</td>
    <td align="right">     1080.33</td>
    <td align="right">      283.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      656.01</td>
    <td align="right">      300.29</td>
    <td align="right">      355.72</td>
    <td align="right">      568.63</td>
    <td align="right">      395.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      642.01</td>
    <td align="right">      309.67</td>
    <td align="right">      332.34</td>
    <td align="right">      511.90</td>
    <td align="right">      520.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      927.46</td>
    <td align="right">      386.39</td>
    <td align="right">      541.06</td>
    <td align="right">      927.05</td>
    <td align="right">      307.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      642.01</td>
    <td align="right">      176.12</td>
    <td align="right">      332.34</td>
    <td align="right">      511.90</td>
    <td align="right">       87.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1170.37</td>
    <td align="right">      583.78</td>
    <td align="right">      670.92</td>
    <td align="right">     1199.43</td>
    <td align="right">      554.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      617.68</td>
    <td align="right">      147.74</td>
    <td align="right">      469.94</td>
    <td align="right">      267.29</td>
    <td align="right">     1129.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1025.98</td>
    <td align="right">      267.41</td>
    <td align="right">      758.57</td>
    <td align="right">      616.68</td>
    <td align="right">     1112.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1535.24</td>
    <td align="right">      572.56</td>
    <td align="right">      962.68</td>
    <td align="right">     1275.65</td>
    <td align="right">      783.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1905.15</td>
    <td align="right">      745.72</td>
    <td align="right">     1159.42</td>
    <td align="right">     1773.35</td>
    <td align="right">      554.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2293.13</td>
    <td align="right">      967.31</td>
    <td align="right">     1325.83</td>
    <td align="right">     2399.49</td>
    <td align="right">      373.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2392.79</td>
    <td align="right">     1010.43</td>
    <td align="right">     1382.36</td>
    <td align="right">     2656.67</td>
    <td align="right">      246.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2655.55</td>
    <td align="right">     1249.24</td>
    <td align="right">     1406.31</td>
    <td align="right">     3076.15</td>
    <td align="right">      182.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2198.29</td>
    <td align="right">      924.89</td>
    <td align="right">     1273.41</td>
    <td align="right">     2480.44</td>
    <td align="right">      226.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1592.42</td>
    <td align="right">      599.66</td>
    <td align="right">      992.77</td>
    <td align="right">     1677.25</td>
    <td align="right">      346.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1127.64</td>
    <td align="right">      376.01</td>
    <td align="right">      751.63</td>
    <td align="right">     1026.09</td>
    <td align="right">      539.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      640.69</td>
    <td align="right">      132.09</td>
    <td align="right">      508.60</td>
    <td align="right">      385.71</td>
    <td align="right">      778.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      531.39</td>
    <td align="right">       97.99</td>
    <td align="right">      433.40</td>
    <td align="right">      210.08</td>
    <td align="right">     1053.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1546.26</td>
    <td align="right">      593.24</td>
    <td align="right">      953.02</td>
    <td align="right">     1492.73</td>
    <td align="right">      607.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      531.39</td>
    <td align="right">       97.99</td>
    <td align="right">      433.40</td>
    <td align="right">      210.08</td>
    <td align="right">      182.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2655.55</td>
    <td align="right">     1249.24</td>
    <td align="right">     1406.31</td>
    <td align="right">     3076.15</td>
    <td align="right">     1129.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.42</td>
    <td align="right">        5.84</td>
    <td align="right">       18.58</td>
    <td align="right">       10.57</td>
    <td align="right">       44.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.57</td>
    <td align="right">       10.57</td>
    <td align="right">       29.99</td>
    <td align="right">       24.38</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       60.70</td>
    <td align="right">       22.64</td>
    <td align="right">       38.06</td>
    <td align="right">       50.44</td>
    <td align="right">       30.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       75.33</td>
    <td align="right">       29.49</td>
    <td align="right">       45.84</td>
    <td align="right">       70.12</td>
    <td align="right">       21.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       90.67</td>
    <td align="right">       38.25</td>
    <td align="right">       52.42</td>
    <td align="right">       94.87</td>
    <td align="right">       14.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       94.61</td>
    <td align="right">       39.95</td>
    <td align="right">       54.66</td>
    <td align="right">      105.04</td>
    <td align="right">        9.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      105.00</td>
    <td align="right">       49.39</td>
    <td align="right">       55.60</td>
    <td align="right">      121.63</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       86.92</td>
    <td align="right">       36.57</td>
    <td align="right">       50.35</td>
    <td align="right">       98.07</td>
    <td align="right">        8.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       62.96</td>
    <td align="right">       23.71</td>
    <td align="right">       39.25</td>
    <td align="right">       66.32</td>
    <td align="right">       13.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       44.59</td>
    <td align="right">       14.87</td>
    <td align="right">       29.72</td>
    <td align="right">       40.57</td>
    <td align="right">       21.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.33</td>
    <td align="right">        5.22</td>
    <td align="right">       20.11</td>
    <td align="right">       15.25</td>
    <td align="right">       30.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.01</td>
    <td align="right">        3.87</td>
    <td align="right">       17.14</td>
    <td align="right">        8.31</td>
    <td align="right">       41.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.14</td>
    <td align="right">       23.46</td>
    <td align="right">       37.68</td>
    <td align="right">       59.02</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.01</td>
    <td align="right">        3.87</td>
    <td align="right">       17.14</td>
    <td align="right">        8.31</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      105.00</td>
    <td align="right">       49.39</td>
    <td align="right">       55.60</td>
    <td align="right">      121.63</td>
    <td align="right">       44.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      609.89</td>
    <td align="right">        0.00</td>
    <td align="right">      609.89</td>
    <td align="right">       71.02</td>
    <td align="right">     1859.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      955.44</td>
    <td align="right">        0.00</td>
    <td align="right">      955.44</td>
    <td align="right">      272.54</td>
    <td align="right">     1845.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1225.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1225.59</td>
    <td align="right">      639.55</td>
    <td align="right">     1275.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1496.57</td>
    <td align="right">        6.34</td>
    <td align="right">     1490.23</td>
    <td align="right">     1008.92</td>
    <td align="right">      877.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1765.83</td>
    <td align="right">       75.92</td>
    <td align="right">     1689.91</td>
    <td align="right">     1570.27</td>
    <td align="right">      553.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1986.55</td>
    <td align="right">      176.88</td>
    <td align="right">     1809.66</td>
    <td align="right">     2055.29</td>
    <td align="right">      353.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1916.94</td>
    <td align="right">      135.86</td>
    <td align="right">     1781.08</td>
    <td align="right">     2156.11</td>
    <td align="right">      250.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1638.51</td>
    <td align="right">       26.53</td>
    <td align="right">     1611.98</td>
    <td align="right">     1734.91</td>
    <td align="right">      321.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1232.97</td>
    <td align="right">        0.26</td>
    <td align="right">     1232.71</td>
    <td align="right">     1133.78</td>
    <td align="right">      517.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      962.97</td>
    <td align="right">        0.00</td>
    <td align="right">      962.97</td>
    <td align="right">      674.49</td>
    <td align="right">      834.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      662.94</td>
    <td align="right">        0.00</td>
    <td align="right">      662.94</td>
    <td align="right">      244.24</td>
    <td align="right">     1246.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      560.47</td>
    <td align="right">        0.00</td>
    <td align="right">      560.47</td>
    <td align="right">       75.62</td>
    <td align="right">     1734.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1252.63</td>
    <td align="right">       35.32</td>
    <td align="right">     1217.31</td>
    <td align="right">      973.92</td>
    <td align="right">      967.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      560.47</td>
    <td align="right">        0.00</td>
    <td align="right">      560.47</td>
    <td align="right">       71.02</td>
    <td align="right">      250.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1986.55</td>
    <td align="right">      176.88</td>
    <td align="right">     1809.66</td>
    <td align="right">     2156.11</td>
    <td align="right">     1859.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      749.86</td>
    <td align="right">      245.72</td>
    <td align="right">      504.14</td>
    <td align="right">      379.88</td>
    <td align="right">     1158.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1008.27</td>
    <td align="right">      230.67</td>
    <td align="right">      777.60</td>
    <td align="right">      539.52</td>
    <td align="right">     1156.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1548.60</td>
    <td align="right">      544.43</td>
    <td align="right">     1004.17</td>
    <td align="right">     1239.37</td>
    <td align="right">      811.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1958.13</td>
    <td align="right">      772.33</td>
    <td align="right">     1185.80</td>
    <td align="right">     1780.55</td>
    <td align="right">      571.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2444.82</td>
    <td align="right">     1101.24</td>
    <td align="right">     1343.59</td>
    <td align="right">     2535.33</td>
    <td align="right">      374.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2539.31</td>
    <td align="right">     1104.10</td>
    <td align="right">     1435.21</td>
    <td align="right">     2795.03</td>
    <td align="right">      238.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2456.64</td>
    <td align="right">     1051.87</td>
    <td align="right">     1404.76</td>
    <td align="right">     2818.74</td>
    <td align="right">      167.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2298.73</td>
    <td align="right">      959.04</td>
    <td align="right">     1339.68</td>
    <td align="right">     2579.71</td>
    <td align="right">      216.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1660.35</td>
    <td align="right">      654.89</td>
    <td align="right">     1005.47</td>
    <td align="right">     1734.04</td>
    <td align="right">      336.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1218.06</td>
    <td align="right">      438.09</td>
    <td align="right">      779.97</td>
    <td align="right">     1104.85</td>
    <td align="right">      539.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      680.07</td>
    <td align="right">      160.08</td>
    <td align="right">      520.00</td>
    <td align="right">      410.75</td>
    <td align="right">      798.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      594.78</td>
    <td align="right">      140.73</td>
    <td align="right">      454.05</td>
    <td align="right">      252.90</td>
    <td align="right">     1095.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1600.07</td>
    <td align="right">      619.49</td>
    <td align="right">      980.57</td>
    <td align="right">     1520.42</td>
    <td align="right">      619.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      594.78</td>
    <td align="right">      140.73</td>
    <td align="right">      454.05</td>
    <td align="right">      252.90</td>
    <td align="right">      167.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2539.31</td>
    <td align="right">     1104.10</td>
    <td align="right">     1435.21</td>
    <td align="right">     2818.74</td>
    <td align="right">     1158.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2592.82</td>
    <td align="right">     1501.14</td>
    <td align="right">     1091.68</td>
    <td align="right">     2185.14</td>
    <td align="right">     1696.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2891.89</td>
    <td align="right">     1322.53</td>
    <td align="right">     1569.35</td>
    <td align="right">     2361.04</td>
    <td align="right">     1702.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3511.40</td>
    <td align="right">     1751.49</td>
    <td align="right">     1759.91</td>
    <td align="right">     3274.74</td>
    <td align="right">     1252.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3084.83</td>
    <td align="right">     1214.26</td>
    <td align="right">     1870.58</td>
    <td align="right">     2941.83</td>
    <td align="right">      914.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2762.87</td>
    <td align="right">      801.08</td>
    <td align="right">     1961.79</td>
    <td align="right">     2842.14</td>
    <td align="right">      596.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2514.98</td>
    <td align="right">      528.40</td>
    <td align="right">     1986.58</td>
    <td align="right">     2757.05</td>
    <td align="right">      374.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2634.94</td>
    <td align="right">      642.19</td>
    <td align="right">     1992.75</td>
    <td align="right">     3080.02</td>
    <td align="right">      261.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3137.50</td>
    <td align="right">     1124.59</td>
    <td align="right">     2012.91</td>
    <td align="right">     3583.21</td>
    <td align="right">      336.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3201.60</td>
    <td align="right">     1500.36</td>
    <td align="right">     1701.23</td>
    <td align="right">     3488.02</td>
    <td align="right">      531.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3162.77</td>
    <td align="right">     1695.11</td>
    <td align="right">     1467.66</td>
    <td align="right">     3221.26</td>
    <td align="right">      833.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1968.19</td>
    <td align="right">      900.95</td>
    <td align="right">     1067.23</td>
    <td align="right">     1678.17</td>
    <td align="right">     1190.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1926.17</td>
    <td align="right">      929.09</td>
    <td align="right">      997.08</td>
    <td align="right">     1504.29</td>
    <td align="right">     1587.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2782.58</td>
    <td align="right">     1159.27</td>
    <td align="right">     1623.31</td>
    <td align="right">     2746.51</td>
    <td align="right">      935.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1926.17</td>
    <td align="right">      528.40</td>
    <td align="right">      997.08</td>
    <td align="right">     1504.29</td>
    <td align="right">      261.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3511.40</td>
    <td align="right">     1751.49</td>
    <td align="right">     2012.91</td>
    <td align="right">     3583.21</td>
    <td align="right">     1702.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      642.11</td>
    <td align="right">      153.59</td>
    <td align="right">      488.53</td>
    <td align="right">      267.36</td>
    <td align="right">     1191.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1066.56</td>
    <td align="right">      277.99</td>
    <td align="right">      788.57</td>
    <td align="right">      623.58</td>
    <td align="right">     1172.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1595.97</td>
    <td align="right">      595.21</td>
    <td align="right">     1000.76</td>
    <td align="right">     1300.58</td>
    <td align="right">      831.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1980.50</td>
    <td align="right">      775.22</td>
    <td align="right">     1205.28</td>
    <td align="right">     1814.82</td>
    <td align="right">      590.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2383.83</td>
    <td align="right">     1005.57</td>
    <td align="right">     1378.26</td>
    <td align="right">     2472.49</td>
    <td align="right">      393.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2487.44</td>
    <td align="right">     1050.40</td>
    <td align="right">     1437.03</td>
    <td align="right">     2747.95</td>
    <td align="right">      253.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2760.58</td>
    <td align="right">     1298.65</td>
    <td align="right">     1461.93</td>
    <td align="right">     3187.63</td>
    <td align="right">      182.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2285.24</td>
    <td align="right">      961.47</td>
    <td align="right">     1323.77</td>
    <td align="right">     2570.67</td>
    <td align="right">      227.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1655.41</td>
    <td align="right">      623.38</td>
    <td align="right">     1032.03</td>
    <td align="right">     1738.12</td>
    <td align="right">      351.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1172.24</td>
    <td align="right">      390.88</td>
    <td align="right">      781.36</td>
    <td align="right">     1060.58</td>
    <td align="right">      554.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      666.03</td>
    <td align="right">      137.31</td>
    <td align="right">      528.72</td>
    <td align="right">      395.17</td>
    <td align="right">      809.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      552.40</td>
    <td align="right">      101.86</td>
    <td align="right">      450.54</td>
    <td align="right">      212.12</td>
    <td align="right">     1104.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1607.42</td>
    <td align="right">      616.70</td>
    <td align="right">      990.72</td>
    <td align="right">     1538.51</td>
    <td align="right">      635.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      552.40</td>
    <td align="right">      101.86</td>
    <td align="right">      450.54</td>
    <td align="right">      212.12</td>
    <td align="right">      182.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2760.58</td>
    <td align="right">     1298.65</td>
    <td align="right">     1461.93</td>
    <td align="right">     3187.63</td>
    <td align="right">     1191.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.163353E+10</td>
    <td align="right">0.203186E+09</td>
    <td align="right">0.489230E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.231141E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.231141E+10</td>
    <td align="right">0.678084E+09</td>
    <td align="right">0.439116E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.328261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.328261E+10</td>
    <td align="right">0.174211E+10</td>
    <td align="right">0.333102E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.387911E+10</td>
    <td align="right"> 16440811.36</td>
    <td align="right">0.386267E+10</td>
    <td align="right">0.264524E+10</td>
    <td align="right">0.219821E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.472960E+10</td>
    <td align="right">0.203338E+09</td>
    <td align="right">0.452626E+10</td>
    <td align="right">0.422008E+10</td>
    <td align="right">0.144095E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.514913E+10</td>
    <td align="right">0.458484E+09</td>
    <td align="right">0.469064E+10</td>
    <td align="right">0.532556E+10</td>
    <td align="right">0.897592E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513433E+10</td>
    <td align="right">0.363875E+09</td>
    <td align="right">0.477046E+10</td>
    <td align="right">0.576766E+10</td>
    <td align="right">0.657380E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.438857E+10</td>
    <td align="right"> 71048840.32</td>
    <td align="right">0.431752E+10</td>
    <td align="right">0.464590E+10</td>
    <td align="right">0.840002E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319585E+10</td>
    <td align="right">   676835.64</td>
    <td align="right">0.319517E+10</td>
    <td align="right">0.295231E+10</td>
    <td align="right">0.129127E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.257922E+10</td>
    <td align="right">0.184001E+10</td>
    <td align="right">0.213216E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171834E+10</td>
    <td align="right">0.665757E+09</td>
    <td align="right">0.312624E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150116E+10</td>
    <td align="right">0.217822E+09</td>
    <td align="right">0.454725E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.395029E+11</td>
    <td align="right">0.111386E+10</td>
    <td align="right">0.383890E+11</td>
    <td align="right">0.309037E+11</td>
    <td align="right">0.297455E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150116E+10</td>
    <td align="right">0.203186E+09</td>
    <td align="right">0.657380E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514913E+10</td>
    <td align="right">0.458484E+09</td>
    <td align="right">0.477046E+10</td>
    <td align="right">0.576766E+10</td>
    <td align="right">0.489230E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.200842E+10</td>
    <td align="right">0.658135E+09</td>
    <td align="right">0.135029E+10</td>
    <td align="right">0.103813E+10</td>
    <td align="right">0.304636E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243921E+10</td>
    <td align="right">0.558032E+09</td>
    <td align="right">0.188118E+10</td>
    <td align="right">0.132931E+10</td>
    <td align="right">0.275217E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.414776E+10</td>
    <td align="right">0.145820E+10</td>
    <td align="right">0.268956E+10</td>
    <td align="right">0.334514E+10</td>
    <td align="right">0.211905E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.507547E+10</td>
    <td align="right">0.200187E+10</td>
    <td align="right">0.307360E+10</td>
    <td align="right">0.463273E+10</td>
    <td align="right">0.143646E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.654822E+10</td>
    <td align="right">0.294956E+10</td>
    <td align="right">0.359866E+10</td>
    <td align="right">0.679507E+10</td>
    <td align="right">0.977838E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.658190E+10</td>
    <td align="right">0.286182E+10</td>
    <td align="right">0.372008E+10</td>
    <td align="right">0.724049E+10</td>
    <td align="right">0.605758E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.657985E+10</td>
    <td align="right">0.281733E+10</td>
    <td align="right">0.376252E+10</td>
    <td align="right">0.754211E+10</td>
    <td align="right">0.440983E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.615691E+10</td>
    <td align="right">0.256870E+10</td>
    <td align="right">0.358821E+10</td>
    <td align="right">0.690557E+10</td>
    <td align="right">0.567825E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.430363E+10</td>
    <td align="right">0.169747E+10</td>
    <td align="right">0.260617E+10</td>
    <td align="right">0.450440E+10</td>
    <td align="right">0.844352E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.326246E+10</td>
    <td align="right">0.117338E+10</td>
    <td align="right">0.208908E+10</td>
    <td align="right">0.298406E+10</td>
    <td align="right">0.138170E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176275E+10</td>
    <td align="right">0.414915E+09</td>
    <td align="right">0.134784E+10</td>
    <td align="right">0.109430E+10</td>
    <td align="right">0.200418E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159307E+10</td>
    <td align="right">0.376932E+09</td>
    <td align="right">0.121614E+10</td>
    <td align="right">0.696849E+09</td>
    <td align="right">0.287203E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.504597E+11</td>
    <td align="right">0.195363E+11</td>
    <td align="right">0.309233E+11</td>
    <td align="right">0.481082E+11</td>
    <td align="right">0.190487E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159307E+10</td>
    <td align="right">0.376932E+09</td>
    <td align="right">0.121614E+10</td>
    <td align="right">0.696849E+09</td>
    <td align="right">0.440983E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.658190E+10</td>
    <td align="right">0.294956E+10</td>
    <td align="right">0.376252E+10</td>
    <td align="right">0.754211E+10</td>
    <td align="right">0.304636E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.694461E+10</td>
    <td align="right">0.402064E+10</td>
    <td align="right">0.292397E+10</td>
    <td align="right">0.588114E+10</td>
    <td align="right">0.445989E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.699605E+10</td>
    <td align="right">0.319947E+10</td>
    <td align="right">0.379658E+10</td>
    <td align="right">0.574092E+10</td>
    <td align="right">0.404815E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.940493E+10</td>
    <td align="right">0.469118E+10</td>
    <td align="right">0.471375E+10</td>
    <td align="right">0.879534E+10</td>
    <td align="right">0.326476E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.799589E+10</td>
    <td align="right">0.314735E+10</td>
    <td align="right">0.484854E+10</td>
    <td align="right">0.764613E+10</td>
    <td align="right">0.229040E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.740007E+10</td>
    <td align="right">0.214561E+10</td>
    <td align="right">0.525445E+10</td>
    <td align="right">0.761644E+10</td>
    <td align="right">0.155237E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.651883E+10</td>
    <td align="right">0.136961E+10</td>
    <td align="right">0.514921E+10</td>
    <td align="right">0.714014E+10</td>
    <td align="right">0.947863E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.705743E+10</td>
    <td align="right">0.172004E+10</td>
    <td align="right">0.533739E+10</td>
    <td align="right">0.823842E+10</td>
    <td align="right">0.684230E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.840348E+10</td>
    <td align="right">0.301210E+10</td>
    <td align="right">0.539137E+10</td>
    <td align="right">0.958942E+10</td>
    <td align="right">0.878494E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.829853E+10</td>
    <td align="right">0.388894E+10</td>
    <td align="right">0.440959E+10</td>
    <td align="right">0.904706E+10</td>
    <td align="right">0.133218E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.847117E+10</td>
    <td align="right">0.454019E+10</td>
    <td align="right">0.393098E+10</td>
    <td align="right">0.865404E+10</td>
    <td align="right">0.213424E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.510154E+10</td>
    <td align="right">0.233527E+10</td>
    <td align="right">0.276627E+10</td>
    <td align="right">0.438786E+10</td>
    <td align="right">0.298266E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.515906E+10</td>
    <td align="right">0.248847E+10</td>
    <td align="right">0.267059E+10</td>
    <td align="right">0.406026E+10</td>
    <td align="right">0.415883E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.877516E+11</td>
    <td align="right">0.365589E+11</td>
    <td align="right">0.511927E+11</td>
    <td align="right">0.867972E+11</td>
    <td align="right">0.287341E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.510154E+10</td>
    <td align="right">0.136961E+10</td>
    <td align="right">0.267059E+10</td>
    <td align="right">0.406026E+10</td>
    <td align="right">0.684230E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.940493E+10</td>
    <td align="right">0.469118E+10</td>
    <td align="right">0.539137E+10</td>
    <td align="right">0.958942E+10</td>
    <td align="right">0.445989E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171984E+10</td>
    <td align="right">0.411368E+09</td>
    <td align="right">0.130847E+10</td>
    <td align="right">0.728239E+09</td>
    <td align="right">0.313675E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258022E+10</td>
    <td align="right">0.672512E+09</td>
    <td align="right">0.190771E+10</td>
    <td align="right">0.152393E+10</td>
    <td align="right">0.278766E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.427464E+10</td>
    <td align="right">0.159421E+10</td>
    <td align="right">0.268043E+10</td>
    <td align="right">0.350095E+10</td>
    <td align="right">0.216885E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.513346E+10</td>
    <td align="right">0.200938E+10</td>
    <td align="right">0.312408E+10</td>
    <td align="right">0.472132E+10</td>
    <td align="right">0.148000E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.638485E+10</td>
    <td align="right">0.269331E+10</td>
    <td align="right">0.369154E+10</td>
    <td align="right">0.662500E+10</td>
    <td align="right">0.102555E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.644743E+10</td>
    <td align="right">0.272264E+10</td>
    <td align="right">0.372479E+10</td>
    <td align="right">0.711731E+10</td>
    <td align="right">0.643909E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.739394E+10</td>
    <td align="right">0.347831E+10</td>
    <td align="right">0.391563E+10</td>
    <td align="right">0.852825E+10</td>
    <td align="right">0.478760E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.612079E+10</td>
    <td align="right">0.257520E+10</td>
    <td align="right">0.354558E+10</td>
    <td align="right">0.688010E+10</td>
    <td align="right">0.595204E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.429082E+10</td>
    <td align="right">0.161579E+10</td>
    <td align="right">0.267503E+10</td>
    <td align="right">0.451133E+10</td>
    <td align="right">0.881726E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.313972E+10</td>
    <td align="right">0.104693E+10</td>
    <td align="right">0.209279E+10</td>
    <td align="right">0.286105E+10</td>
    <td align="right">0.141821E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172636E+10</td>
    <td align="right">0.355917E+09</td>
    <td align="right">0.137044E+10</td>
    <td align="right">0.104795E+10</td>
    <td align="right">0.203005E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147956E+10</td>
    <td align="right">0.272829E+09</td>
    <td align="right">0.120673E+10</td>
    <td align="right">0.581471E+09</td>
    <td align="right">0.289507E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.506916E+11</td>
    <td align="right">0.194484E+11</td>
    <td align="right">0.312432E+11</td>
    <td align="right">0.486269E+11</td>
    <td align="right">0.195417E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147956E+10</td>
    <td align="right">0.272829E+09</td>
    <td align="right">0.120673E+10</td>
    <td align="right">0.581471E+09</td>
    <td align="right">0.478760E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.739394E+10</td>
    <td align="right">0.347831E+10</td>
    <td align="right">0.391563E+10</td>
    <td align="right">0.852825E+10</td>
    <td align="right">0.313675E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.544484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.544484E+09</td>
    <td align="right"> 70444958.92</td>
    <td align="right">0.163111E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.770434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770434E+09</td>
    <td align="right">0.233252E+09</td>
    <td align="right">0.146139E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109415E+10</td>
    <td align="right">0.603339E+09</td>
    <td align="right">0.109949E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129297E+10</td>
    <td align="right">  5480011.17</td>
    <td align="right">0.128749E+10</td>
    <td align="right">0.914130E+09</td>
    <td align="right">0.718535E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157646E+10</td>
    <td align="right"> 67776289.74</td>
    <td align="right">0.150868E+10</td>
    <td align="right">0.144231E+10</td>
    <td align="right">0.463277E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171629E+10</td>
    <td align="right">0.152821E+09</td>
    <td align="right">0.156347E+10</td>
    <td align="right">0.179780E+10</td>
    <td align="right">0.295408E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.121286E+09</td>
    <td align="right">0.159008E+10</td>
    <td align="right">0.194035E+10</td>
    <td align="right">0.219303E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146279E+10</td>
    <td align="right"> 23681826.29</td>
    <td align="right">0.143911E+10</td>
    <td align="right">0.156012E+10</td>
    <td align="right">0.284513E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106523E+10</td>
    <td align="right">   225601.20</td>
    <td align="right">0.106501E+10</td>
    <td align="right">0.988210E+09</td>
    <td align="right">0.443810E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.859700E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.859700E+09</td>
    <td align="right">0.610335E+09</td>
    <td align="right">0.742014E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.572753E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.572753E+09</td>
    <td align="right">0.216349E+09</td>
    <td align="right">0.107220E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.500361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.500361E+09</td>
    <td align="right"> 72600040.13</td>
    <td align="right">0.153041E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131670E+11</td>
    <td align="right">0.371270E+09</td>
    <td align="right">0.127957E+11</td>
    <td align="right">0.104492E+11</td>
    <td align="right">0.996146E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.500361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.500361E+09</td>
    <td align="right"> 70444958.92</td>
    <td align="right">0.219303E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171629E+10</td>
    <td align="right">0.152821E+09</td>
    <td align="right">0.159008E+10</td>
    <td align="right">0.194035E+10</td>
    <td align="right">0.163111E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.544504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.544504E+09</td>
    <td align="right"> 70440417.09</td>
    <td align="right">0.163121E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.770462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770462E+09</td>
    <td align="right">0.233249E+09</td>
    <td align="right">0.146149E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109419E+10</td>
    <td align="right">0.603350E+09</td>
    <td align="right">0.109956E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129302E+10</td>
    <td align="right">  5480158.47</td>
    <td align="right">0.128754E+10</td>
    <td align="right">0.914154E+09</td>
    <td align="right">0.718581E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157652E+10</td>
    <td align="right"> 67778111.58</td>
    <td align="right">0.150874E+10</td>
    <td align="right">0.144236E+10</td>
    <td align="right">0.463304E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171636E+10</td>
    <td align="right">0.152825E+09</td>
    <td align="right">0.156354E+10</td>
    <td align="right">0.179786E+10</td>
    <td align="right">0.295425E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171143E+10</td>
    <td align="right">0.121289E+09</td>
    <td align="right">0.159014E+10</td>
    <td align="right">0.194042E+10</td>
    <td align="right">0.219315E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146285E+10</td>
    <td align="right"> 23682462.86</td>
    <td align="right">0.143916E+10</td>
    <td align="right">0.156018E+10</td>
    <td align="right">0.284529E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106527E+10</td>
    <td align="right">   225607.27</td>
    <td align="right">0.106505E+10</td>
    <td align="right">0.988244E+09</td>
    <td align="right">0.443836E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.859732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.859732E+09</td>
    <td align="right">0.610351E+09</td>
    <td align="right">0.742059E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.572774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.572774E+09</td>
    <td align="right">0.216349E+09</td>
    <td align="right">0.107227E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.500379E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.500379E+09</td>
    <td align="right"> 72596275.01</td>
    <td align="right">0.153051E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131675E+11</td>
    <td align="right">0.371280E+09</td>
    <td align="right">0.127962E+11</td>
    <td align="right">0.104496E+11</td>
    <td align="right">0.996209E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.500379E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.500379E+09</td>
    <td align="right"> 70440417.09</td>
    <td align="right">0.219315E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171636E+10</td>
    <td align="right">0.152825E+09</td>
    <td align="right">0.159014E+10</td>
    <td align="right">0.194042E+10</td>
    <td align="right">0.163121E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.544504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.544504E+09</td>
    <td align="right"> 70440417.09</td>
    <td align="right">0.163121E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.770462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.770462E+09</td>
    <td align="right">0.233249E+09</td>
    <td align="right">0.146149E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109419E+10</td>
    <td align="right">0.603350E+09</td>
    <td align="right">0.109956E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129302E+10</td>
    <td align="right">  5480158.47</td>
    <td align="right">0.128754E+10</td>
    <td align="right">0.914154E+09</td>
    <td align="right">0.718581E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157652E+10</td>
    <td align="right"> 67778111.58</td>
    <td align="right">0.150874E+10</td>
    <td align="right">0.144236E+10</td>
    <td align="right">0.463304E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171636E+10</td>
    <td align="right">0.152825E+09</td>
    <td align="right">0.156354E+10</td>
    <td align="right">0.179786E+10</td>
    <td align="right">0.295425E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171143E+10</td>
    <td align="right">0.121289E+09</td>
    <td align="right">0.159014E+10</td>
    <td align="right">0.194042E+10</td>
    <td align="right">0.219315E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146285E+10</td>
    <td align="right"> 23682462.86</td>
    <td align="right">0.143916E+10</td>
    <td align="right">0.156018E+10</td>
    <td align="right">0.284529E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106527E+10</td>
    <td align="right">   225607.27</td>
    <td align="right">0.106505E+10</td>
    <td align="right">0.988244E+09</td>
    <td align="right">0.443836E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.859732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.859732E+09</td>
    <td align="right">0.610351E+09</td>
    <td align="right">0.742059E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.572774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.572774E+09</td>
    <td align="right">0.216349E+09</td>
    <td align="right">0.107227E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.500379E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.500379E+09</td>
    <td align="right"> 72596275.01</td>
    <td align="right">0.153051E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131675E+11</td>
    <td align="right">0.371280E+09</td>
    <td align="right">0.127962E+11</td>
    <td align="right">0.104496E+11</td>
    <td align="right">0.996209E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.500379E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.500379E+09</td>
    <td align="right"> 70440417.09</td>
    <td align="right">0.219315E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171636E+10</td>
    <td align="right">0.152825E+09</td>
    <td align="right">0.159014E+10</td>
    <td align="right">0.194042E+10</td>
    <td align="right">0.163121E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193200E+10</td>
    <td align="right">0.633091E+09</td>
    <td align="right">0.129891E+10</td>
    <td align="right">0.100764E+10</td>
    <td align="right">0.294613E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234640E+10</td>
    <td align="right">0.536796E+09</td>
    <td align="right">0.180960E+10</td>
    <td align="right">0.129746E+10</td>
    <td align="right">0.265309E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.398994E+10</td>
    <td align="right">0.140271E+10</td>
    <td align="right">0.258723E+10</td>
    <td align="right">0.325972E+10</td>
    <td align="right">0.204798E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.488235E+10</td>
    <td align="right">0.192569E+10</td>
    <td align="right">0.295666E+10</td>
    <td align="right">0.450233E+10</td>
    <td align="right">0.139658E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.629906E+10</td>
    <td align="right">0.283731E+10</td>
    <td align="right">0.346174E+10</td>
    <td align="right">0.658682E+10</td>
    <td align="right">0.949156E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.633146E+10</td>
    <td align="right">0.275292E+10</td>
    <td align="right">0.357854E+10</td>
    <td align="right">0.700244E+10</td>
    <td align="right">0.599479E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.632949E+10</td>
    <td align="right">0.271012E+10</td>
    <td align="right">0.361937E+10</td>
    <td align="right">0.728722E+10</td>
    <td align="right">0.444216E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.592263E+10</td>
    <td align="right">0.247095E+10</td>
    <td align="right">0.345168E+10</td>
    <td align="right">0.666464E+10</td>
    <td align="right">0.579602E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.413988E+10</td>
    <td align="right">0.163287E+10</td>
    <td align="right">0.250701E+10</td>
    <td align="right">0.433788E+10</td>
    <td align="right">0.861809E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.313832E+10</td>
    <td align="right">0.112873E+10</td>
    <td align="right">0.200959E+10</td>
    <td align="right">0.286175E+10</td>
    <td align="right">0.141338E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169568E+10</td>
    <td align="right">0.399126E+09</td>
    <td align="right">0.129655E+10</td>
    <td align="right">0.103899E+10</td>
    <td align="right">0.199568E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153245E+10</td>
    <td align="right">0.362588E+09</td>
    <td align="right">0.116986E+10</td>
    <td align="right">0.669466E+09</td>
    <td align="right">0.279861E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.485397E+11</td>
    <td align="right">0.187929E+11</td>
    <td align="right">0.297468E+11</td>
    <td align="right">0.465163E+11</td>
    <td align="right">0.186857E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.153245E+10</td>
    <td align="right">0.362588E+09</td>
    <td align="right">0.116986E+10</td>
    <td align="right">0.669466E+09</td>
    <td align="right">0.444216E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633146E+10</td>
    <td align="right">0.283731E+10</td>
    <td align="right">0.361937E+10</td>
    <td align="right">0.728722E+10</td>
    <td align="right">0.294613E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 76389594.71</td>
    <td align="right"> 25031838.48</td>
    <td align="right"> 51357756.23</td>
    <td align="right"> 39841124.82</td>
    <td align="right">0.116487E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 92774382.47</td>
    <td align="right"> 21224447.51</td>
    <td align="right"> 71549934.96</td>
    <td align="right"> 51300513.13</td>
    <td align="right">0.104901E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157759E+09</td>
    <td align="right"> 55461716.67</td>
    <td align="right">0.102297E+09</td>
    <td align="right">0.128886E+09</td>
    <td align="right"> 80975265.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193044E+09</td>
    <td align="right"> 76140180.56</td>
    <td align="right">0.116904E+09</td>
    <td align="right">0.178018E+09</td>
    <td align="right"> 55219329.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249059E+09</td>
    <td align="right">0.112185E+09</td>
    <td align="right">0.136874E+09</td>
    <td align="right">0.260437E+09</td>
    <td align="right"> 37528792.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.250340E+09</td>
    <td align="right">0.108848E+09</td>
    <td align="right">0.141492E+09</td>
    <td align="right">0.276870E+09</td>
    <td align="right"> 23702869.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.250262E+09</td>
    <td align="right">0.107156E+09</td>
    <td align="right">0.143107E+09</td>
    <td align="right">0.288130E+09</td>
    <td align="right"> 17563885.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234176E+09</td>
    <td align="right"> 97699147.96</td>
    <td align="right">0.136476E+09</td>
    <td align="right">0.263514E+09</td>
    <td align="right"> 22916935.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163687E+09</td>
    <td align="right"> 64562345.82</td>
    <td align="right"> 99124799.13</td>
    <td align="right">0.171516E+09</td>
    <td align="right"> 34075168.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124086E+09</td>
    <td align="right"> 44628857.85</td>
    <td align="right"> 79457559.97</td>
    <td align="right">0.113151E+09</td>
    <td align="right"> 55883728.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 67045683.70</td>
    <td align="right"> 15781081.97</td>
    <td align="right"> 51264601.73</td>
    <td align="right"> 41080680.17</td>
    <td align="right"> 78907474.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 60591803.79</td>
    <td align="right"> 14336397.57</td>
    <td align="right"> 46255406.23</td>
    <td align="right"> 26470083.89</td>
    <td align="right">0.110655E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191921E+10</td>
    <td align="right">0.743055E+09</td>
    <td align="right">0.117616E+10</td>
    <td align="right">0.183921E+10</td>
    <td align="right">0.738816E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 60591803.79</td>
    <td align="right"> 14336397.57</td>
    <td align="right"> 46255406.23</td>
    <td align="right"> 26470083.89</td>
    <td align="right"> 17563885.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250340E+09</td>
    <td align="right">0.112185E+09</td>
    <td align="right">0.143107E+09</td>
    <td align="right">0.288130E+09</td>
    <td align="right">0.116487E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.231483E+10</td>
    <td align="right">0.134019E+10</td>
    <td align="right">0.974641E+09</td>
    <td align="right">0.199159E+10</td>
    <td align="right">0.148339E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233198E+10</td>
    <td align="right">0.106647E+10</td>
    <td align="right">0.126551E+10</td>
    <td align="right">0.195208E+10</td>
    <td align="right">0.134232E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313492E+10</td>
    <td align="right">0.156369E+10</td>
    <td align="right">0.157123E+10</td>
    <td align="right">0.297761E+10</td>
    <td align="right">0.109358E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.266526E+10</td>
    <td align="right">0.104910E+10</td>
    <td align="right">0.161616E+10</td>
    <td align="right">0.259160E+10</td>
    <td align="right">0.763249E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246666E+10</td>
    <td align="right">0.715190E+09</td>
    <td align="right">0.175147E+10</td>
    <td align="right">0.257631E+10</td>
    <td align="right">0.513168E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217292E+10</td>
    <td align="right">0.456529E+09</td>
    <td align="right">0.171639E+10</td>
    <td align="right">0.240596E+10</td>
    <td align="right">0.317783E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.235245E+10</td>
    <td align="right">0.573335E+09</td>
    <td align="right">0.177911E+10</td>
    <td align="right">0.276571E+10</td>
    <td align="right">0.234983E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280112E+10</td>
    <td align="right">0.100401E+10</td>
    <td align="right">0.179711E+10</td>
    <td align="right">0.321275E+10</td>
    <td align="right">0.310325E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276613E+10</td>
    <td align="right">0.129629E+10</td>
    <td align="right">0.146985E+10</td>
    <td align="right">0.302470E+10</td>
    <td align="right">0.475909E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.282367E+10</td>
    <td align="right">0.151337E+10</td>
    <td align="right">0.131031E+10</td>
    <td align="right">0.289374E+10</td>
    <td align="right">0.760336E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170048E+10</td>
    <td align="right">0.778407E+09</td>
    <td align="right">0.922076E+09</td>
    <td align="right">0.147399E+10</td>
    <td align="right">0.102481E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171966E+10</td>
    <td align="right">0.829472E+09</td>
    <td align="right">0.890183E+09</td>
    <td align="right">0.137115E+10</td>
    <td align="right">0.139332E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.292501E+11</td>
    <td align="right">0.121860E+11</td>
    <td align="right">0.170640E+11</td>
    <td align="right">0.292372E+11</td>
    <td align="right">0.971317E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.170048E+10</td>
    <td align="right">0.456529E+09</td>
    <td align="right">0.890183E+09</td>
    <td align="right">0.137115E+10</td>
    <td align="right">0.234983E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.313492E+10</td>
    <td align="right">0.156369E+10</td>
    <td align="right">0.179711E+10</td>
    <td align="right">0.321275E+10</td>
    <td align="right">0.148339E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.231483E+10</td>
    <td align="right">0.134019E+10</td>
    <td align="right">0.974641E+09</td>
    <td align="right">0.199159E+10</td>
    <td align="right">0.148339E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233198E+10</td>
    <td align="right">0.106647E+10</td>
    <td align="right">0.126551E+10</td>
    <td align="right">0.195208E+10</td>
    <td align="right">0.134232E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313492E+10</td>
    <td align="right">0.156369E+10</td>
    <td align="right">0.157123E+10</td>
    <td align="right">0.297761E+10</td>
    <td align="right">0.109358E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.266526E+10</td>
    <td align="right">0.104910E+10</td>
    <td align="right">0.161616E+10</td>
    <td align="right">0.259160E+10</td>
    <td align="right">0.763249E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246666E+10</td>
    <td align="right">0.715190E+09</td>
    <td align="right">0.175147E+10</td>
    <td align="right">0.257631E+10</td>
    <td align="right">0.513168E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217292E+10</td>
    <td align="right">0.456529E+09</td>
    <td align="right">0.171639E+10</td>
    <td align="right">0.240596E+10</td>
    <td align="right">0.317783E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.235245E+10</td>
    <td align="right">0.573335E+09</td>
    <td align="right">0.177911E+10</td>
    <td align="right">0.276571E+10</td>
    <td align="right">0.234983E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280112E+10</td>
    <td align="right">0.100401E+10</td>
    <td align="right">0.179711E+10</td>
    <td align="right">0.321275E+10</td>
    <td align="right">0.310325E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276613E+10</td>
    <td align="right">0.129629E+10</td>
    <td align="right">0.146985E+10</td>
    <td align="right">0.302470E+10</td>
    <td align="right">0.475909E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.282367E+10</td>
    <td align="right">0.151337E+10</td>
    <td align="right">0.131031E+10</td>
    <td align="right">0.289374E+10</td>
    <td align="right">0.760336E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170048E+10</td>
    <td align="right">0.778407E+09</td>
    <td align="right">0.922076E+09</td>
    <td align="right">0.147399E+10</td>
    <td align="right">0.102481E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171966E+10</td>
    <td align="right">0.829472E+09</td>
    <td align="right">0.890183E+09</td>
    <td align="right">0.137115E+10</td>
    <td align="right">0.139332E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.292501E+11</td>
    <td align="right">0.121860E+11</td>
    <td align="right">0.170640E+11</td>
    <td align="right">0.292372E+11</td>
    <td align="right">0.971317E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.170048E+10</td>
    <td align="right">0.456529E+09</td>
    <td align="right">0.890183E+09</td>
    <td align="right">0.137115E+10</td>
    <td align="right">0.234983E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.313492E+10</td>
    <td align="right">0.156369E+10</td>
    <td align="right">0.179711E+10</td>
    <td align="right">0.321275E+10</td>
    <td align="right">0.148339E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.231468E+10</td>
    <td align="right">0.134010E+10</td>
    <td align="right">0.974579E+09</td>
    <td align="right">0.199146E+10</td>
    <td align="right">0.148329E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233183E+10</td>
    <td align="right">0.106640E+10</td>
    <td align="right">0.126543E+10</td>
    <td align="right">0.195196E+10</td>
    <td align="right">0.134223E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313473E+10</td>
    <td align="right">0.156360E+10</td>
    <td align="right">0.157113E+10</td>
    <td align="right">0.297742E+10</td>
    <td align="right">0.109351E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.266509E+10</td>
    <td align="right">0.104903E+10</td>
    <td align="right">0.161606E+10</td>
    <td align="right">0.259143E+10</td>
    <td align="right">0.763201E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246650E+10</td>
    <td align="right">0.715144E+09</td>
    <td align="right">0.175136E+10</td>
    <td align="right">0.257615E+10</td>
    <td align="right">0.513135E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217278E+10</td>
    <td align="right">0.456500E+09</td>
    <td align="right">0.171628E+10</td>
    <td align="right">0.240581E+10</td>
    <td align="right">0.317763E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.235230E+10</td>
    <td align="right">0.573299E+09</td>
    <td align="right">0.177900E+10</td>
    <td align="right">0.276554E+10</td>
    <td align="right">0.234968E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280094E+10</td>
    <td align="right">0.100395E+10</td>
    <td align="right">0.179699E+10</td>
    <td align="right">0.321255E+10</td>
    <td align="right">0.310306E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276596E+10</td>
    <td align="right">0.129621E+10</td>
    <td align="right">0.146975E+10</td>
    <td align="right">0.302451E+10</td>
    <td align="right">0.475879E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.282350E+10</td>
    <td align="right">0.151327E+10</td>
    <td align="right">0.131023E+10</td>
    <td align="right">0.289356E+10</td>
    <td align="right">0.760288E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170038E+10</td>
    <td align="right">0.778358E+09</td>
    <td align="right">0.922017E+09</td>
    <td align="right">0.147389E+10</td>
    <td align="right">0.102475E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171955E+10</td>
    <td align="right">0.829419E+09</td>
    <td align="right">0.890127E+09</td>
    <td align="right">0.137107E+10</td>
    <td align="right">0.139323E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.292482E+11</td>
    <td align="right">0.121853E+11</td>
    <td align="right">0.170630E+11</td>
    <td align="right">0.292353E+11</td>
    <td align="right">0.971255E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.170038E+10</td>
    <td align="right">0.456500E+09</td>
    <td align="right">0.890127E+09</td>
    <td align="right">0.137107E+10</td>
    <td align="right">0.234968E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.313473E+10</td>
    <td align="right">0.156360E+10</td>
    <td align="right">0.179699E+10</td>
    <td align="right">0.321255E+10</td>
    <td align="right">0.148329E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165440E+10</td>
    <td align="right">0.395715E+09</td>
    <td align="right">0.125869E+10</td>
    <td align="right">0.715923E+09</td>
    <td align="right">0.302526E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248205E+10</td>
    <td align="right">0.646923E+09</td>
    <td align="right">0.183513E+10</td>
    <td align="right">0.149188E+10</td>
    <td align="right">0.269234E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.411200E+10</td>
    <td align="right">0.153355E+10</td>
    <td align="right">0.257845E+10</td>
    <td align="right">0.341670E+10</td>
    <td align="right">0.209813E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.493814E+10</td>
    <td align="right">0.193292E+10</td>
    <td align="right">0.300523E+10</td>
    <td align="right">0.459653E+10</td>
    <td align="right">0.143689E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.614193E+10</td>
    <td align="right">0.259083E+10</td>
    <td align="right">0.355110E+10</td>
    <td align="right">0.642679E+10</td>
    <td align="right">0.999980E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.620212E+10</td>
    <td align="right">0.261904E+10</td>
    <td align="right">0.358308E+10</td>
    <td align="right">0.688608E+10</td>
    <td align="right">0.639513E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.711262E+10</td>
    <td align="right">0.334595E+10</td>
    <td align="right">0.376666E+10</td>
    <td align="right">0.823915E+10</td>
    <td align="right">0.488062E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.588791E+10</td>
    <td align="right">0.247722E+10</td>
    <td align="right">0.341069E+10</td>
    <td align="right">0.664362E+10</td>
    <td align="right">0.607702E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.412756E+10</td>
    <td align="right">0.155431E+10</td>
    <td align="right">0.257325E+10</td>
    <td align="right">0.434744E+10</td>
    <td align="right">0.898897E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302026E+10</td>
    <td align="right">0.100710E+10</td>
    <td align="right">0.201317E+10</td>
    <td align="right">0.274827E+10</td>
    <td align="right">0.144606E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.166068E+10</td>
    <td align="right">0.342374E+09</td>
    <td align="right">0.131830E+10</td>
    <td align="right">0.999767E+09</td>
    <td align="right">0.201808E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142326E+10</td>
    <td align="right">0.262448E+09</td>
    <td align="right">0.116081E+10</td>
    <td align="right">0.562689E+09</td>
    <td align="right">0.282092E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.487629E+11</td>
    <td align="right">0.187084E+11</td>
    <td align="right">0.300546E+11</td>
    <td align="right">0.470748E+11</td>
    <td align="right">0.191718E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142326E+10</td>
    <td align="right">0.262448E+09</td>
    <td align="right">0.116081E+10</td>
    <td align="right">0.562689E+09</td>
    <td align="right">0.488062E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.711262E+10</td>
    <td align="right">0.334595E+10</td>
    <td align="right">0.376666E+10</td>
    <td align="right">0.823915E+10</td>
    <td align="right">0.302526E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 65413459.09</td>
    <td align="right"> 15646170.05</td>
    <td align="right"> 49767289.04</td>
    <td align="right"> 28306776.30</td>
    <td align="right">0.119616E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 98137722.15</td>
    <td align="right"> 25578653.21</td>
    <td align="right"> 72559068.94</td>
    <td align="right"> 58987151.48</td>
    <td align="right">0.106453E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162584E+09</td>
    <td align="right"> 60634838.94</td>
    <td align="right">0.101949E+09</td>
    <td align="right">0.135093E+09</td>
    <td align="right"> 82958060.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.195249E+09</td>
    <td align="right"> 76425534.42</td>
    <td align="right">0.118824E+09</td>
    <td align="right">0.181742E+09</td>
    <td align="right"> 56813443.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242846E+09</td>
    <td align="right">0.102439E+09</td>
    <td align="right">0.140407E+09</td>
    <td align="right">0.254109E+09</td>
    <td align="right"> 39538295.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245226E+09</td>
    <td align="right">0.103554E+09</td>
    <td align="right">0.141671E+09</td>
    <td align="right">0.272269E+09</td>
    <td align="right"> 25285760.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281226E+09</td>
    <td align="right">0.132296E+09</td>
    <td align="right">0.148930E+09</td>
    <td align="right">0.325768E+09</td>
    <td align="right"> 19297521.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.232802E+09</td>
    <td align="right"> 97946544.74</td>
    <td align="right">0.134855E+09</td>
    <td align="right">0.262682E+09</td>
    <td align="right"> 24027984.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163200E+09</td>
    <td align="right"> 61455707.87</td>
    <td align="right">0.101744E+09</td>
    <td align="right">0.171893E+09</td>
    <td align="right"> 35541562.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119418E+09</td>
    <td align="right"> 39819520.51</td>
    <td align="right"> 79598587.28</td>
    <td align="right">0.108664E+09</td>
    <td align="right"> 57175719.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 65661485.38</td>
    <td align="right"> 13537127.29</td>
    <td align="right"> 52124358.09</td>
    <td align="right"> 39529689.25</td>
    <td align="right"> 79793212.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 56274362.07</td>
    <td align="right"> 10376906.62</td>
    <td align="right"> 45897455.45</td>
    <td align="right"> 22248073.26</td>
    <td align="right">0.111537E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192804E+10</td>
    <td align="right">0.739710E+09</td>
    <td align="right">0.118833E+10</td>
    <td align="right">0.186129E+10</td>
    <td align="right">0.758037E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56274362.07</td>
    <td align="right"> 10376906.62</td>
    <td align="right"> 45897455.45</td>
    <td align="right"> 22248073.26</td>
    <td align="right"> 19297521.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.281226E+09</td>
    <td align="right">0.132296E+09</td>
    <td align="right">0.148930E+09</td>
    <td align="right">0.325768E+09</td>
    <td align="right">0.119616E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.163353E+10</td>
    <td align="right">0.190225E+09</td>
    <td align="right">0.498048E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.231141E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.231141E+10</td>
    <td align="right">0.659322E+09</td>
    <td align="right">0.446505E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.328261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.328261E+10</td>
    <td align="right">0.171298E+10</td>
    <td align="right">0.341698E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.387911E+10</td>
    <td align="right"> 16440811.36</td>
    <td align="right">0.386267E+10</td>
    <td align="right">0.261513E+10</td>
    <td align="right">0.227571E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.472960E+10</td>
    <td align="right">0.203338E+09</td>
    <td align="right">0.452626E+10</td>
    <td align="right">0.420581E+10</td>
    <td align="right">0.148282E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.514913E+10</td>
    <td align="right">0.458484E+09</td>
    <td align="right">0.469064E+10</td>
    <td align="right">0.532731E+10</td>
    <td align="right">0.916170E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513433E+10</td>
    <td align="right">0.363875E+09</td>
    <td align="right">0.477046E+10</td>
    <td align="right">0.577493E+10</td>
    <td align="right">0.671156E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.438857E+10</td>
    <td align="right"> 71048840.32</td>
    <td align="right">0.431752E+10</td>
    <td align="right">0.464679E+10</td>
    <td align="right">0.861273E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319585E+10</td>
    <td align="right">   676835.64</td>
    <td align="right">0.319517E+10</td>
    <td align="right">0.293875E+10</td>
    <td align="right">0.134014E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.257922E+10</td>
    <td align="right">0.180656E+10</td>
    <td align="right">0.223502E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171834E+10</td>
    <td align="right">0.633076E+09</td>
    <td align="right">0.323157E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150116E+10</td>
    <td align="right">0.202528E+09</td>
    <td align="right">0.464447E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.395029E+11</td>
    <td align="right">0.111386E+10</td>
    <td align="right">0.383890E+11</td>
    <td align="right">0.307134E+11</td>
    <td align="right">0.305208E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150116E+10</td>
    <td align="right">0.190225E+09</td>
    <td align="right">0.671156E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514913E+10</td>
    <td align="right">0.458484E+09</td>
    <td align="right">0.477046E+10</td>
    <td align="right">0.577493E+10</td>
    <td align="right">0.498048E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.200842E+10</td>
    <td align="right">0.658135E+09</td>
    <td align="right">0.135029E+10</td>
    <td align="right">0.101746E+10</td>
    <td align="right">0.310416E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243921E+10</td>
    <td align="right">0.558032E+09</td>
    <td align="right">0.188118E+10</td>
    <td align="right">0.130520E+10</td>
    <td align="right">0.279838E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.414776E+10</td>
    <td align="right">0.145820E+10</td>
    <td align="right">0.268956E+10</td>
    <td align="right">0.331954E+10</td>
    <td align="right">0.217318E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.507547E+10</td>
    <td align="right">0.200187E+10</td>
    <td align="right">0.307360E+10</td>
    <td align="right">0.461518E+10</td>
    <td align="right">0.148225E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.654822E+10</td>
    <td align="right">0.294956E+10</td>
    <td align="right">0.359866E+10</td>
    <td align="right">0.679062E+10</td>
    <td align="right">0.100341E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.658190E+10</td>
    <td align="right">0.286182E+10</td>
    <td align="right">0.372008E+10</td>
    <td align="right">0.724473E+10</td>
    <td align="right">0.617461E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.657985E+10</td>
    <td align="right">0.281733E+10</td>
    <td align="right">0.376252E+10</td>
    <td align="right">0.754972E+10</td>
    <td align="right">0.449745E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.615691E+10</td>
    <td align="right">0.256870E+10</td>
    <td align="right">0.358821E+10</td>
    <td align="right">0.690950E+10</td>
    <td align="right">0.580806E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.430363E+10</td>
    <td align="right">0.169747E+10</td>
    <td align="right">0.260617E+10</td>
    <td align="right">0.449463E+10</td>
    <td align="right">0.872693E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.326246E+10</td>
    <td align="right">0.117338E+10</td>
    <td align="right">0.208908E+10</td>
    <td align="right">0.295923E+10</td>
    <td align="right">0.144381E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176275E+10</td>
    <td align="right">0.414915E+09</td>
    <td align="right">0.134784E+10</td>
    <td align="right">0.106465E+10</td>
    <td align="right">0.207071E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159307E+10</td>
    <td align="right">0.376932E+09</td>
    <td align="right">0.121614E+10</td>
    <td align="right">0.677375E+09</td>
    <td align="right">0.293354E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.504597E+11</td>
    <td align="right">0.195363E+11</td>
    <td align="right">0.309233E+11</td>
    <td align="right">0.479478E+11</td>
    <td align="right">0.195302E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159307E+10</td>
    <td align="right">0.376932E+09</td>
    <td align="right">0.121614E+10</td>
    <td align="right">0.677375E+09</td>
    <td align="right">0.449745E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.658190E+10</td>
    <td align="right">0.294956E+10</td>
    <td align="right">0.376252E+10</td>
    <td align="right">0.754972E+10</td>
    <td align="right">0.310416E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.694461E+10</td>
    <td align="right">0.402064E+10</td>
    <td align="right">0.292397E+10</td>
    <td align="right">0.585269E+10</td>
    <td align="right">0.454300E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.699605E+10</td>
    <td align="right">0.319947E+10</td>
    <td align="right">0.379658E+10</td>
    <td align="right">0.571183E+10</td>
    <td align="right">0.411915E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.940493E+10</td>
    <td align="right">0.469118E+10</td>
    <td align="right">0.471375E+10</td>
    <td align="right">0.877106E+10</td>
    <td align="right">0.335451E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.799589E+10</td>
    <td align="right">0.314735E+10</td>
    <td align="right">0.484854E+10</td>
    <td align="right">0.762521E+10</td>
    <td align="right">0.236962E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.740007E+10</td>
    <td align="right">0.214561E+10</td>
    <td align="right">0.525445E+10</td>
    <td align="right">0.761240E+10</td>
    <td align="right">0.159825E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.651883E+10</td>
    <td align="right">0.136961E+10</td>
    <td align="right">0.514921E+10</td>
    <td align="right">0.714627E+10</td>
    <td align="right">0.970178E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.705743E+10</td>
    <td align="right">0.172004E+10</td>
    <td align="right">0.533739E+10</td>
    <td align="right">0.824954E+10</td>
    <td align="right">0.700649E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.840348E+10</td>
    <td align="right">0.301210E+10</td>
    <td align="right">0.539137E+10</td>
    <td align="right">0.959728E+10</td>
    <td align="right">0.901318E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.829853E+10</td>
    <td align="right">0.388894E+10</td>
    <td align="right">0.440959E+10</td>
    <td align="right">0.904094E+10</td>
    <td align="right">0.137718E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.847117E+10</td>
    <td align="right">0.454019E+10</td>
    <td align="right">0.393098E+10</td>
    <td align="right">0.862783E+10</td>
    <td align="right">0.223139E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.510154E+10</td>
    <td align="right">0.233527E+10</td>
    <td align="right">0.276627E+10</td>
    <td align="right">0.434983E+10</td>
    <td align="right">0.308578E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.515906E+10</td>
    <td align="right">0.248847E+10</td>
    <td align="right">0.267059E+10</td>
    <td align="right">0.402908E+10</td>
    <td align="right">0.425294E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.877516E+11</td>
    <td align="right">0.365589E+11</td>
    <td align="right">0.511927E+11</td>
    <td align="right">0.866139E+11</td>
    <td align="right">0.295039E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.510154E+10</td>
    <td align="right">0.136961E+10</td>
    <td align="right">0.267059E+10</td>
    <td align="right">0.402908E+10</td>
    <td align="right">0.700649E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.940493E+10</td>
    <td align="right">0.469118E+10</td>
    <td align="right">0.539137E+10</td>
    <td align="right">0.959728E+10</td>
    <td align="right">0.454300E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171984E+10</td>
    <td align="right">0.411368E+09</td>
    <td align="right">0.130847E+10</td>
    <td align="right">0.716092E+09</td>
    <td align="right">0.319242E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258022E+10</td>
    <td align="right">0.672512E+09</td>
    <td align="right">0.190771E+10</td>
    <td align="right">0.150856E+10</td>
    <td align="right">0.283577E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.427464E+10</td>
    <td align="right">0.159421E+10</td>
    <td align="right">0.268043E+10</td>
    <td align="right">0.348348E+10</td>
    <td align="right">0.222695E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.513346E+10</td>
    <td align="right">0.200938E+10</td>
    <td align="right">0.312408E+10</td>
    <td align="right">0.470402E+10</td>
    <td align="right">0.153144E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.638485E+10</td>
    <td align="right">0.269331E+10</td>
    <td align="right">0.369154E+10</td>
    <td align="right">0.662232E+10</td>
    <td align="right">0.105397E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.644743E+10</td>
    <td align="right">0.272264E+10</td>
    <td align="right">0.372479E+10</td>
    <td align="right">0.712268E+10</td>
    <td align="right">0.657322E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.739394E+10</td>
    <td align="right">0.347831E+10</td>
    <td align="right">0.391563E+10</td>
    <td align="right">0.853774E+10</td>
    <td align="right">0.488357E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.612079E+10</td>
    <td align="right">0.257520E+10</td>
    <td align="right">0.354558E+10</td>
    <td align="right">0.688528E+10</td>
    <td align="right">0.609507E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.429082E+10</td>
    <td align="right">0.161579E+10</td>
    <td align="right">0.267503E+10</td>
    <td align="right">0.450521E+10</td>
    <td align="right">0.911557E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.313972E+10</td>
    <td align="right">0.104693E+10</td>
    <td align="right">0.209279E+10</td>
    <td align="right">0.284066E+10</td>
    <td align="right">0.148487E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172636E+10</td>
    <td align="right">0.355917E+09</td>
    <td align="right">0.137044E+10</td>
    <td align="right">0.102429E+10</td>
    <td align="right">0.209692E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147956E+10</td>
    <td align="right">0.272829E+09</td>
    <td align="right">0.120673E+10</td>
    <td align="right">0.568144E+09</td>
    <td align="right">0.295820E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.506916E+11</td>
    <td align="right">0.194484E+11</td>
    <td align="right">0.312432E+11</td>
    <td align="right">0.485185E+11</td>
    <td align="right">0.200473E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147956E+10</td>
    <td align="right">0.272829E+09</td>
    <td align="right">0.120673E+10</td>
    <td align="right">0.568144E+09</td>
    <td align="right">0.488357E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.739394E+10</td>
    <td align="right">0.347831E+10</td>
    <td align="right">0.391563E+10</td>
    <td align="right">0.853774E+10</td>
    <td align="right">0.319242E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       75.86</td>
    <td align="right">     1826.58</td>
    <td align="right">      609.89</td>
    <td align="right">        0.00</td>
    <td align="right">      609.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      280.29</td>
    <td align="right">     1815.13</td>
    <td align="right">      955.44</td>
    <td align="right">        0.00</td>
    <td align="right">      955.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      650.43</td>
    <td align="right">     1243.66</td>
    <td align="right">     1225.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1225.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1020.54</td>
    <td align="right">      848.07</td>
    <td align="right">     1496.57</td>
    <td align="right">        6.34</td>
    <td align="right">     1490.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1575.60</td>
    <td align="right">      537.99</td>
    <td align="right">     1765.83</td>
    <td align="right">       75.92</td>
    <td align="right">     1689.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2054.61</td>
    <td align="right">      346.29</td>
    <td align="right">     1986.55</td>
    <td align="right">      176.88</td>
    <td align="right">     1809.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2153.40</td>
    <td align="right">      245.44</td>
    <td align="right">     1916.94</td>
    <td align="right">      135.86</td>
    <td align="right">     1781.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1734.58</td>
    <td align="right">      313.62</td>
    <td align="right">     1638.51</td>
    <td align="right">       26.53</td>
    <td align="right">     1611.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1139.01</td>
    <td align="right">      498.17</td>
    <td align="right">     1232.97</td>
    <td align="right">        0.26</td>
    <td align="right">     1232.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      686.98</td>
    <td align="right">      796.06</td>
    <td align="right">      962.97</td>
    <td align="right">        0.00</td>
    <td align="right">      962.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      256.85</td>
    <td align="right">     1206.11</td>
    <td align="right">      662.94</td>
    <td align="right">        0.00</td>
