<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> OfficeMedium RUNPERIOD 1 ** BUFFALO NY USA TMY2-14733 WMO#=725280
  2026-07-28
  21:46:51
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 22.1.0-ed759b17ee, YMD=2026.07.28 21:46</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>OfficeMedium</b></p>
<p>Environment: <b>RUNPERIOD 1 ** BUFFALO NY USA TMY2-14733 WMO#=725280</b></p>
<p>Simulation Timestamp: <b>2026-07-28
  21:46:51</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2322.23</td>
    <td align="right">      466.11</td>
    <td align="right">      466.11</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2322.23</td>
    <td align="right">      466.11</td>
    <td align="right">      466.11</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     6244.38</td>
    <td align="right">     1253.34</td>
    <td align="right">     1253.34</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     6244.38</td>
    <td align="right">     1253.34</td>
    <td align="right">     1253.34</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      331.78</td>
    <td align="right">      397.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      208.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      368.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       51.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      709.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      105.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      135.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1789.29</td>
    <td align="right">      532.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      331.78</td>
    <td align="right">      397.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      208.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">      368.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       51.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      607.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLift</td>
    <td align="right">       60.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">       42.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Transformer</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      105.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      135.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">      331.78</td>
    <td align="right">      397.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      208.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">      368.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">       51.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">      709.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      105.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">      135.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       84.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      129.56</td>
    <td align="right">      106.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      145.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      359.14</td>
    <td align="right">      106.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       84.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      129.56</td>
    <td align="right">      106.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      145.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      359.14</td>
    <td align="right">      106.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1789.288</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1789.288</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1789.288</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1789.288</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      476.67</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      210.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1583.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5A::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_BUFFALO::Environment">Environment</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SpaceGainsMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#SpaceGainsMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#SpaceGainsMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SpaceGainsMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SpaceGainsMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#PeakSpaceGainsMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#PeakSpaceGainsMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#PeakSpaceGainsMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#PeakSpaceGainsMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#PeakSpaceGainsMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionNaturalGasMonthly</b></p> |
<a href="#EndUseEnergyConsumptionNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#ComfortReportSimple55Monthly::CORE_MID">CORE_MID</a>    |   
<a href="#ComfortReportSimple55Monthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL">PACU_VAV_BOT COOLING COIL</a>    |   
<a href="#DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL">PACU_VAV_MID COOLING COIL</a>    |   
<a href="#DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL">PACU_VAV_TOP COOLING COIL</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</a>    |   
<a href="#WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#WindowZoneSummaryMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#WindowZoneSummaryMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#WindowZoneSummaryMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#WindowZoneSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>WaterHeaterReportMonthly</b></p> |
<a href="#WaterHeaterReportMonthly::SWHSYS1WATERHEATER">SWHSYS1 WATER HEATER</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL">PERIMETER_BOT_ZN_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL">PERIMETER_BOT_ZN_2_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL">PERIMETER_BOT_ZN_3_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL">PERIMETER_BOT_ZN_4_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL">PERIMETER_MID_ZN_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL">PERIMETER_MID_ZN_2_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL">PERIMETER_MID_ZN_3_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL">PERIMETER_MID_ZN_4_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL">PERIMETER_TOP_ZN_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL">PERIMETER_TOP_ZN_2_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL">PERIMETER_TOP_ZN_3_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL">PERIMETER_TOP_ZN_4_DAYLCTRL</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL">CORE_BOTTOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL">CORE_MID VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORE_TOPVAVBOXREHEATCOIL">CORE_TOP VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_TOP_ZN_1VAVBOXREHEATCOIL">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_TOP_ZN_2VAVBOXREHEATCOIL">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_TOP_ZN_3VAVBOXREHEATCOIL">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_TOP_ZN_4VAVBOXREHEATCOIL">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PACU_VAV_BOTHEATINGCOIL">PACU_VAV_BOT HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PACU_VAV_MIDHEATINGCOIL">PACU_VAV_MID HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PACU_VAV_TOPHEATINGCOIL">PACU_VAV_TOP HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PACU_VAV_BOTCOOLINGCOIL">PACU_VAV_BOT COOLING COIL</a>    |   
<a href="#CoilReportMonthly::PACU_VAV_MIDCOOLINGCOIL">PACU_VAV_MID COOLING COIL</a>    |   
<a href="#CoilReportMonthly::PACU_VAV_TOPCOOLINGCOIL">PACU_VAV_TOP COOLING COIL</a>    |   
<p><b>PlantLoopDemandReportMonthly</b></p> |
<a href="#PlantLoopDemandReportMonthly::SWHSYS1">SWHSYS1</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::PACU_VAV_BOTFAN">PACU_VAV_BOT FAN</a>    |   
<a href="#FanReportMonthly::PACU_VAV_MIDFAN">PACU_VAV_MID FAN</a>    |   
<a href="#FanReportMonthly::PACU_VAV_TOPFAN">PACU_VAV_TOP FAN</a>    |   
<p><b>PumpReportMonthly</b></p> |
<a href="#PumpReportMonthly::SWHSYS1PUMP">SWHSYS1 PUMP</a>    |   
<p><b>CondLoopDemandReportMonthly</b></p> |
<a href="#CondLoopDemandReportMonthly::SWHSYS1">SWHSYS1</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>AirLoopSystemEnergyAndWaterUseMonthly</b></p> |
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT">PACU_VAV_BOT</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID">PACU_VAV_MID</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP">PACU_VAV_TOP</a>    |   
<p><b>AirLoopSystemComponentLoadsMonthly</b></p> |
<a href="#AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT">PACU_VAV_BOT</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID">PACU_VAV_MID</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP">PACU_VAV_TOP</a>    |   
<p><b>AirLoopSystemComponentEnergyUseMonthly</b></p> |
<a href="#AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT">PACU_VAV_BOT</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID">PACU_VAV_MID</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP">PACU_VAV_TOP</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>HeatEmissionsReportMonthly</b></p> |
<a href="#HeatEmissionsReportMonthly::Environment">Environment</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 22.1.0-ed759b17ee, YMD=2026.07.28 21:46</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">BUFFALO NY USA TMY2-14733 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       42.93</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -78.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.62</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.62</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1660.73</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">     25.1400</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">        0.00</td>
    <td align="right">      652.62</td>
    <td align="right">      652.62</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">     11.6886</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">        0.00</td>
    <td align="right">      652.62</td>
    <td align="right">      652.62</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">     11.6886</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6074.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      608.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">GENERAL</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">     25.1400</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">GENERAL</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">GENERAL</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">GENERAL</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORE_MID</td>
    <td align="right">GENERAL</td>
    <td align="right">CORE_MID</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORE_TOP</td>
    <td align="right">GENERAL</td>
    <td align="right">CORE_TOP</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">      8.3800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7600</td>
    <td align="right">        4.65</td>
    <td align="right">     11.6886</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7600</td>
    <td align="right">        4.65</td>
    <td align="right">     11.6886</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">     4982.19</td>
    <td align="right">     10.7600</td>
    <td align="right">        9.29</td>
    <td align="right">     11.6886</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">03-JUL-15:50</td>
    <td align="right">01-FEB-12:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   101326.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    82303.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    31764.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    43395.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     1117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    28756.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    10329.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   187343.85</td>
    <td align="right">   111655.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   101326.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    82303.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">    31764.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">    35812.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLift</td>
    <td align="right">     3791.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">     3791.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Transformer</td>
    <td align="right">     1117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    28756.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">    10329.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1050.76</td>
    <td align="right">      431.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      659.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1166.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      162.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2248.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">       45.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      333.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      146.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     5666.68</td>
    <td align="right">      577.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      210.90</td>
    <td align="right">       86.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      132.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      234.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       32.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      451.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        9.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       66.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       29.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1137.39</td>
    <td align="right">      115.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      210.90</td>
    <td align="right">       86.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      132.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      234.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       32.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      451.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        9.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       66.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       29.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1137.39</td>
    <td align="right">      115.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX COMPONENT</td>
    <td align="right">        2.61</td>
    <td align="right">    0.287332</td>
    <td align="right">    0.223000</td>
    <td align="right">    0.581657</td>
    <td align="right">    0.766218</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001326</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX COMPONENT</td>
    <td align="right">        2.00</td>
    <td align="right">    0.375510</td>
    <td align="right">    0.305000</td>
    <td align="right">    0.608728</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001015</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX COMPONENT</td>
    <td align="right">        2.31</td>
    <td align="right">    0.324843</td>
    <td align="right">    0.293000</td>
    <td align="right">    0.675989</td>
    <td align="right">    0.866248</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001173</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">    0.710281</td>
    <td align="right">    0.222436</td>
    <td align="right">    0.197000</td>
    <td align="right">    0.139925</td>
    <td align="right">    0.593162</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001713</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">    0.847623</td>
    <td align="right">    0.118003</td>
    <td align="right">    0.106000</td>
    <td align="right">    0.089848</td>
    <td align="right">    0.314674</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003229</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">        1.05</td>
    <td align="right">    0.150806</td>
    <td align="right">    0.136000</td>
    <td align="right">    0.142480</td>
    <td align="right">    0.402149</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002526</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">    0.959127</td>
    <td align="right">    0.104277</td>
    <td align="right">    0.097000</td>
    <td align="right">    0.093035</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003654</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">    0.553359</td>
    <td align="right">    0.285514</td>
    <td align="right">    0.252000</td>
    <td align="right">    0.139447</td>
    <td align="right">    0.761370</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001334</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">    0.673187</td>
    <td align="right">    0.148580</td>
    <td align="right">    0.130000</td>
    <td align="right">    0.087514</td>
    <td align="right">    0.396212</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002564</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">    0.823170</td>
    <td align="right">    0.191931</td>
    <td align="right">    0.170000</td>
    <td align="right">    0.139939</td>
    <td align="right">    0.511816</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001985</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">    0.739809</td>
    <td align="right">    0.135191</td>
    <td align="right">    0.124000</td>
    <td align="right">    0.091736</td>
    <td align="right">    0.360508</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002818</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">    0.626332</td>
    <td align="right">    0.252249</td>
    <td align="right">    0.225000</td>
    <td align="right">    0.140925</td>
    <td align="right">    0.672665</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001510</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">    0.833543</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.319989</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003175</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">    0.961180</td>
    <td align="right">    0.164373</td>
    <td align="right">    0.149000</td>
    <td align="right">    0.143216</td>
    <td align="right">    0.438327</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002318</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">    0.896312</td>
    <td align="right">    0.111585</td>
    <td align="right">    0.104000</td>
    <td align="right">    0.093216</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003414</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">    18938.84</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">    19820.30</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">    23181.96</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">    15264.37</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">     9949.35</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">    15255.71</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">    10041.01</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">    10876.70</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">     7135.45</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">    10876.69</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">     7211.37</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">    11532.13</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">     7555.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">    11520.89</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">     7633.53</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">        2.70</td>
    <td align="right">        1.04</td>
    <td align="right">        5.40</td>
    <td align="right">        2.09</td>
    <td align="right">        4.97</td>
    <td align="right">        4.97</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.420913</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">        2.66</td>
    <td align="right">        1.08</td>
    <td align="right">        5.31</td>
    <td align="right">        2.16</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.464301</td>
    <td align="right">        4.65</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">        2.94</td>
    <td align="right">        1.14</td>
    <td align="right">        5.87</td>
    <td align="right">        2.53</td>
    <td align="right">        5.29</td>
    <td align="right">        5.29</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.479411</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">        4.65</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">        4.97</td>
    <td align="right">   106152.09</td>
    <td align="right">    0.750988</td>
    <td align="right">        1.66</td>
    <td align="right">    35380.49</td>
    <td align="right">    0.750988</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">        4.65</td>
    <td align="right">   100880.55</td>
    <td align="right">    0.745403</td>
    <td align="right">        1.55</td>
    <td align="right">    33623.49</td>
    <td align="right">    0.745403</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">        5.29</td>
    <td align="right">   111213.11</td>
    <td align="right">    0.757346</td>
    <td align="right">        1.76</td>
    <td align="right">    37067.33</td>
    <td align="right">    0.757346</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT HEATING COIL</td>
    <td align="right">    27013.24</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID HEATING COIL</td>
    <td align="right">    28064.49</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP HEATING COIL</td>
    <td align="right">    25983.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">        4.65</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000054</td>
    <td align="right">    0.006435</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000054</td>
    <td align="right">        6.85</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000054</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1 | PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2 | PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1 | PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2 | PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR | PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1 | PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1 | PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2 | PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1 | PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2 | PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR | PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1 | PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">22.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.70</td>
    <td align="right">6.00</td>
    <td align="right">-2.20</td>
    <td align="right">-3.40</td>
    <td align="right">-4.20</td>
    <td align="right">2.70</td>
    <td align="right">7.50</td>
    <td align="right">13.70</td>
    <td align="right">18.60</td>
    <td align="right">22.00</td>
    <td align="right">20.70</td>
    <td align="right">16.50</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUFFALO NY USA TMY2-14733 WMO#=725280</td>
    <td align="right">42.93</td>
    <td align="right">-78.73</td>
    <td align="right">-5.00</td>
    <td align="right">215.00</td>
    <td align="right">98769</td>
    <td align="right">1.1739</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">8.97</td>
    <td align="right">26.20</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OfficeMedium</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18</td>
    <td align="right">167</td>
    <td align="right">24</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">11.28</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">10.67</td>
    <td align="right">11.89</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">7.32</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">6.71</td>
    <td align="right">7.92</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">3.35</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_MID</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.65</td>
    <td align="right">65.26</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.77</td>
    <td align="right">43.51</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.65</td>
    <td align="right">65.26</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.77</td>
    <td align="right">43.51</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">67.75</td>
    <td align="right">65.26</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">45.82</td>
    <td align="right">43.51</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">67.75</td>
    <td align="right">65.26</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">45.82</td>
    <td align="right">43.51</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.65</td>
    <td align="right">65.26</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.77</td>
    <td align="right">43.51</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.65</td>
    <td align="right">65.26</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.77</td>
    <td align="right">43.51</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">25.140</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">35.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_MID</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">14.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">14.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">14.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">14.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">14.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">14.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.760</td>
    <td align="right">8.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.140</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
    <td align="right">Cooling Effect Calculation</td>
    <td align="right">Ankle Draft Calculation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">105.9</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">106</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">CORE_MID</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">105.9</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">106</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_TOP</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">CORE_TOP</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">105.9</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">106</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">22.3</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">14.1</td>
    <td align="right">14.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">22.3</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">14.1</td>
    <td align="right">14.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">22.3</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">14.1</td>
    <td align="right">14.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">22.3</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">14.1</td>
    <td align="right">14.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">22.3</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">14.1</td>
    <td align="right">14.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">22.3</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">14.1</td>
    <td align="right">14.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">10582.854</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">10582.854</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">CORE_MID</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">10582.854</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">10582.854</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">CORE_TOP</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">10582.854</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">10582.854</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_TOP_ZN_3_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">2230.958</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2230.958</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_TOP_ZN_2_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">14.1</td>
    <td align="right">1412.381</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1412.381</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_TOP_ZN_1_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">2230.958</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2230.958</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">14.1</td>
    <td align="right">1412.289</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1412.289</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_BOT_ZN_3_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">2230.958</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2230.958</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_BOT_ZN_2_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">14.1</td>
    <td align="right">1412.381</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1412.381</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_BOT_ZN_1_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">2230.958</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2230.958</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_BOT_ZN_4_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">14.1</td>
    <td align="right">1412.289</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1412.289</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_MID_ZN_3_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">2230.958</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2230.958</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_MID_ZN_2_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">14.1</td>
    <td align="right">1412.381</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1412.381</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_MID_ZN_1_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">2230.958</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2230.958</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_MID_ZN_4_LIGHTS</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">14.1</td>
    <td align="right">1412.289</td>
    <td align="right">10.760</td>
    <td align="right">99.960</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1412.289</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">8242.040</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">8242.040</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORE_MID</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">8242.040</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">8242.040</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_TOP_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORE_TOP</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">8242.040</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">8242.040</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_TOP_ZN_3_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">1737.490</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1737.490</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_TOP_ZN_2_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">14.1</td>
    <td align="right">1099.980</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1099.980</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_TOP_ZN_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">1737.490</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1737.490</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_TOP_ZN_4_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">14.1</td>
    <td align="right">1099.910</td>
    <td align="right">8.380</td>
    <td align="right">77.851</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1099.910</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_BOT_ZN_3_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">1737.490</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1737.490</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_BOT_ZN_2_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">14.1</td>
    <td align="right">1099.980</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1099.980</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_BOT_ZN_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">1737.490</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1737.490</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_BOT_ZN_4_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">14.1</td>
    <td align="right">1099.910</td>
    <td align="right">8.380</td>
    <td align="right">77.851</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1099.910</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_MID_ZN_3_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">1737.490</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1737.490</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_MID_ZN_2_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">14.1</td>
    <td align="right">1099.980</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1099.980</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_MID_ZN_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">22.3</td>
    <td align="right">1737.490</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1737.490</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_MID_ZN_4_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">14.1</td>
    <td align="right">1099.910</td>
    <td align="right">8.380</td>
    <td align="right">77.851</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1099.910</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CORE_BOTTOM_ELEVATORS_EQUIP</td>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">8242.040</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">ElevatorLift</td>
    <td align="right">989.045</td>
    <td align="right">5687.008</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ELEVATORS_LIGHTS_FAN</td>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">105.9</td>
    <td align="right">8242.040</td>
    <td align="right">8.380</td>
    <td align="right">77.850</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">0.000</td>
    <td align="right">5687.008</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.167</td>
    <td align="right">2.101</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">0.8000</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">0.167</td>
    <td align="right">4.488</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">INT_WALL</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">0.167</td>
    <td align="right">6.299</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">3.839</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">13</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">3.839</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">VeryRough</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">17</td>
    <td align="right">3</td>
    <td align="right">3</td>
    <td align="right">0.167</td>
    <td align="right">0.1864</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">20</td>
    <td align="right">4</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.8022</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">NONRES_EXT_WALL_MID</td>
    <td align="right">21</td>
    <td align="right">4</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.7887</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">NONRES_EXT_WALL_TOP</td>
    <td align="right">22</td>
    <td align="right">4</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">1.032</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR_FFACTOR</td>
    <td align="right">39</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2242</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR_FFACTOR</td>
    <td align="right">40</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2365</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR_FFACTOR</td>
    <td align="right">41</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2242</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR_FFACTOR</td>
    <td align="right">42</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2366</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR_FFACTOR</td>
    <td align="right">43</td>
    <td align="right">2</td>
    <td align="right">8</td>
    <td align="right">0.167</td>
    <td align="right">0.5650E-02</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OPAQUE DOOR PANEL_CON</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.4760</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">STD WOOD 6INCH</td>
    <td align="right">0.1500</td>
    <td align="right">0.120</td>
    <td align="right">540.000</td>
    <td align="right">1210.000</td>
    <td align="right">1.250</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AC02 ACOUSTIC CEILING</td>
    <td align="right">0.0127</td>
    <td align="right">0.057</td>
    <td align="right">288.000</td>
    <td align="right">1339.000</td>
    <td align="right">0.2228</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">100MM NORMALWEIGHT CONCRETE FLOOR</td>
    <td align="right">0.1016</td>
    <td align="right">2.310</td>
    <td align="right">2322.000</td>
    <td align="right">832.000</td>
    <td align="right">0.4398E-01</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.2165</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.2165</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">100MM NORMALWEIGHT CONCRETE FLOOR</td>
    <td align="right">0.1016</td>
    <td align="right">2.310</td>
    <td align="right">2322.000</td>
    <td align="right">832.000</td>
    <td align="right">0.4398E-01</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F13 BUILT-UP ROOFING</td>
    <td align="right">0.0095</td>
    <td align="right">0.160</td>
    <td align="right">1120.000</td>
    <td align="right">1460.000</td>
    <td align="right">0.5938E-01</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">NONRES_ROOF_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.307</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">F08 METAL SURFACE</td>
    <td align="right">0.0008</td>
    <td align="right">45.280</td>
    <td align="right">7824.000</td>
    <td align="right">500.000</td>
    <td align="right">0.1767E-04</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">F07 25MM STUCCO</td>
    <td align="right">0.0254</td>
    <td align="right">0.720</td>
    <td align="right">1856.000</td>
    <td align="right">840.000</td>
    <td align="right">0.3528E-01</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">NONRES_EXTERIOR_WALL_INSULATION_GRD</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.013</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F07 25MM STUCCO</td>
    <td align="right">0.0254</td>
    <td align="right">0.720</td>
    <td align="right">1856.000</td>
    <td align="right">840.000</td>
    <td align="right">0.3528E-01</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">NONRES_EXTERIOR_WALL_INSULATION_MID</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.034</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">F07 25MM STUCCO</td>
    <td align="right">0.0254</td>
    <td align="right">0.720</td>
    <td align="right">1856.000</td>
    <td align="right">840.000</td>
    <td align="right">0.3528E-01</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">NONRES_EXTERIOR_WALL_INSULATION_TOP</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.7350</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.383</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.151</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.383</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.150</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">176.9</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.0000000</td>
    <td align="right">0.0000000</td>
    <td align="right">-0.0000000</td>
    <td align="right">-0.0000000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">2.1009573</td>
    <td align="right">2.1009573</td>
    <td align="right">2.1009573</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">9</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.97439125E-12</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.28516790E-03</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">0.21837543E-08</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">-0.77836043E-02</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">7</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.23162835E-06</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.89703933E-01</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">6</td>
    <td align="right">5.1113916</td>
    <td align="right">0.48671053E-05</td>
    <td align="right">5.1113916</td>
    <td align="right">-0.57224845</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">-19.214933</td>
    <td align="right">0.30163627E-04</td>
    <td align="right">-19.214933</td>
    <td align="right">2.2266322</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">45.557404</td>
    <td align="right">0.63181060E-04</td>
    <td align="right">45.557404</td>
    <td align="right">-5.4853312</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">3</td>
    <td align="right">-68.275533</td>
    <td align="right">0.44785456E-04</td>
    <td align="right">-68.275533</td>
    <td align="right">8.5710568</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">62.555368</td>
    <td align="right">0.93952058E-05</td>
    <td align="right">62.555368</td>
    <td align="right">-8.2111738</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">-31.904423</td>
    <td align="right">0.39200004E-06</td>
    <td align="right">-31.904423</td>
    <td align="right">4.3886678</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">0</td>
    <td align="right">6.9260389</td>
    <td align="right">0.77047546E-09</td>
    <td align="right">6.9260389</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">3</td>
    <td align="right">-0.21589802E-09</td>
    <td align="right">0.15643069E-09</td>
    <td align="right">-0.21589802E-09</td>
    <td align="right">0.12999471E-21</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">2</td>
    <td align="right">0.50772448E-02</td>
    <td align="right">0.30006816E-02</td>
    <td align="right">0.50772448E-02</td>
    <td align="right">-0.13693132E-08</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">-2.5944910</td>
    <td align="right">1.4597758</td>
    <td align="right">-2.5944910</td>
    <td align="right">0.76344767E-02</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">0</td>
    <td align="right">7.0433378</td>
    <td align="right">2.9911476</td>
    <td align="right">7.0433378</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">4</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">0.26079551E-09</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">-0.34507121E-18</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">3</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.24295686E-03</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.69691454E-09</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">2</td>
    <td align="right">0.83054762</td>
    <td align="right">0.27682775</td>
    <td align="right">0.83054762</td>
    <td align="right">-0.35168967E-03</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">1</td>
    <td align="right">-12.650482</td>
    <td align="right">3.3590720</td>
    <td align="right">-12.650482</td>
    <td align="right">0.19281313</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">16.907513</td>
    <td align="right">1.4507143</td>
    <td align="right">16.907513</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">7</td>
    <td align="right">0.43260499E-16</td>
    <td align="right">0.34524919E-16</td>
    <td align="right">0.52793240E-17</td>
    <td align="right">0.0000000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">6</td>
    <td align="right">0.69434179E-09</td>
    <td align="right">0.98085174E-11</td>
    <td align="right">0.18162501E-10</td>
    <td align="right">-0.40870994E-12</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">5</td>
    <td align="right">-0.12888762E-04</td>
    <td align="right">0.28373718E-06</td>
    <td align="right">-0.16918523E-06</td>
    <td align="right">0.92361873E-08</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">4</td>
    <td align="right">0.25174112E-01</td>
    <td align="right">0.33697681E-03</td>
    <td align="right">0.22646198E-03</td>
    <td align="right">-0.31467795E-04</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">3</td>
    <td align="right">-3.7600775</td>
    <td align="right">0.27170599E-01</td>
    <td align="right">-0.48495626E-01</td>
    <td align="right">0.94171705E-02</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">2</td>
    <td align="right">51.553741</td>
    <td align="right">0.22121684</td>
    <td align="right">1.2284947</td>
    <td align="right">-0.25833933</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">1</td>
    <td align="right">-128.86110</td>
    <td align="right">0.21944682</td>
    <td align="right">-5.1479470</td>
    <td align="right">1.1228340</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">0</td>
    <td align="right">81.526494</td>
    <td align="right">0.16043334E-01</td>
    <td align="right">4.4519351</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">7</td>
    <td align="right">0.52793240E-17</td>
    <td align="right">0.34524919E-16</td>
    <td align="right">0.43260499E-16</td>
    <td align="right">0.0000000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">6</td>
    <td align="right">0.18162501E-10</td>
    <td align="right">0.98085174E-11</td>
    <td align="right">0.69434179E-09</td>
    <td align="right">-0.40870994E-12</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">5</td>
    <td align="right">-0.16918523E-06</td>
    <td align="right">0.28373718E-06</td>
    <td align="right">-0.12888762E-04</td>
    <td align="right">0.92361873E-08</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">4</td>
    <td align="right">0.22646198E-03</td>
    <td align="right">0.33697681E-03</td>
    <td align="right">0.25174112E-01</td>
    <td align="right">-0.31467795E-04</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">3</td>
    <td align="right">-0.48495626E-01</td>
    <td align="right">0.27170599E-01</td>
    <td align="right">-3.7600775</td>
    <td align="right">0.94171705E-02</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">2</td>
    <td align="right">1.2284947</td>
    <td align="right">0.22121684</td>
    <td align="right">51.553741</td>
    <td align="right">-0.25833933</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">1</td>
    <td align="right">-5.1479470</td>
    <td align="right">0.21944682</td>
    <td align="right">-128.86110</td>
    <td align="right">1.1228340</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">0</td>
    <td align="right">4.4519351</td>
    <td align="right">0.16043334E-01</td>
    <td align="right">81.526494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">3</td>
    <td align="right">-0.62854340E-06</td>
    <td align="right">0.84784826E-09</td>
    <td align="right">-0.38512804E-05</td>
    <td align="right">0.91756347E-17</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">2</td>
    <td align="right">0.78257096</td>
    <td align="right">0.11428808E-02</td>
    <td align="right">1.0614277</td>
    <td align="right">-0.73836085E-06</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">1</td>
    <td align="right">-21.991499</td>
    <td align="right">0.76199851E-01</td>
    <td align="right">-6.3161914</td>
    <td align="right">0.20349372</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">0</td>
    <td align="right">21.357363</td>
    <td align="right">0.71091016E-01</td>
    <td align="right">5.4032014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">7</td>
    <td align="right">-0.29755900E-12</td>
    <td align="right">0.81313074E-15</td>
    <td align="right">-0.93602003E-13</td>
    <td align="right">0.14510957E-15</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">6</td>
    <td align="right">0.28367368E-07</td>
    <td align="right">0.22496401E-09</td>
    <td align="right">0.65009128E-08</td>
    <td align="right">-0.13359594E-12</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">5</td>
    <td align="right">-0.18856357E-03</td>
    <td align="right">0.19286971E-05</td>
    <td align="right">-0.97009749E-04</td>
    <td align="right">0.64274374E-08</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">4</td>
    <td align="right">0.29034011</td>
    <td align="right">0.94012602E-03</td>
    <td align="right">0.99033658E-01</td>
    <td align="right">-0.33316087E-04</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">3</td>
    <td align="right">-7.2305496</td>
    <td align="right">0.29163423E-01</td>
    <td align="right">-2.3282961</td>
    <td align="right">0.28833673E-01</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">2</td>
    <td align="right">40.753148</td>
    <td align="right">0.10379063</td>
    <td align="right">15.221555</td>
    <td align="right">-0.33202618</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">1</td>
    <td align="right">-80.455373</td>
    <td align="right">0.46876469E-01</td>
    <td align="right">-29.102648</td>
    <td align="right">1.0766925</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">0</td>
    <td align="right">46.824339</td>
    <td align="right">0.94379271E-03</td>
    <td align="right">16.292168</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">7</td>
    <td align="right">-0.29905644E-12</td>
    <td align="right">0.21441847E-14</td>
    <td align="right">-0.94350753E-13</td>
    <td align="right">0.15229914E-15</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">6</td>
    <td align="right">0.28527035E-07</td>
    <td align="right">0.22156944E-09</td>
    <td align="right">0.65361533E-08</td>
    <td align="right">-0.13441220E-12</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">5</td>
    <td align="right">-0.18937502E-03</td>
    <td align="right">0.18976302E-05</td>
    <td align="right">-0.97416439E-04</td>
    <td align="right">0.64617957E-08</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">4</td>
    <td align="right">0.29129073</td>
    <td align="right">0.92413897E-03</td>
    <td align="right">0.99375489E-01</td>
    <td align="right">-0.33450099E-04</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">3</td>
    <td align="right">-7.2493786</td>
    <td align="right">0.28644335E-01</td>
    <td align="right">-2.3338831</td>
    <td align="right">0.28925940E-01</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">2</td>
    <td align="right">40.815249</td>
    <td align="right">0.10187053</td>
    <td align="right">15.244478</td>
    <td align="right">-0.33271782</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">1</td>
    <td align="right">-80.502964</td>
    <td align="right">0.45980673E-01</td>
    <td align="right">-29.123201</td>
    <td align="right">1.0777067</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">0</td>
    <td align="right">46.824339</td>
    <td align="right">0.92519179E-03</td>
    <td align="right">16.291675</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">7</td>
    <td align="right">-0.27570686E-12</td>
    <td align="right">0.13707328E-14</td>
    <td align="right">-0.80264236E-13</td>
    <td align="right">0.78378346E-16</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">6</td>
    <td align="right">0.25615968E-07</td>
    <td align="right">0.28022365E-09</td>
    <td align="right">0.58936169E-08</td>
    <td align="right">-0.11887149E-12</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">5</td>
    <td align="right">-0.17446821E-03</td>
    <td align="right">0.24481169E-05</td>
    <td align="right">-0.89927666E-04</td>
    <td align="right">0.58344893E-08</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">4</td>
    <td align="right">0.27366067</td>
    <td align="right">0.12133616E-02</td>
    <td align="right">0.93044102E-01</td>
    <td align="right">-0.30982017E-04</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">3</td>
    <td align="right">-6.8997845</td>
    <td align="right">0.38197916E-01</td>
    <td align="right">-2.2301787</td>
    <td align="right">0.27213971E-01</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">2</td>
    <td align="right">39.661773</td>
    <td align="right">0.13771433</td>
    <td align="right">14.818013</td>
    <td align="right">-0.31987377</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">1</td>
    <td align="right">-79.618511</td>
    <td align="right">0.62899977E-01</td>
    <td align="right">-28.740542</td>
    <td align="right">1.0588596</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">0</td>
    <td align="right">46.824345</td>
    <td align="right">0.12804488E-02</td>
    <td align="right">16.301062</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">7</td>
    <td align="right">-0.18778705E-08</td>
    <td align="right">-0.48456698E-15</td>
    <td align="right">0.68415356E-14</td>
    <td align="right">-0.90766841E-16</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">6</td>
    <td align="right">0.62832840E-05</td>
    <td align="right">0.42957215E-08</td>
    <td align="right">0.31879255E-02</td>
    <td align="right">-0.26742991E-04</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">5</td>
    <td align="right">-0.45150393E-03</td>
    <td align="right">0.25448514E-05</td>
    <td align="right">-0.22361406</td>
    <td align="right">0.19551748E-02</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">4</td>
    <td align="right">0.10383635E-01</td>
    <td align="right">0.11583744E-03</td>
    <td align="right">4.8277051</td>
    <td align="right">-0.45247288E-01</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">3</td>
    <td align="right">-0.91177470E-01</td>
    <td align="right">0.92119394E-03</td>
    <td align="right">-38.011019</td>
    <td align="right">0.39853883</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">2</td>
    <td align="right">0.32374524</td>
    <td align="right">0.15324382E-02</td>
    <td align="right">116.46371</td>
    <td align="right">-1.4176686</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">1</td>
    <td align="right">-0.46727348</td>
    <td align="right">0.46697369E-03</td>
    <td align="right">-143.89540</td>
    <td align="right">2.0488441</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">0</td>
    <td align="right">0.22781756</td>
    <td align="right">0.11275910E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">7</td>
    <td align="right">-0.17777358E-08</td>
    <td align="right">-0.41207670E-15</td>
    <td align="right">0.60771148E-14</td>
    <td align="right">-0.79247013E-16</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">6</td>
    <td align="right">0.66205355E-05</td>
    <td align="right">0.45347915E-08</td>
    <td align="right">0.31869553E-02</td>
    <td align="right">-0.26734852E-04</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">5</td>
    <td align="right">-0.47643654E-03</td>
    <td align="right">0.26865296E-05</td>
    <td align="right">-0.22355891</td>
    <td align="right">0.19546881E-02</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">4</td>
    <td align="right">0.10961386E-01</td>
    <td align="right">0.12229770E-03</td>
    <td align="right">4.8267865</td>
    <td align="right">-0.45238458E-01</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">3</td>
    <td align="right">-0.96263561E-01</td>
    <td align="right">0.97262436E-03</td>
    <td align="right">-38.005829</td>
    <td align="right">0.39848146</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">2</td>
    <td align="right">0.34182167</td>
    <td align="right">0.16181264E-02</td>
    <td align="right">116.45361</td>
    <td align="right">-1.4175335</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">1</td>
    <td align="right">-0.49337445</td>
    <td align="right">0.49308431E-03</td>
    <td align="right">-143.88945</td>
    <td align="right">2.0487464</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">0</td>
    <td align="right">0.24054552</td>
    <td align="right">0.11921404E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">7</td>
    <td align="right">-0.18778705E-08</td>
    <td align="right">-0.48456747E-15</td>
    <td align="right">0.68415356E-14</td>
    <td align="right">-0.90766840E-16</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">6</td>
    <td align="right">0.62832840E-05</td>
    <td align="right">0.42957215E-08</td>
    <td align="right">0.31879255E-02</td>
    <td align="right">-0.26742991E-04</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">5</td>
    <td align="right">-0.45150393E-03</td>
    <td align="right">0.25448514E-05</td>
    <td align="right">-0.22361406</td>
    <td align="right">0.19551748E-02</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">4</td>
    <td align="right">0.10383635E-01</td>
    <td align="right">0.11583744E-03</td>
    <td align="right">4.8277051</td>
    <td align="right">-0.45247288E-01</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">3</td>
    <td align="right">-0.91177470E-01</td>
    <td align="right">0.92119394E-03</td>
    <td align="right">-38.011019</td>
    <td align="right">0.39853883</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">2</td>
    <td align="right">0.32374524</td>
    <td align="right">0.15324382E-02</td>
    <td align="right">116.46371</td>
    <td align="right">-1.4176686</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">1</td>
    <td align="right">-0.46727348</td>
    <td align="right">0.46697369E-03</td>
    <td align="right">-143.89540</td>
    <td align="right">2.0488441</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">0</td>
    <td align="right">0.22781756</td>
    <td align="right">0.11275910E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">7</td>
    <td align="right">-0.17776120E-08</td>
    <td align="right">-0.41258204E-15</td>
    <td align="right">0.60425363E-14</td>
    <td align="right">-0.82023253E-16</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">6</td>
    <td align="right">0.66209765E-05</td>
    <td align="right">0.45351028E-08</td>
    <td align="right">0.31869540E-02</td>
    <td align="right">-0.26734841E-04</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">5</td>
    <td align="right">-0.47646911E-03</td>
    <td align="right">0.26867147E-05</td>
    <td align="right">-0.22355884</td>
    <td align="right">0.19546874E-02</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">4</td>
    <td align="right">0.10962140E-01</td>
    <td align="right">0.12230614E-03</td>
    <td align="right">4.8267853</td>
    <td align="right">-0.45238446E-01</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">3</td>
    <td align="right">-0.96270204E-01</td>
    <td align="right">0.97269154E-03</td>
    <td align="right">-38.005822</td>
    <td align="right">0.39848139</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">2</td>
    <td align="right">0.34184528</td>
    <td align="right">0.16182383E-02</td>
    <td align="right">116.45360</td>
    <td align="right">-1.4175333</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">1</td>
    <td align="right">-0.49340854</td>
    <td align="right">0.49311848E-03</td>
    <td align="right">-143.88944</td>
    <td align="right">2.0487463</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">0</td>
    <td align="right">0.24056214</td>
    <td align="right">0.11922214E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">8</td>
    <td align="right">0.57026216E-10</td>
    <td align="right">-0.29656739E-13</td>
    <td align="right">0.26072253E-13</td>
    <td align="right">-0.16907584E-15</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">7</td>
    <td align="right">-0.80728763E-07</td>
    <td align="right">0.14958947E-11</td>
    <td align="right">-0.10196182E-04</td>
    <td align="right">0.85534123E-07</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">6</td>
    <td align="right">0.59163330E-05</td>
    <td align="right">0.23390251E-08</td>
    <td align="right">0.39199948E-02</td>
    <td align="right">-0.33137873E-04</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">5</td>
    <td align="right">-0.14678961E-03</td>
    <td align="right">0.29443049E-06</td>
    <td align="right">-0.24001665</td>
    <td align="right">0.21083805E-02</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">4</td>
    <td align="right">0.15257864E-02</td>
    <td align="right">0.63469284E-05</td>
    <td align="right">4.9653291</td>
    <td align="right">-0.46676227E-01</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">3</td>
    <td align="right">-0.74362311E-02</td>
    <td align="right">0.30151767E-04</td>
    <td align="right">-38.474208</td>
    <td align="right">0.40407555</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">2</td>
    <td align="right">0.17883035E-01</td>
    <td align="right">0.32406056E-04</td>
    <td align="right">117.10039</td>
    <td align="right">-1.4265819</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">1</td>
    <td align="right">-0.20235698E-01</td>
    <td align="right">0.62001922E-05</td>
    <td align="right">-144.19380</td>
    <td align="right">2.0537490</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">0</td>
    <td align="right">0.84795330E-02</td>
    <td align="right">0.69040512E-07</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">Conductance (Before Adjusted) {W/m2-K}</td>
    <td align="right">Convection Coefficient Adjustment Ratio</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WINDOW_U_0.363_SHGC_EAST_0.378</td>
    <td align="right">35</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">1.770</td>
    <td align="right">1.770</td>
    <td align="right">1.000</td>
    <td align="right">0.481</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WINDOW_U_0.363_SHGC_SOUTH_0.378</td>
    <td align="right">36</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">1.770</td>
    <td align="right">1.770</td>
    <td align="right">1.000</td>
    <td align="right">0.481</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WINDOW_U_0.363_SHGC_WEST_0.378</td>
    <td align="right">37</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">1.770</td>
    <td align="right">1.770</td>
    <td align="right">1.000</td>
    <td align="right">0.481</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WINDOW_U_0.363_SHGC_NORTH_0.378</td>
    <td align="right">38</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">1.770</td>
    <td align="right">1.770</td>
    <td align="right">1.000</td>
    <td align="right">0.481</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">GLAZING LAYER EAST</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.08778E-002</td>
    <td align="right">0.39750</td>
    <td align="right">0.41064</td>
    <td align="right">0.41064</td>
    <td align="right">0.41580</td>
    <td align="right">0.13603</td>
    <td align="right">0.17565</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.10455</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">GLAZING LAYER SOUTH</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.08778E-002</td>
    <td align="right">0.39750</td>
    <td align="right">0.41064</td>
    <td align="right">0.41064</td>
    <td align="right">0.41580</td>
    <td align="right">0.13603</td>
    <td align="right">0.17565</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.10455</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">GLAZING LAYER WEST</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.08778E-002</td>
    <td align="right">0.39750</td>
    <td align="right">0.41064</td>
    <td align="right">0.41064</td>
    <td align="right">0.41580</td>
    <td align="right">0.13603</td>
    <td align="right">0.17565</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.10455</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">GLAZING LAYER NORTH</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.08778E-002</td>
    <td align="right">0.39750</td>
    <td align="right">0.41064</td>
    <td align="right">0.41064</td>
    <td align="right">0.41580</td>
    <td align="right">0.13603</td>
    <td align="right">0.17565</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.10455</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Enclosures</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Adjacent Enclosures with Windows</td>
    <td align="right">Adjacent Enclosure Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">0.3785</td>
    <td align="right">29307.1</td>
    <td align="right">0.980</td>
    <td align="right">0.1802</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_BOT_ZN_5_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CORE_BOTTOM_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">iz-CORE_TOP_ZN_5_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">0</td>
    <td align="right">1660.73</td>
    <td align="right">183.01</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">iz-CORE_MID_ZN_5_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">iz-CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">iz-CORE_BOT_ZN_5_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">iz-CORE_MID_ZN_5_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">CORE_MID_ZN_5_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">CORE_MID_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">CORE_TOP_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">PERIMETER_TOP_ZN_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">PERIMETER_TOP_ZN_2_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">PERIMETER_TOP_ZN_4_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
