    <td align="right">November</td>
    <td align="right">     1819.97</td>
    <td align="right">08-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2013.58</td>
    <td align="right">06-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      655.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1292.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4590.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.22</td>
    <td align="right">      655.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2627.98</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3047.77</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      521.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2791.34</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      313.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2624.33</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3721.78</td>
    <td align="right">24-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4114.02</td>
    <td align="right">09-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4553.41</td>
    <td align="right">03-JUL-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4396.84</td>
    <td align="right">31-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4187.03</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3638.46</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2223.74</td>
    <td align="right">08-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2144.01</td>
    <td align="right">15-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      309.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2144.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4553.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.78</td>
    <td align="right">      521.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9057.74</td>
    <td align="right">12-JAN-16:30</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    11588.26</td>
    <td align="right">10-FEB-17:01</td>
    <td align="right">    38113.37</td>
    <td align="right">    44279.72</td>
    <td align="right">    39276.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    16849.82</td>
    <td align="right">29-MAR-21:25</td>
    <td align="right">     1270.45</td>
    <td align="right">     1771.15</td>
    <td align="right">     6284.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    16897.96</td>
    <td align="right">17-APR-21:25</td>
    <td align="right">     1270.45</td>
    <td align="right">     1771.15</td>
    <td align="right">     6284.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    28913.12</td>
    <td align="right">24-MAY-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    12568.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    28944.61</td>
    <td align="right">09-JUN-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    12568.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    32298.10</td>
    <td align="right">04-JUL-05:14</td>
    <td align="right">     3176.11</td>
    <td align="right">     2213.93</td>
    <td align="right">    11783.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    29222.07</td>
    <td align="right">11-AUG-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    12568.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    29264.49</td>
    <td align="right">14-SEP-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    12568.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    26864.49</td>
    <td align="right">04-OCT-21:10</td>
    <td align="right">     2540.89</td>
    <td align="right">     3542.29</td>
    <td align="right">    12568.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    14642.07</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    10906.06</td>
    <td align="right">05-DEC-17:00</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9057.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1270.45</td>
    <td align="right">     1771.15</td>
    <td align="right">     6284.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    32298.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38113.37</td>
    <td align="right">    44279.72</td>
    <td align="right">    39276.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8245.84</td>
    <td align="right">31-JAN-16:00</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    10614.23</td>
    <td align="right">10-FEB-18:01</td>
    <td align="right">    12704.46</td>
    <td align="right">    26568.25</td>
    <td align="right">    31421.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    16612.16</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    16411.77</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    26125.92</td>
    <td align="right">23-MAY-21:43</td>
    <td align="right">     1905.67</td>
    <td align="right">     2656.72</td>
    <td align="right">     9426.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    27980.85</td>
    <td align="right">10-JUN-17:42</td>
    <td align="right">     3176.11</td>
    <td align="right">     2213.93</td>
    <td align="right">    11783.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    30206.21</td>
    <td align="right">15-JUL-18:21</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.14</td>
    <td align="right">    13313.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    30299.26</td>
    <td align="right">19-AUG-17:42</td>
    <td align="right">     3811.34</td>
    <td align="right">     2656.72</td>
    <td align="right">    14139.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    27960.15</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">     3176.11</td>
    <td align="right">     2213.93</td>
    <td align="right">    11783.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    23438.95</td>
    <td align="right">04-OCT-21:10</td>
    <td align="right">     2540.89</td>
    <td align="right">     3542.29</td>
    <td align="right">    12568.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    13728.89</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9343.18</td>
    <td align="right">05-DEC-17:00</td>
    <td align="right">    12069.23</td>
    <td align="right">     7970.37</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     8245.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1482.14</td>
    <td align="right">     7069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    30299.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12704.46</td>
    <td align="right">    26568.25</td>
    <td align="right">    31421.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1258.92</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">     2544.30</td>
    <td align="right">     1680.22</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      341.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1285.89</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      397.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3755.17</td>
    <td align="right">28-MAR-14:30</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9962.61</td>
    <td align="right">30-APR-16:11</td>
    <td align="right">     1339.11</td>
    <td align="right">      445.25</td>
    <td align="right">     4967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9718.20</td>
    <td align="right">29-MAY-15:42</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10352.13</td>
    <td align="right">18-JUN-18:42</td>
    <td align="right">        0.00</td>
    <td align="right">      222.62</td>
    <td align="right">     2004.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11448.94</td>
    <td align="right">02-JUL-18:23</td>
    <td align="right">        0.00</td>
    <td align="right">      311.67</td>
    <td align="right">     2806.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11069.91</td>
    <td align="right">27-AUG-15:03</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10149.75</td>
    <td align="right">10-SEP-13:31</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5155.21</td>
    <td align="right">05-OCT-13:50</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2535.86</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1478.85</td>
    <td align="right">05-DEC-14:10</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1258.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      222.62</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11448.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.14</td>
    <td align="right">     1680.22</td>
    <td align="right">     4967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.30</td>
    <td align="right">      397.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      952.31</td>
    <td align="right">12-JAN-10:40</td>
    <td align="right">     1654.33</td>
    <td align="right">      507.39</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      700.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1314.54</td>
    <td align="right">10-FEB-10:25</td>
    <td align="right">     3308.67</td>
    <td align="right">     1014.79</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6695.82</td>
    <td align="right">30-MAR-09:30</td>
    <td align="right">     1654.33</td>
    <td align="right">      507.39</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13476.03</td>
    <td align="right">16-APR-08:42</td>
    <td align="right">      508.66</td>
    <td align="right">      169.13</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      243.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12901.34</td>
    <td align="right">29-MAY-09:42</td>
    <td align="right">      423.88</td>
    <td align="right">      140.94</td>
    <td align="right">     1572.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14122.86</td>
    <td align="right">11-JUN-09:01</td>
    <td align="right">      678.21</td>
    <td align="right">      225.50</td>
    <td align="right">     2516.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14667.78</td>
    <td align="right">02-JUL-08:21</td>
    <td align="right">      593.44</td>
    <td align="right">      197.31</td>
    <td align="right">     2201.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13903.19</td>
    <td align="right">13-AUG-09:31</td>
    <td align="right">      593.44</td>
    <td align="right">      197.31</td>
    <td align="right">     2201.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13125.07</td>
    <td align="right">10-SEP-10:52</td>
    <td align="right">      508.66</td>
    <td align="right">      169.13</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7345.52</td>
    <td align="right">15-OCT-08:42</td>
    <td align="right">      423.88</td>
    <td align="right">      140.94</td>
    <td align="right">     1572.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2575.77</td>
    <td align="right">08-NOV-09:50</td>
    <td align="right">     1610.75</td>
    <td align="right">      507.39</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1130.54</td>
    <td align="right">18-DEC-09:30</td>
    <td align="right">     3221.50</td>
    <td align="right">     1014.79</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      283.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      952.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">      423.88</td>
    <td align="right">      140.94</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14667.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3308.67</td>
    <td align="right">     1014.79</td>
    <td align="right">     2516.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      700.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    16069.34</td>
    <td align="right">15-JAN-14:42</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1215.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    15689.16</td>
    <td align="right">12-FEB-13:22</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1282.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    14068.77</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    18029.62</td>
    <td align="right">30-APR-13:31</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15293.09</td>
    <td align="right">29-MAY-11:02</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15516.20</td>
    <td align="right">04-JUN-11:53</td>
    <td align="right">      535.64</td>
    <td align="right">      178.10</td>
    <td align="right">     1987.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    16257.46</td>
    <td align="right">30-JUL-13:22</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    17850.93</td>
    <td align="right">27-AUG-14:23</td>
    <td align="right">      937.37</td>
    <td align="right">      311.67</td>
    <td align="right">     3477.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    18348.62</td>
    <td align="right">10-SEP-12:51</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      303.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    16069.16</td>
    <td align="right">01-OCT-16:02</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      722.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    13197.39</td>
    <td align="right">08-NOV-13:30</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    17206.53</td>
    <td align="right">03-DEC-14:52</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1213.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    13197.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      535.64</td>
    <td align="right">      178.10</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    18348.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1282.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1321.33</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      562.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1565.77</td>
    <td align="right">10-FEB-16:20</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      281.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13452.73</td>
    <td align="right">18-MAR-17:05</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      418.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    17833.44</td>
    <td align="right">30-APR-16:11</td>
    <td align="right">      847.71</td>
    <td align="right">      281.86</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14667.07</td>
    <td align="right">06-MAY-17:42</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      389.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15269.75</td>
    <td align="right">25-JUN-16:42</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    17147.41</td>
    <td align="right">02-JUL-17:03</td>
    <td align="right">        0.00</td>
    <td align="right">      197.30</td>
    <td align="right">     1776.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    16776.62</td>
    <td align="right">20-AUG-16:22</td>
    <td align="right">      762.94</td>
    <td align="right">      253.67</td>
    <td align="right">     2830.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14960.51</td>
    <td align="right">03-SEP-15:42</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    14977.92</td>
    <td align="right">01-OCT-16:02</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      491.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4636.11</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1776.94</td>
    <td align="right">03-DEC-15:32</td>
    <td align="right">      423.85</td>
    <td align="right">      140.93</td>
    <td align="right">     1572.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      661.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1321.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      140.93</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    17833.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.02</td>
    <td align="right">      661.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1233.76</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">     2544.30</td>
    <td align="right">     1680.22</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1230.55</td>
    <td align="right">22-FEB-14:50</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2032.86</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2172.22</td>
    <td align="right">14-APR-14:40</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4936.11</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7891.56</td>
    <td align="right">18-JUN-18:31</td>
    <td align="right">        0.00</td>
    <td align="right">      356.20</td>
    <td align="right">     3207.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8910.86</td>
    <td align="right">16-JUL-18:32</td>
    <td align="right">        0.00</td>
    <td align="right">      356.20</td>
    <td align="right">     3207.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7837.61</td>
    <td align="right">06-AUG-15:02</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7327.76</td>
    <td align="right">03-SEP-15:22</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4343.95</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2187.94</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1437.73</td>
    <td align="right">05-DEC-14:10</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1230.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      222.62</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8910.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.14</td>
    <td align="right">     1680.22</td>
    <td align="right">     3207.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.91</td>
    <td align="right">      212.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1224.92</td>
    <td align="right">24-JAN-10:10</td>
    <td align="right">     3308.67</td>
    <td align="right">     1014.79</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1599.34</td>
    <td align="right">10-FEB-12:01</td>
    <td align="right">     8707.02</td>
    <td align="right">     5073.95</td>
    <td align="right">     8387.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4020.23</td>
    <td align="right">30-MAR-08:25</td>
    <td align="right">     3221.50</td>
    <td align="right">     1014.79</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10119.15</td>
    <td align="right">16-APR-09:42</td>
    <td align="right">      508.66</td>
    <td align="right">      169.13</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8625.05</td>
    <td align="right">29-MAY-10:22</td>
    <td align="right">      423.88</td>
    <td align="right">      140.94</td>
    <td align="right">     1572.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10476.84</td>
    <td align="right">11-JUN-09:12</td>
    <td align="right">      423.88</td>
    <td align="right">      140.94</td>
    <td align="right">     1572.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11220.77</td>
    <td align="right">02-JUL-09:43</td>
    <td align="right">      593.44</td>
    <td align="right">      197.31</td>
    <td align="right">     2201.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10378.37</td>
    <td align="right">13-AUG-09:42</td>
    <td align="right">      423.88</td>
    <td align="right">      140.94</td>
    <td align="right">     1572.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9726.90</td>
    <td align="right">03-SEP-08:42</td>
    <td align="right">      423.88</td>
    <td align="right">      140.94</td>
    <td align="right">     1572.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5905.84</td>
    <td align="right">15-OCT-09:43</td>
    <td align="right">      254.33</td>
    <td align="right">       84.56</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1996.29</td>
    <td align="right">08-NOV-10:00</td>
    <td align="right">     1610.75</td>
    <td align="right">      507.39</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1102.10</td>
    <td align="right">03-DEC-10:23</td>
    <td align="right">      254.33</td>
    <td align="right">       84.56</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1102.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      254.33</td>
    <td align="right">       84.56</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11220.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8707.02</td>
    <td align="right">     5073.95</td>
    <td align="right">     8387.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.05</td>
    <td align="right">      336.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7460.33</td>
    <td align="right">15-JAN-14:53</td>
    <td align="right">      535.64</td>
    <td align="right">      178.10</td>
    <td align="right">     1987.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      617.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9236.59</td>
    <td align="right">12-FEB-14:02</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      727.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8373.38</td>
    <td align="right">27-MAR-12:06</td>
    <td align="right">    12721.50</td>
    <td align="right">     4007.33</td>
    <td align="right">     7451.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1230.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12350.73</td>
    <td align="right">30-APR-15:02</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9873.28</td>
    <td align="right">29-MAY-15:02</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12018.47</td>
    <td align="right">11-JUN-12:32</td>
    <td align="right">      535.64</td>
    <td align="right">      178.10</td>
    <td align="right">     1987.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12480.41</td>
    <td align="right">02-JUL-14:22</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      228.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13206.40</td>
    <td align="right">27-AUG-15:32</td>
    <td align="right">     1339.11</td>
    <td align="right">      445.25</td>
    <td align="right">     4967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13387.02</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">     1205.19</td>
    <td align="right">      400.72</td>
    <td align="right">     4471.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12596.15</td>
    <td align="right">04-OCT-13:50</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9086.81</td>
    <td align="right">08-NOV-13:06</td>
    <td align="right">    17810.10</td>
    <td align="right">     5610.27</td>
    <td align="right">    10432.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1591.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12438.97</td>
    <td align="right">03-DEC-14:23</td>
    <td align="right">      535.64</td>
    <td align="right">      178.10</td>
    <td align="right">     1987.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      572.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7460.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">      535.64</td>
    <td align="right">      178.10</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13387.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17810.10</td>
    <td align="right">     5610.27</td>
    <td align="right">    10432.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      228.31</td>
    <td align="right">     1591.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1077.99</td>
    <td align="right">12-JAN-16:10</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      295.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1373.43</td>
    <td align="right">01-FEB-15:30</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9814.57</td>
    <td align="right">18-MAR-17:05</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11853.03</td>
    <td align="right">30-APR-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">      197.30</td>
    <td align="right">     1776.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11248.95</td>
    <td align="right">21-MAY-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">      225.49</td>
    <td align="right">     2030.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12230.04</td>
    <td align="right">17-JUN-17:04</td>
    <td align="right">      847.71</td>
    <td align="right">      281.86</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12892.71</td>
    <td align="right">02-JUL-18:23</td>
    <td align="right">        0.00</td>
    <td align="right">      197.30</td>
    <td align="right">     1776.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12380.98</td>
    <td align="right">19-AUG-17:04</td>
    <td align="right">      847.71</td>
    <td align="right">      281.86</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12233.84</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">      762.94</td>
    <td align="right">      253.67</td>
    <td align="right">     2830.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10271.33</td>
    <td align="right">01-OCT-17:33</td>
    <td align="right">        0.00</td>
    <td align="right">      169.68</td>
    <td align="right">     1015.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3682.66</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1207.78</td>
    <td align="right">03-DEC-15:02</td>
    <td align="right">      339.08</td>
    <td align="right">      112.74</td>
    <td align="right">     1257.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      330.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1077.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      112.74</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12892.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.59</td>
    <td align="right">      330.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1342.15</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">     2544.30</td>
    <td align="right">     1680.22</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      294.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1354.20</td>
    <td align="right">22-FEB-15:10</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      344.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3717.40</td>
    <td align="right">31-MAR-14:40</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4148.39</td>
    <td align="right">14-APR-14:40</td>
    <td align="right">     2544.30</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8191.00</td>
    <td align="right">29-MAY-16:02</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10288.23</td>
    <td align="right">18-JUN-18:23</td>
    <td align="right">        0.00</td>
    <td align="right">      311.67</td>
    <td align="right">     2806.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10205.14</td>
    <td align="right">16-JUL-18:42</td>
    <td align="right">        0.00</td>
    <td align="right">      356.20</td>
    <td align="right">     3207.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9841.06</td>
    <td align="right">20-AUG-15:32</td>
    <td align="right">     1339.11</td>
    <td align="right">      445.25</td>
    <td align="right">     4967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8779.13</td>
    <td align="right">03-SEP-15:22</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4981.25</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2787.23</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1541.55</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1342.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      222.62</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10288.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.14</td>
    <td align="right">     1680.22</td>
    <td align="right">     4967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.14</td>
    <td align="right">      344.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      990.47</td>
    <td align="right">31-JAN-11:10</td>
    <td align="right">     1610.75</td>
    <td align="right">      507.39</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      248.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1362.73</td>
    <td align="right">11-FEB-09:00</td>
    <td align="right">      508.66</td>
    <td align="right">      169.13</td>
    <td align="right">      524.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7363.03</td>
    <td align="right">30-MAR-09:00</td>
    <td align="right">     1610.75</td>
    <td align="right">      507.39</td>
    <td align="right">      943.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13505.69</td>
    <td align="right">16-APR-09:02</td>
    <td align="right">      508.66</td>
    <td align="right">      169.13</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12788.97</td>
    <td align="right">07-MAY-07:12</td>
    <td align="right">      423.88</td>
    <td align="right">      140.94</td>
    <td align="right">     1572.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13785.68</td>
    <td align="right">11-JUN-09:01</td>
    <td align="right">      678.21</td>
    <td align="right">      225.50</td>
    <td align="right">     2516.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14695.75</td>
    <td align="right">16-JUL-08:61</td>
    <td align="right">      678.21</td>
    <td align="right">      225.50</td>
    <td align="right">     2516.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14734.93</td>
    <td align="right">20-AUG-08:51</td>
    <td align="right">      762.99</td>
    <td align="right">      253.69</td>
    <td align="right">     2830.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12135.73</td>
    <td align="right">04-SEP-10:22</td>
    <td align="right">      423.88</td>
    <td align="right">      140.94</td>
    <td align="right">     1572.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11840.05</td>
    <td align="right">15-OCT-08:13</td>
    <td align="right">      339.11</td>
    <td align="right">      112.75</td>
    <td align="right">     1258.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3415.06</td>
    <td align="right">08-NOV-09:35</td>
    <td align="right">     3221.50</td>
    <td align="right">     1014.79</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1572.14</td>
    <td align="right">03-DEC-09:40</td>
    <td align="right">      339.11</td>
    <td align="right">      112.75</td>
    <td align="right">     1258.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      601.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      990.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">      339.11</td>
    <td align="right">      112.75</td>
    <td align="right">      524.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14734.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3221.50</td>
    <td align="right">     1014.79</td>
    <td align="right">     2830.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      601.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    14254.36</td>
    <td align="right">15-JAN-13:32</td>
    <td align="right">      535.64</td>
    <td align="right">      178.10</td>
    <td align="right">     1987.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1023.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    14744.28</td>
    <td align="right">12-FEB-13:22</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1076.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13968.62</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15162.76</td>
    <td align="right">30-APR-13:02</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14065.54</td>
    <td align="right">29-MAY-12:02</td>
    <td align="right">      535.64</td>
    <td align="right">      178.10</td>
    <td align="right">     1987.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14463.92</td>
    <td align="right">25-JUN-12:32</td>
    <td align="right">      669.55</td>
    <td align="right">      222.62</td>
    <td align="right">     2483.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15730.59</td>
    <td align="right">16-JUL-14:43</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    17333.41</td>
    <td align="right">20-AUG-12:53</td>
    <td align="right">     1071.28</td>
    <td align="right">      356.20</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16044.59</td>
    <td align="right">24-SEP-12:32</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1238.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    15043.96</td>
    <td align="right">01-OCT-16:02</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      614.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    13632.06</td>
    <td align="right">23-NOV-11:13</td>
    <td align="right">      535.64</td>
    <td align="right">      178.10</td>
    <td align="right">     1987.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1053.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    16048.75</td>
    <td align="right">03-DEC-14:52</td>
    <td align="right">      803.46</td>
    <td align="right">      267.15</td>
    <td align="right">     2980.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1026.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    13632.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">      535.64</td>
    <td align="right">      178.10</td>
    <td align="right">     1490.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    17333.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.14</td>
    <td align="right">      801.47</td>
    <td align="right">     3974.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1238.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1840.61</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2148.63</td>
    <td align="right">10-FEB-17:01</td>
    <td align="right">     5086.25</td>
    <td align="right">     2818.67</td>
    <td align="right">     5241.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12663.27</td>
    <td align="right">18-MAR-17:05</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15061.28</td>
    <td align="right">30-APR-16:21</td>
    <td align="right">      593.40</td>
    <td align="right">      197.30</td>
    <td align="right">     2201.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13807.54</td>
    <td align="right">06-MAY-17:42</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      326.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    16388.59</td>
    <td align="right">25-JUN-17:12</td>
    <td align="right">        0.00</td>
    <td align="right">      281.86</td>
    <td align="right">     2538.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    16267.04</td>
    <td align="right">16-JUL-16:42</td>
    <td align="right">      847.71</td>
    <td align="right">      281.86</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    16816.66</td>
    <td align="right">20-AUG-16:52</td>
    <td align="right">      847.71</td>
    <td align="right">      281.86</td>
    <td align="right">     3144.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14194.45</td>
    <td align="right">03-SEP-16:02</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    14341.29</td>
    <td align="right">01-OCT-16:02</td>
    <td align="right">      508.63</td>
    <td align="right">      169.12</td>
    <td align="right">     1886.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      420.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4805.07</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">     1610.65</td>
    <td align="right">      507.36</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3807.65</td>
    <td align="right">03-DEC-15:32</td>
    <td align="right">      423.85</td>
    <td align="right">      140.93</td>
    <td align="right">     1572.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      549.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1840.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      140.93</td>
    <td align="right">      943.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16816.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5086.25</td>
    <td align="right">     2818.67</td>
    <td align="right">     5241.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      549.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY [J]</td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190423E+12</td>
    <td align="right">   141121.46</td>
    <td align="right">24-JAN-05:30</td>
    <td align="right">0.102889E+12</td>
    <td align="right">   111183.33</td>
    <td align="right">31-JAN-11:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172358E+12</td>
    <td align="right">   142522.15</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">0.102572E+12</td>
    <td align="right">   111655.17</td>
    <td align="right">01-FEB-12:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149404E+12</td>
    <td align="right">   128610.82</td>
    <td align="right">03-MAR-05:30</td>
    <td align="right">0.691800E+11</td>
    <td align="right">   110270.43</td>
    <td align="right">03-MAR-07:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112407E+12</td>
    <td align="right">   112878.89</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">0.333341E+11</td>
    <td align="right">    84982.56</td>
    <td align="right">04-APR-06:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129157E+12</td>
    <td align="right">   160367.61</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">0.151243E+11</td>
    <td align="right">    48971.34</td>
    <td align="right">09-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145582E+12</td>
    <td align="right">   157086.20</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">0.112279E+11</td>
    <td align="right">    23102.66</td>
    <td align="right">06-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161118E+12</td>
    <td align="right">   187343.85</td>
    <td align="right">03-JUL-15:50</td>
    <td align="right">0.106711E+11</td>
    <td align="right">    15062.89</td>
    <td align="right">31-JUL-06:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161721E+12</td>
    <td align="right">   166226.50</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">0.110574E+11</td>
    <td align="right">     9811.39</td>
    <td align="right">14-AUG-11:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130216E+12</td>
    <td align="right">   156052.91</td>
    <td align="right">13-SEP-15:39</td>
    <td align="right">0.120009E+11</td>
    <td align="right">    47422.42</td>
    <td align="right">18-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121018E+12</td>
    <td align="right">   139256.10</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">0.224448E+11</td>
    <td align="right">    59869.44</td>
    <td align="right">28-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135434E+12</td>
    <td align="right">   116054.35</td>
    <td align="right">26-NOV-04:10</td>
    <td align="right">0.543516E+11</td>
    <td align="right">    98467.84</td>
    <td align="right">27-NOV-08:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180452E+12</td>
    <td align="right">   150865.76</td>
    <td align="right">18-DEC-04:10</td>
    <td align="right">0.880878E+11</td>
    <td align="right">   111097.49</td>
    <td align="right">18-DEC-11:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178929E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.532942E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112407E+12</td>
    <td align="right">   112878.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106711E+11</td>
    <td align="right">     9811.39</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190423E+12</td>
    <td align="right">   187343.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102889E+12</td>
    <td align="right">   111655.17</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316198E+11</td>
    <td align="right">0.597089E+10</td>
    <td align="right">0.596926E+11</td>
    <td align="right">0.121039E+10</td>
    <td align="right">0.621309E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.856892E+11</td>
    <td align="right"> 14590291.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.281591E+11</td>
    <td align="right">0.474836E+10</td>
    <td align="right">0.540526E+11</td>
    <td align="right">0.109510E+10</td>
    <td align="right">0.564787E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.786433E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.330256E+11</td>
    <td align="right">0.441831E+10</td>
    <td align="right">0.622806E+11</td>
    <td align="right">0.127604E+10</td>
    <td align="right">0.647292E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.394269E+11</td>
    <td align="right">0.249065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291359E+11</td>
    <td align="right">0.352418E+10</td>
    <td align="right">0.576381E+11</td>
    <td align="right">0.116373E+10</td>
    <td align="right">0.601659E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.101027E+11</td>
    <td align="right">0.481353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312674E+11</td>
    <td align="right">0.304929E+10</td>
    <td align="right">0.609866E+11</td>
    <td align="right">0.124235E+10</td>
    <td align="right">0.100313E+11</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.114937E+10</td>
    <td align="right">0.214179E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.310766E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.599577E+11</td>
    <td align="right">0.122629E+10</td>
    <td align="right">0.129213E+11</td>
    <td align="right"> 12231776.97</td>
    <td align="right">0.246012E+09</td>
    <td align="right">0.374035E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.289975E+11</td>
    <td align="right">0.290320E+10</td>
    <td align="right">0.586554E+11</td>
    <td align="right">0.117950E+10</td>
    <td align="right">0.149078E+11</td>
    <td align="right"> 12256437.81</td>
    <td align="right"> 46767687.85</td>
    <td align="right">0.544159E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.325731E+11</td>
    <td align="right">0.337878E+10</td>
    <td align="right">0.622806E+11</td>
    <td align="right">0.127577E+10</td>
    <td align="right">0.147474E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right"> 43332168.88</td>
    <td align="right">0.474090E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292877E+11</td>
    <td align="right">0.391430E+10</td>
    <td align="right">0.576150E+11</td>
    <td align="right">0.116357E+10</td>
    <td align="right">0.993617E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.721488E+09</td>
    <td align="right">0.275660E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308658E+11</td>
    <td align="right">0.488938E+10</td>
    <td align="right">0.597042E+11</td>
    <td align="right">0.120968E+10</td>
    <td align="right">0.689001E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.650429E+10</td>
    <td align="right">0.109419E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.313206E+11</td>
    <td align="right">0.553154E+10</td>
    <td align="right">0.584301E+11</td>
    <td align="right">0.119079E+10</td>
    <td align="right">0.541051E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.319380E+11</td>
    <td align="right">0.160052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.308571E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.586439E+11</td>
    <td align="right">0.118121E+10</td>
    <td align="right">0.615351E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.772734E+11</td>
    <td align="right">0.144752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.368186E+12</td>
    <td align="right">0.512519E+11</td>
    <td align="right">0.709937E+12</td>
    <td align="right">0.144144E+11</td>
    <td align="right">0.105348E+12</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.331785E+12</td>
    <td align="right">0.208218E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.281591E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.540526E+11</td>
    <td align="right">0.109510E+10</td>
    <td align="right">0.541051E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right"> 43332168.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.330256E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.622806E+11</td>
    <td align="right">0.127604E+10</td>
    <td align="right">0.149078E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.856892E+11</td>
    <td align="right">0.544159E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
    <td align="right">HUMIDIFIER:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.909144E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.119747E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.916408E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.109317E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.567601E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124199E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.219965E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113377E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115946E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.214002E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.110139E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17922599.21</td>
    <td align="right">        0.00</td>
    <td align="right">0.106532E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   508017.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.110569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156118E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104397E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114146E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110302E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.432654E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110862E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.765232E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.115646E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.397838E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.135103E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   508017.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.104397E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.916408E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124199E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    40374.57</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     5686.19</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    47186.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1246.49</td>
    <td align="right">11-JAN-08:20</td>
    <td align="right">     4381.62</td>
    <td align="right">24-JAN-05:30</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-08:20</td>
    <td align="right">   119064.31</td>
    <td align="right">24-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    36837.87</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1238.41</td>
    <td align="right">09-FEB-08:20</td>
    <td align="right">     4442.69</td>
    <td align="right">02-FEB-02:49</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-23:00</td>
    <td align="right">   118956.37</td>
    <td align="right">02-FEB-02:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    35024.23</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1240.52</td>
    <td align="right">16-MAR-07:19</td>
    <td align="right">    13444.58</td>
    <td align="right">30-MAR-15:50</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-12:09</td>
    <td align="right">   106889.97</td>
    <td align="right">03-MAR-05:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    32776.74</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">    47186.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1236.47</td>
    <td align="right">06-APR-07:19</td>
    <td align="right">    12105.24</td>
    <td align="right">28-APR-15:39</td>
    <td align="right">        6.85</td>
    <td align="right">07-APR-12:09</td>
    <td align="right">    55710.95</td>
    <td align="right">11-APR-04:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    32523.37</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1236.01</td>
    <td align="right">19-MAY-07:19</td>
    <td align="right">    24126.06</td>
    <td align="right">23-MAY-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">06-MAY-17:40</td>
    <td align="right">    24326.51</td>
    <td align="right">15-MAY-05:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    32231.10</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUN-19:49</td>
    <td align="right">    47186.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1235.48</td>
    <td align="right">15-JUN-07:19</td>
    <td align="right">    24633.79</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">03-JUN-17:10</td>
    <td align="right">    10876.69</td>
    <td align="right">20-JUN-06:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    32657.76</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUL-19:00</td>
    <td align="right">    47186.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1236.25</td>
    <td align="right">26-JUL-07:19</td>
    <td align="right">    28868.14</td>
    <td align="right">03-JUL-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">02-JUL-11:39</td>
    <td align="right">     5955.56</td>
    <td align="right">21-JUL-06:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    31910.32</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">02-AUG-05:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1234.91</td>
    <td align="right">16-AUG-07:19</td>
    <td align="right">    25587.20</td>
    <td align="right">31-AUG-15:50</td>
    <td align="right">        6.85</td>
    <td align="right">05-AUG-17:40</td>
    <td align="right">     3477.27</td>
    <td align="right">03-AUG-06:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    34287.57</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1239.19</td>
    <td align="right">19-SEP-07:19</td>
    <td align="right">    23852.14</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">        6.85</td>
    <td align="right">02-SEP-17:40</td>
    <td align="right">    17644.76</td>
    <td align="right">18-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    39735.25</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">    47186.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1249.04</td>
    <td align="right">31-OCT-07:19</td>
    <td align="right">    18792.64</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">10-OCT-11:09</td>
    <td align="right">    59633.78</td>
    <td align="right">30-OCT-05:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    40374.57</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1249.23</td>
    <td align="right">03-NOV-07:19</td>
    <td align="right">     6942.82</td>
    <td align="right">08-NOV-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">08-NOV-06:19</td>
    <td align="right">    97941.96</td>
    <td align="right">26-NOV-04:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    40374.57</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     5686.19</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">    47186.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1245.02</td>
    <td align="right">27-DEC-08:20</td>
    <td align="right">     4901.86</td>
    <td align="right">17-DEC-22:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-DEC-12:09</td>
    <td align="right">   130556.53</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    31910.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3328.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47186.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1234.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4381.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3477.27</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    40374.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5686.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47186.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1249.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28868.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   130556.53</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1476.41</td>
    <td align="right">11-JAN-16:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    22858.53</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    28686.26</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    60038.21</td>
    <td align="right">23-MAY-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    57325.32</td>
    <td align="right">02-JUN-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    82392.52</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    67313.13</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    60180.20</td>
    <td align="right">13-SEP-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    48003.38</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    18170.54</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6227.06</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    82392.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   141121.46</td>
    <td align="right">24-JAN-05:30</td>
    <td align="right">     1072.56</td>
    <td align="right">    13834.65</td>
    <td align="right">     2561.19</td>
    <td align="right">      207.13</td>
    <td align="right">     4381.62</td>
    <td align="right">        0.00</td>
    <td align="right">   119064.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   142522.15</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">    13458.37</td>
    <td align="right">    21686.26</td>
    <td align="right">     5686.19</td>
    <td align="right">      305.79</td>
    <td align="right">     2807.08</td>
    <td align="right">        6.85</td>
    <td align="right">    98571.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   128610.82</td>
    <td align="right">03-MAR-05:30</td>
    <td align="right">     1072.56</td>
    <td align="right">    13834.65</td>
    <td align="right">     2561.19</td>
    <td align="right">      207.13</td>
    <td align="right">     4045.32</td>
    <td align="right">        0.00</td>
    <td align="right">   106889.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   112878.89</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">    31764.18</td>
    <td align="right">    41911.98</td>
    <td align="right">        0.00</td>
    <td align="right">     1074.62</td>
    <td align="right">     9435.00</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    28686.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   160367.61</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">    31764.18</td>
    <td align="right">    43395.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.91</td>
    <td align="right">    24052.40</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    60030.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   157086.20</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">    31764.18</td>
    <td align="right">    43395.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.91</td>
    <td align="right">    24633.79</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    56167.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   187343.85</td>
    <td align="right">03-JUL-15:50</td>
    <td align="right">    31764.18</td>
    <td align="right">    43395.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.91</td>
    <td align="right">    28756.21</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    82303.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   166226.50</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">    31764.18</td>
    <td align="right">    43725.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1127.71</td>
    <td align="right">    22289.40</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    67313.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   156052.91</td>
    <td align="right">13-SEP-15:39</td>
    <td align="right">    31764.18</td>
    <td align="right">    43395.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.91</td>
    <td align="right">    22984.16</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    56784.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   139256.10</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    31764.18</td>
    <td align="right">    43395.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1117.91</td>
    <td align="right">    18792.64</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    44178.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   116054.35</td>
    <td align="right">26-NOV-04:10</td>
    <td align="right">     1072.56</td>
    <td align="right">    10623.25</td>
    <td align="right">     2561.19</td>
    <td align="right">      171.85</td>
    <td align="right">     3683.55</td>
    <td align="right">        0.00</td>
    <td align="right">    97941.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   150865.76</td>
    <td align="right">18-DEC-04:10</td>
    <td align="right">     1072.56</td>
    <td align="right">    13834.65</td>
    <td align="right">     2561.19</td>
    <td align="right">      207.13</td>
    <td align="right">     4659.55</td>
    <td align="right">        0.00</td>
    <td align="right">   128530.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   112878.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1072.56</td>
    <td align="right">    10623.25</td>
    <td align="right">        0.00</td>
    <td align="right">      171.85</td>
    <td align="right">     2807.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   187343.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31764.18</td>
    <td align="right">    43725.23</td>
    <td align="right">     5686.19</td>
    <td align="right">     1127.71</td>
    <td align="right">    28756.21</td>
    <td align="right">        6.85</td>
    <td align="right">   128530.68</td>
    <td align="right">    82303.15</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {Maximum} [W]</td>
    <td align="right">HEATING:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   101326.03</td>
    <td align="right">06-JAN-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    11035.44</td>
    <td align="right">30-JAN-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   101326.03</td>
    <td align="right">13-FEB-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    11145.84</td>
    <td align="right">14-FEB-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   101326.03</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    11063.85</td>
    <td align="right">01-MAR-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    76971.06</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10245.97</td>
    <td align="right">04-APR-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40189.58</td>
    <td align="right">09-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10136.91</td>
    <td align="right">01-MAY-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19588.35</td>
    <td align="right">20-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9984.65</td>
    <td align="right">01-JUN-11:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8783.73</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9866.17</td>
    <td align="right">03-JUL-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      655.31</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9811.39</td>
    <td align="right">14-AUG-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38692.94</td>
    <td align="right">18-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9865.76</td>
    <td align="right">27-SEP-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    57983.00</td>
    <td align="right">28-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9983.45</td>
    <td align="right">31-OCT-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    92114.28</td>
    <td align="right">27-NOV-08:39</td>
    <td align="right">        0.00</td>
    <td align="right">    10124.03</td>
    <td align="right">30-NOV-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   101326.03</td>
    <td align="right">16-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10238.45</td>
    <td align="right">28-DEC-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      655.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9811.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   101326.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    11145.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.66</td>
    <td align="right">        0.17</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       25.62</td>
    <td align="right">        1.33</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       25.60</td>
    <td align="right">        3.17</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       25.59</td>
    <td align="right">        6.00</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       25.61</td>
    <td align="right">        7.50</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       25.60</td>
    <td align="right">        8.67</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       25.61</td>
    <td align="right">        5.33</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       25.62</td>
    <td align="right">        1.83</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       25.63</td>
    <td align="right">        0.83</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.64</td>
    <td align="right">        0.17</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       55.17</td>
    <td align="right">       25.61</td>
    <td align="right">       35.00</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       25.66</td>
    <td align="right">        8.67</td>
    <td align="right">       25.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.58</td>
    <td align="right">        0.17</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       25.58</td>
    <td align="right">        0.67</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       25.62</td>
    <td align="right">        0.33</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       25.61</td>
    <td align="right">        0.00</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       25.57</td>
    <td align="right">        0.17</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       25.58</td>
    <td align="right">        0.00</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       25.59</td>
    <td align="right">        0.00</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.66</td>
    <td align="right">        0.50</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.33</td>
    <td align="right">       25.60</td>
    <td align="right">        1.83</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       25.66</td>
    <td align="right">        0.67</td>
    <td align="right">       25.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       25.59</td>
    <td align="right">        0.67</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       25.65</td>
    <td align="right">        0.67</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       25.60</td>
    <td align="right">        0.83</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       25.61</td>
    <td align="right">        0.17</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       25.58</td>
    <td align="right">        0.83</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.33</td>
    <td align="right">       25.60</td>
    <td align="right">        3.17</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       25.65</td>
    <td align="right">        0.83</td>
    <td align="right">       25.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.17</td>
    <td align="right">       20.72</td>
    <td align="right">       31.67</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       95.67</td>
    <td align="right">       20.68</td>
    <td align="right">       27.17</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.83</td>
    <td align="right">       20.83</td>
    <td align="right">       12.00</td>
    <td align="right">       20.86</td>
    <td align="right">        0.00</td>
    <td align="right">       20.86</td>
    <td align="right">        0.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.50</td>
    <td align="right">       21.24</td>
    <td align="right">        2.00</td>
    <td align="right">       21.25</td>
    <td align="right">        0.00</td>
    <td align="right">       21.25</td>
    <td align="right">        0.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       25.75</td>
    <td align="right">        2.67</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       25.86</td>
    <td align="right">        6.83</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.83</td>
    <td align="right">       26.00</td>
    <td align="right">       12.33</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">       25.82</td>
    <td align="right">        6.67</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       25.67</td>
    <td align="right">        3.00</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.50</td>
    <td align="right">       21.18</td>
    <td align="right">        2.50</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       50.67</td>
    <td align="right">       21.05</td>
    <td align="right">       12.17</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      105.83</td>
    <td align="right">       20.71</td>
    <td align="right">       31.00</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      435.17</td>
    <td align="right">       20.79</td>
    <td align="right">      118.50</td>
    <td align="right">       20.81</td>
    <td align="right">       45.50</td>
    <td align="right">       21.20</td>
    <td align="right">       31.50</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      105.83</td>
    <td align="right">       21.24</td>
    <td align="right">       31.67</td>
    <td align="right">       21.25</td>
    <td align="right">       19.83</td>
    <td align="right">       26.00</td>
    <td align="right">       12.33</td>
    <td align="right">       26.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.17</td>
    <td align="right">       20.61</td>
    <td align="right">       26.50</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       77.33</td>
    <td align="right">       20.59</td>
    <td align="right">       22.50</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.50</td>
    <td align="right">       20.79</td>
    <td align="right">       10.83</td>
    <td align="right">       20.82</td>
    <td align="right">        0.00</td>
    <td align="right">       20.82</td>
    <td align="right">        0.00</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.83</td>
    <td align="right">       21.23</td>
    <td align="right">        1.33</td>
    <td align="right">       21.24</td>
    <td align="right">        3.67</td>
    <td align="right">       22.15</td>
    <td align="right">        3.67</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       26.09</td>
    <td align="right">        6.83</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.33</td>
    <td align="right">       26.30</td>
    <td align="right">       10.83</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.33</td>
    <td align="right">       26.46</td>
    <td align="right">       16.83</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       26.51</td>
    <td align="right">       11.33</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       26.08</td>
    <td align="right">        7.83</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.00</td>
    <td align="right">       21.19</td>
    <td align="right">        1.50</td>
    <td align="right">       21.18</td>
    <td align="right">        0.67</td>
    <td align="right">       21.44</td>
    <td align="right">        0.67</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.67</td>
    <td align="right">       21.04</td>
    <td align="right">       10.67</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.17</td>
    <td align="right">       20.66</td>
    <td align="right">       25.33</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      368.67</td>
    <td align="right">       20.74</td>
    <td align="right">       98.67</td>
    <td align="right">       20.77</td>
    <td align="right">       73.00</td>
    <td align="right">       21.52</td>
    <td align="right">       58.00</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.17</td>
    <td align="right">       21.23</td>
    <td align="right">       26.50</td>
    <td align="right">       21.24</td>
    <td align="right">       24.33</td>
    <td align="right">       26.51</td>
    <td align="right">       16.83</td>
    <td align="right">       26.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.67</td>
    <td align="right">       20.71</td>
    <td align="right">       22.67</td>
    <td align="right">       20.76</td>
    <td align="right">        1.00</td>
    <td align="right">       20.81</td>
    <td align="right">        1.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       72.33</td>
    <td align="right">       20.69</td>
    <td align="right">       19.17</td>
    <td align="right">       20.74</td>
    <td align="right">        1.33</td>
    <td align="right">       20.82</td>
    <td align="right">        1.33</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.67</td>
    <td align="right">       20.84</td>
    <td align="right">        9.00</td>
    <td align="right">       20.87</td>
    <td align="right">        0.50</td>
    <td align="right">       20.91</td>
    <td align="right">        0.50</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.50</td>
    <td align="right">       21.28</td>
    <td align="right">        1.00</td>
    <td align="right">       21.28</td>
    <td align="right">        4.17</td>
    <td align="right">       22.54</td>
    <td align="right">        3.50</td>
    <td align="right">       23.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       26.07</td>
    <td align="right">        6.00</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       26.14</td>
    <td align="right">        8.00</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.17</td>
    <td align="right">       26.32</td>
    <td align="right">       13.50</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">       26.51</td>
    <td align="right">        8.83</td>
    <td align="right">       26.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       26.35</td>
    <td align="right">        7.83</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.33</td>
    <td align="right">       21.16</td>
    <td align="right">        1.17</td>
    <td align="right">       21.15</td>
    <td align="right">        4.50</td>
    <td align="right">       23.02</td>
    <td align="right">        4.50</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.00</td>
    <td align="right">       21.07</td>
    <td align="right">        8.17</td>
    <td align="right">       21.08</td>
    <td align="right">        1.00</td>
    <td align="right">       21.18</td>
    <td align="right">        1.00</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.00</td>
    <td align="right">       20.75</td>
    <td align="right">       21.83</td>
    <td align="right">       20.79</td>
    <td align="right">        2.17</td>
    <td align="right">       20.91</td>
    <td align="right">        2.17</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      333.50</td>
    <td align="right">       20.81</td>
    <td align="right">       83.00</td>
    <td align="right">       20.84</td>
    <td align="right">       75.83</td>
    <td align="right">       21.68</td>
    <td align="right">       58.17</td>
    <td align="right">       22.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       20.81</td>
    <td align="right">        0.50</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.67</td>
    <td align="right">       21.28</td>
    <td align="right">       22.67</td>
    <td align="right">       21.28</td>
    <td align="right">       21.17</td>
    <td align="right">       26.51</td>
    <td align="right">       13.50</td>
    <td align="right">       26.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.33</td>
    <td align="right">       20.59</td>
    <td align="right">       26.50</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       75.50</td>
    <td align="right">       20.60</td>
    <td align="right">       21.33</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.67</td>
    <td align="right">       20.80</td>
    <td align="right">       10.50</td>
    <td align="right">       20.84</td>
    <td align="right">        0.67</td>
    <td align="right">       20.90</td>
    <td align="right">        0.67</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.67</td>
    <td align="right">       21.26</td>
    <td align="right">        1.17</td>
    <td align="right">       21.26</td>
    <td align="right">        4.33</td>
    <td align="right">       22.53</td>
    <td align="right">        2.67</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">       26.30</td>
    <td align="right">        5.50</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.33</td>
    <td align="right">       26.38</td>
    <td align="right">        9.33</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.33</td>
    <td align="right">       26.60</td>
    <td align="right">       16.33</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.33</td>
    <td align="right">       26.65</td>
    <td align="right">        8.83</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">       26.27</td>
    <td align="right">        5.33</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.83</td>
    <td align="right">       21.16</td>
    <td align="right">        2.50</td>
    <td align="right">       21.16</td>
    <td align="right">        1.17</td>
    <td align="right">       21.61</td>
    <td align="right">        1.00</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.33</td>
    <td align="right">       21.03</td>
    <td align="right">       11.50</td>
    <td align="right">       21.03</td>
    <td align="right">        0.00</td>
    <td align="right">       21.03</td>
    <td align="right">        0.00</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.67</td>
    <td align="right">       20.66</td>
    <td align="right">       24.50</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      363.00</td>
    <td align="right">       20.74</td>
    <td align="right">       98.00</td>
    <td align="right">       20.76</td>
    <td align="right">       82.83</td>
    <td align="right">       21.64</td>
    <td align="right">       49.67</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.33</td>
    <td align="right">       21.26</td>
    <td align="right">       26.50</td>
    <td align="right">       21.26</td>
    <td align="right">       30.33</td>
    <td align="right">       26.65</td>
    <td align="right">       16.33</td>
    <td align="right">       26.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.50</td>
    <td align="right">       21.07</td>
    <td align="right">       23.00</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       73.17</td>
    <td align="right">       21.04</td>
    <td align="right">       20.83</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.33</td>
    <td align="right">       21.10</td>
    <td align="right">        8.17</td>
    <td align="right">       21.13</td>
    <td align="right">        0.00</td>
    <td align="right">       21.13</td>
    <td align="right">        0.00</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.50</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.69</td>
    <td align="right">        3.17</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       25.75</td>
    <td align="right">        8.50</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       25.67</td>
    <td align="right">        2.67</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       25.60</td>
    <td align="right">        0.50</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.00</td>
    <td align="right">       21.25</td>
    <td align="right">        3.33</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       58.50</td>
    <td align="right">       21.08</td>
    <td align="right">       16.50</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      262.00</td>
    <td align="right">       21.08</td>
    <td align="right">       71.83</td>
    <td align="right">       21.10</td>
    <td align="right">       20.83</td>
    <td align="right">       21.37</td>
    <td align="right">       14.83</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.50</td>
    <td align="right">       21.40</td>
    <td align="right">       23.00</td>
    <td align="right">       21.40</td>
    <td align="right">       13.00</td>
    <td align="right">       25.75</td>
    <td align="right">        8.50</td>
    <td align="right">       25.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.50</td>
    <td align="right">       21.08</td>
    <td align="right">       20.33</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       69.50</td>
    <td align="right">       21.04</td>
    <td align="right">       18.00</td>
    <td align="right">       21.08</td>
    <td align="right">        0.00</td>
    <td align="right">       21.08</td>
    <td align="right">        0.00</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.00</td>
    <td align="right">       21.10</td>
    <td align="right">        6.83</td>
    <td align="right">       21.13</td>
    <td align="right">        0.00</td>
    <td align="right">       21.13</td>
    <td align="right">        0.00</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">       21.40</td>
    <td align="right">        1.83</td>
    <td align="right">       25.44</td>
    <td align="right">        1.83</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       25.87</td>
    <td align="right">        3.83</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       26.06</td>
    <td align="right">       11.17</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.50</td>
    <td align="right">       26.17</td>
    <td align="right">       18.67</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.67</td>
    <td align="right">       26.20</td>
    <td align="right">       13.83</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.33</td>
    <td align="right">       25.97</td>
    <td align="right">        8.83</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       25.83</td>
    <td align="right">        0.83</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.17</td>
    <td align="right">       21.24</td>
    <td align="right">        1.33</td>
    <td align="right">       21.24</td>
    <td align="right">        0.00</td>
    <td align="right">       21.24</td>
    <td align="right">        0.00</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.33</td>
    <td align="right">       21.06</td>
    <td align="right">       14.83</td>
    <td align="right">       21.08</td>
    <td align="right">        0.00</td>
    <td align="right">       21.08</td>
    <td align="right">        0.00</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      245.83</td>
    <td align="right">       21.08</td>
    <td align="right">       61.33</td>
    <td align="right">       21.10</td>
    <td align="right">       76.00</td>
    <td align="right">       22.09</td>
    <td align="right">       59.00</td>
    <td align="right">       22.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.08</td>
    <td align="right">        0.00</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       78.50</td>
    <td align="right">       21.40</td>
    <td align="right">       20.33</td>
    <td align="right">       21.40</td>
    <td align="right">       27.50</td>
    <td align="right">       26.20</td>
    <td align="right">       18.67</td>
    <td align="right">       26.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.00</td>
    <td align="right">       19.40</td>
    <td align="right">       84.17</td>
    <td align="right">       19.05</td>
    <td align="right">        0.67</td>
    <td align="right">       19.07</td>
    <td align="right">        0.67</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.33</td>
    <td align="right">       19.26</td>
    <td align="right">       81.33</td>
    <td align="right">       18.88</td>
    <td align="right">        0.83</td>
    <td align="right">       18.90</td>
    <td align="right">        0.83</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       74.17</td>
    <td align="right">       19.70</td>
    <td align="right">       54.17</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.83</td>
    <td align="right">       19.99</td>
    <td align="right">       32.67</td>
    <td align="right">       19.98</td>
    <td align="right">        3.83</td>
    <td align="right">       20.32</td>
    <td align="right">        3.50</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.17</td>
    <td align="right">       20.71</td>
    <td align="right">        6.17</td>
    <td align="right">       20.71</td>
    <td align="right">        3.00</td>
    <td align="right">       21.71</td>
    <td align="right">        3.00</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       25.89</td>
    <td align="right">        7.17</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.17</td>
    <td align="right">       26.05</td>
    <td align="right">       13.00</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.17</td>
    <td align="right">       26.07</td>
    <td align="right">       12.00</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.00</td>
    <td align="right">       20.67</td>
    <td align="right">        1.00</td>
    <td align="right">       20.67</td>
    <td align="right">       16.33</td>
    <td align="right">       25.45</td>
    <td align="right">       11.17</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.50</td>
    <td align="right">       20.65</td>
    <td align="right">       12.50</td>
    <td align="right">       20.65</td>
    <td align="right">        8.67</td>
    <td align="right">       22.00</td>
    <td align="right">        6.67</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       48.17</td>
    <td align="right">       19.80</td>
    <td align="right">       43.83</td>
    <td align="right">       19.73</td>
    <td align="right">        0.50</td>
    <td align="right">       19.77</td>
    <td align="right">        0.50</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      105.67</td>
    <td align="right">       19.51</td>
    <td align="right">       71.67</td>
    <td align="right">       19.21</td>
    <td align="right">        1.67</td>
    <td align="right">       19.28</td>
    <td align="right">        1.67</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      532.83</td>
    <td align="right">       19.55</td>
    <td align="right">      387.50</td>
    <td align="right">       19.31</td>
    <td align="right">       81.17</td>
    <td align="right">       19.85</td>
    <td align="right">       60.17</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      128.00</td>
    <td align="right">       20.71</td>
    <td align="right">       84.17</td>
    <td align="right">       20.71</td>
    <td align="right">       19.17</td>
    <td align="right">       26.07</td>
    <td align="right">       13.00</td>
    <td align="right">       26.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.33</td>
    <td align="right">       21.05</td>
    <td align="right">       22.33</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.83</td>
    <td align="right">       21.06</td>
    <td align="right">       17.33</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.83</td>
    <td align="right">       21.10</td>
    <td align="right">        5.17</td>
    <td align="right">       21.13</td>
    <td align="right">        0.17</td>
    <td align="right">       21.16</td>
    <td align="right">        0.17</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">       21.44</td>
    <td align="right">        3.33</td>
    <td align="right">       26.25</td>
    <td align="right">        2.00</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       25.96</td>
    <td align="right">        5.17</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
    <td align="right">       26.06</td>
    <td align="right">       10.33</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.00</td>
    <td align="right">       26.18</td>
    <td align="right">       20.17</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.83</td>
    <td align="right">       26.12</td>
    <td align="right">       13.33</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.83</td>
    <td align="right">       26.03</td>
    <td align="right">        6.83</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       26.09</td>
    <td align="right">        1.17</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.17</td>
    <td align="right">       21.25</td>
    <td align="right">        2.00</td>
    <td align="right">       21.24</td>
    <td align="right">        0.00</td>
    <td align="right">       21.24</td>
    <td align="right">        0.00</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.17</td>
    <td align="right">       21.06</td>
    <td align="right">       15.33</td>
    <td align="right">       21.08</td>
    <td align="right">        0.00</td>
    <td align="right">       21.08</td>
    <td align="right">        0.00</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      240.50</td>
    <td align="right">       21.07</td>
    <td align="right">       62.17</td>
    <td align="right">       21.09</td>
    <td align="right">      108.67</td>
    <td align="right">       22.42</td>
    <td align="right">       59.17</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       78.33</td>
    <td align="right">       21.44</td>
    <td align="right">       22.33</td>
    <td align="right">       21.44</td>
    <td align="right">       43.00</td>
    <td align="right">       26.25</td>
    <td align="right">       20.17</td>
    <td align="right">       26.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.33</td>
    <td align="right">       21.00</td>
    <td align="right">       22.83</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.17</td>
    <td align="right">       20.99</td>
    <td align="right">       21.50</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.50</td>
    <td align="right">       21.07</td>
    <td align="right">        7.33</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.69</td>
    <td align="right">        2.50</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
    <td align="right">       25.79</td>
    <td align="right">        7.17</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.67</td>
    <td align="right">       25.87</td>
    <td align="right">       13.83</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">       25.74</td>
    <td align="right">        6.17</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       25.63</td>
    <td align="right">        2.50</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.67</td>
    <td align="right">       21.40</td>
    <td align="right">        0.67</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.17</td>
    <td align="right">       21.18</td>
    <td align="right">        5.83</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">       20.99</td>
    <td align="right">       20.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      285.50</td>
    <td align="right">       21.02</td>
    <td align="right">       78.17</td>
    <td align="right">       21.04</td>
    <td align="right">       43.67</td>
    <td align="right">       21.55</td>
    <td align="right">       32.17</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.33</td>
    <td align="right">       21.40</td>
    <td align="right">       22.83</td>
    <td align="right">       21.40</td>
    <td align="right">       20.67</td>
    <td align="right">       25.87</td>
    <td align="right">       13.83</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.00</td>
    <td align="right">       20.99</td>
    <td align="right">       22.00</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.83</td>
    <td align="right">       20.96</td>
    <td align="right">       18.83</td>
    <td align="right">       20.99</td>
    <td align="right">        0.00</td>
    <td align="right">       20.99</td>
    <td align="right">        0.00</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.00</td>
    <td align="right">       21.04</td>
    <td align="right">        6.83</td>
    <td align="right">       21.07</td>
    <td align="right">        0.17</td>
    <td align="right">       21.09</td>
    <td align="right">        0.17</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.83</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">       21.38</td>
    <td align="right">        3.00</td>
    <td align="right">       25.31</td>
    <td align="right">        3.00</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">       26.09</td>
    <td align="right">        7.33</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       26.30</td>
    <td align="right">       11.00</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.33</td>
    <td align="right">       26.37</td>
    <td align="right">       17.17</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.17</td>
    <td align="right">       26.44</td>
    <td align="right">       11.67</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">       26.11</td>
    <td align="right">        8.50</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.33</td>
    <td align="right">       21.40</td>
    <td align="right">        0.50</td>
    <td align="right">       21.40</td>
    <td align="right">        1.83</td>
    <td align="right">       23.18</td>
    <td align="right">        1.83</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.33</td>
    <td align="right">       21.20</td>
    <td align="right">        4.67</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       70.33</td>
    <td align="right">       20.98</td>
    <td align="right">       18.50</td>
    <td align="right">       20.99</td>
    <td align="right">        0.00</td>
    <td align="right">       20.99</td>
    <td align="right">        0.00</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      280.67</td>
    <td align="right">       21.01</td>
    <td align="right">       71.33</td>
    <td align="right">       21.03</td>
    <td align="right">       74.00</td>
    <td align="right">       21.95</td>
    <td align="right">       60.67</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.99</td>
    <td align="right">        0.00</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.00</td>
    <td align="right">       21.40</td>
    <td align="right">       22.00</td>
    <td align="right">       21.40</td>
    <td align="right">       24.33</td>
    <td align="right">       26.44</td>
    <td align="right">       17.17</td>
    <td align="right">       26.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.33</td>
    <td align="right">       21.05</td>
    <td align="right">       16.00</td>
    <td align="right">       21.07</td>
    <td align="right">        1.33</td>
    <td align="right">       21.15</td>
    <td align="right">        1.33</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.50</td>
    <td align="right">       21.05</td>
    <td align="right">       13.33</td>
    <td align="right">       21.07</td>
    <td align="right">        1.33</td>
    <td align="right">       21.17</td>
    <td align="right">        1.33</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.17</td>
    <td align="right">       21.07</td>
    <td align="right">        4.33</td>
    <td align="right">       21.10</td>
    <td align="right">        0.83</td>
    <td align="right">       21.22</td>
    <td align="right">        0.83</td>
    <td align="right">       21.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
    <td align="right">       21.42</td>
    <td align="right">        4.17</td>
    <td align="right">       26.42</td>
    <td align="right">        3.83</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       26.04</td>
    <td align="right">        6.33</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.83</td>
    <td align="right">       26.07</td>
    <td align="right">        8.33</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
    <td align="right">       26.20</td>
    <td align="right">       14.67</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       26.36</td>
    <td align="right">       10.17</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       26.23</td>
    <td align="right">       10.33</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.67</td>
    <td align="right">       21.42</td>
    <td align="right">        0.50</td>
    <td align="right">       21.41</td>
    <td align="right">        9.33</td>
    <td align="right">       25.51</td>
    <td align="right">        9.33</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.33</td>
    <td align="right">       21.21</td>
    <td align="right">        2.00</td>
    <td align="right">       21.21</td>
    <td align="right">        1.67</td>
    <td align="right">       21.65</td>
    <td align="right">        1.67</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       54.33</td>
    <td align="right">       20.99</td>
    <td align="right">       12.83</td>
    <td align="right">       21.01</td>
    <td align="right">        2.50</td>
    <td align="right">       21.21</td>
    <td align="right">        2.50</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      226.50</td>
    <td align="right">       21.05</td>
    <td align="right">       49.00</td>
    <td align="right">       21.07</td>
    <td align="right">       85.83</td>
    <td align="right">       22.29</td>
    <td align="right">       70.67</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       21.15</td>
    <td align="right">        0.83</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.33</td>
    <td align="right">       21.42</td>
    <td align="right">       16.00</td>
    <td align="right">       21.42</td>
    <td align="right">       21.50</td>
    <td align="right">       26.42</td>
    <td align="right">       14.67</td>
    <td align="right">       26.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.00</td>
    <td align="right">       20.98</td>
    <td align="right">       23.50</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       69.50</td>
    <td align="right">       20.98</td>
    <td align="right">       18.67</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.50</td>
    <td align="right">       21.03</td>
    <td align="right">        6.00</td>
    <td align="right">       21.06</td>
    <td align="right">        0.67</td>
    <td align="right">       21.15</td>
    <td align="right">        0.67</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
    <td align="right">       21.42</td>
    <td align="right">        3.83</td>
    <td align="right">       26.55</td>
    <td align="right">        2.33</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       26.23</td>
    <td align="right">        6.00</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.29</td>
    <td align="right">       10.17</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.00</td>
    <td align="right">       26.47</td>
    <td align="right">       18.17</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
    <td align="right">       26.46</td>
    <td align="right">       10.67</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       26.27</td>
    <td align="right">        5.67</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.50</td>
    <td align="right">       21.39</td>
    <td align="right">        0.83</td>
    <td align="right">       21.39</td>
    <td align="right">        1.50</td>
    <td align="right">       22.93</td>
    <td align="right">        1.33</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.17</td>
    <td align="right">       21.20</td>
    <td align="right">        5.17</td>
    <td align="right">       21.20</td>
    <td align="right">        0.00</td>
    <td align="right">       21.20</td>
    <td align="right">        0.00</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       69.83</td>
    <td align="right">       20.98</td>
    <td align="right">       18.50</td>
    <td align="right">       20.99</td>
    <td align="right">        0.00</td>
    <td align="right">       20.99</td>
    <td align="right">        0.00</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      276.83</td>
    <td align="right">       21.01</td>
    <td align="right">       72.67</td>
    <td align="right">       21.03</td>
    <td align="right">       87.67</td>
    <td align="right">       22.11</td>
    <td align="right">       55.00</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.99</td>
    <td align="right">        0.00</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.00</td>
    <td align="right">       21.42</td>
    <td align="right">       23.50</td>
    <td align="right">       21.42</td>
    <td align="right">       32.00</td>
    <td align="right">       26.55</td>
    <td align="right">       18.17</td>
    <td align="right">       26.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      331.00</td>
    <td align="right">       23.59</td>
    <td align="right">       11.33</td>
    <td align="right">       23.63</td>
    <td align="right">        0.00</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      291.67</td>
    <td align="right">       23.56</td>
    <td align="right">        0.83</td>
    <td align="right">       23.56</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      150.00</td>
    <td align="right">       23.90</td>
    <td align="right">      168.00</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.50</td>
    <td align="right">       24.23</td>
    <td align="right">      271.67</td>
    <td align="right">       24.95</td>
    <td align="right">        0.00</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.17</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      495.50</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      497.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      514.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      460.67</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.50</td>
    <td align="right">       24.02</td>
    <td align="right">      383.33</td>
    <td align="right">       24.96</td>
    <td align="right">        0.00</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       92.00</td>
    <td align="right">       23.90</td>
    <td align="right">      211.83</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      270.50</td>
    <td align="right">       23.57</td>
    <td align="right">       52.17</td>
    <td align="right">       23.80</td>
    <td align="right">        0.00</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1169.17</td>
    <td align="right">       23.66</td>
    <td align="right">     3517.50</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       23.56</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      331.00</td>
    <td align="right">       24.23</td>
    <td align="right">      514.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      457.17</td>
    <td align="right">       22.95</td>
    <td align="right">        3.83</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      412.00</td>
    <td align="right">       22.93</td>
    <td align="right">        0.00</td>
    <td align="right">       22.93</td>
    <td align="right">        0.00</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      276.17</td>
    <td align="right">       23.23</td>
    <td align="right">      127.83</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      108.33</td>
    <td align="right">       23.83</td>
    <td align="right">      208.83</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.50</td>
    <td align="right">       23.96</td>
    <td align="right">      395.83</td>
    <td align="right">       24.93</td>
    <td align="right">        0.83</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       25.00</td>
    <td align="right">      475.17</td>
    <td align="right">       24.96</td>
    <td align="right">        0.50</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.67</td>
    <td align="right">       25.00</td>
    <td align="right">      496.00</td>
    <td align="right">       24.94</td>
    <td align="right">        9.67</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.00</td>
    <td align="right">       25.00</td>
    <td align="right">      507.50</td>
    <td align="right">       24.95</td>
    <td align="right">       11.00</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.33</td>
    <td align="right">       24.25</td>
    <td align="right">      430.17</td>
    <td align="right">       24.86</td>
    <td align="right">       12.00</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       86.67</td>
    <td align="right">       23.50</td>
    <td align="right">      289.17</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      273.67</td>
    <td align="right">       23.27</td>
    <td align="right">       98.83</td>
    <td align="right">       23.71</td>
    <td align="right">        0.00</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      411.67</td>
    <td align="right">       22.90</td>
    <td align="right">       20.33</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2085.67</td>
    <td align="right">       23.13</td>
    <td align="right">     3053.50</td>
    <td align="right">       24.21</td>
    <td align="right">       34.00</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       22.90</td>
    <td align="right">        0.00</td>
    <td align="right">       22.93</td>
    <td align="right">        0.00</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      457.17</td>
    <td align="right">       25.00</td>
    <td align="right">      507.50</td>
    <td align="right">       24.96</td>
    <td align="right">       12.00</td>
    <td align="right">       24.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.67</td>
    <td align="right">       22.58</td>
    <td align="right">        9.67</td>
    <td align="right">       22.57</td>
    <td align="right">        8.67</td>
    <td align="right">       22.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.67</td>
    <td align="right">       22.58</td>
    <td align="right">        8.33</td>
    <td align="right">       22.57</td>
    <td align="right">        8.33</td>
    <td align="right">       22.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      358.00</td>
    <td align="right">       22.85</td>
    <td align="right">       83.33</td>
    <td align="right">       23.25</td>
    <td align="right">        0.00</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      227.33</td>
    <td align="right">       23.36</td>
    <td align="right">      146.17</td>
    <td align="right">       23.97</td>
    <td align="right">        2.67</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.83</td>
    <td align="right">       23.66</td>
    <td align="right">      338.67</td>
    <td align="right">       24.71</td>
    <td align="right">        2.33</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       12.17</td>
    <td align="right">       24.10</td>
    <td align="right">      453.17</td>
    <td align="right">       24.91</td>
    <td align="right">        3.83</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.17</td>
    <td align="right">       25.00</td>
    <td align="right">      479.00</td>
    <td align="right">       24.92</td>
    <td align="right">       24.17</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.33</td>
    <td align="right">       24.78</td>
    <td align="right">      492.33</td>
    <td align="right">       24.89</td>
    <td align="right">       16.67</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       73.50</td>
    <td align="right">       23.65</td>
    <td align="right">      382.33</td>
    <td align="right">       24.65</td>
    <td align="right">       18.00</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      216.33</td>
    <td align="right">       23.14</td>
    <td align="right">      204.83</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      392.50</td>
    <td align="right">       22.82</td>
    <td align="right">       58.00</td>
    <td align="right">       23.09</td>
    <td align="right">        0.17</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.33</td>
    <td align="right">       22.58</td>
    <td align="right">       27.33</td>
    <td align="right">       22.61</td>
    <td align="right">       16.17</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2817.83</td>
    <td align="right">       22.85</td>
    <td align="right">     2683.17</td>
    <td align="right">       23.84</td>
    <td align="right">      101.00</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.17</td>
    <td align="right">       22.58</td>
    <td align="right">        8.33</td>
    <td align="right">       22.57</td>
    <td align="right">        0.00</td>
    <td align="right">       22.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.67</td>
    <td align="right">       25.00</td>
    <td align="right">      492.33</td>
    <td align="right">       24.92</td>
    <td align="right">       24.17</td>
    <td align="right">       24.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.93</td>
    <td align="right">      180.33</td>
    <td align="right">       21.89</td>
    <td align="right">      180.33</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.98</td>
    <td align="right">      159.00</td>
    <td align="right">       21.93</td>
    <td align="right">      159.00</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      440.83</td>
    <td align="right">       22.32</td>
    <td align="right">       98.83</td>
    <td align="right">       22.48</td>
    <td align="right">       53.83</td>
    <td align="right">       22.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      310.17</td>
    <td align="right">       22.69</td>
    <td align="right">       98.67</td>
    <td align="right">       23.20</td>
    <td align="right">        2.67</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      135.33</td>
    <td align="right">       23.09</td>
    <td align="right">      306.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.17</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.17</td>
    <td align="right">       23.40</td>
    <td align="right">      434.67</td>
    <td align="right">       24.87</td>
    <td align="right">        0.17</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.17</td>
    <td align="right">       24.67</td>
    <td align="right">      473.83</td>
    <td align="right">       24.95</td>
    <td align="right">       30.17</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.83</td>
    <td align="right">       23.89</td>
    <td align="right">      467.67</td>
    <td align="right">       24.85</td>
    <td align="right">       11.00</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.67</td>
    <td align="right">       23.26</td>
    <td align="right">      322.33</td>
    <td align="right">       24.37</td>
    <td align="right">       24.33</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.17</td>
    <td align="right">       22.64</td>
    <td align="right">      142.50</td>
    <td align="right">       23.29</td>
    <td align="right">        6.67</td>
    <td align="right">       23.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.00</td>
    <td align="right">       22.23</td>
    <td align="right">       56.50</td>
    <td align="right">       22.29</td>
    <td align="right">       34.83</td>
    <td align="right">       22.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.33</td>
    <td align="right">       21.98</td>
    <td align="right">      146.00</td>
    <td align="right">       21.93</td>
    <td align="right">      143.50</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3347.67</td>
    <td align="right">       22.34</td>
    <td align="right">     2886.33</td>
    <td align="right">       23.24</td>
    <td align="right">      646.67</td>
    <td align="right">       23.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.17</td>
    <td align="right">       21.93</td>
    <td align="right">       56.50</td>
    <td align="right">       21.89</td>
    <td align="right">        0.17</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.67</td>
    <td align="right">      473.83</td>
    <td align="right">       24.95</td>
    <td align="right">      180.33</td>
    <td align="right">       24.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.01</td>
    <td align="right">      150.67</td>
    <td align="right">       21.95</td>
    <td align="right">      150.67</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.07</td>
    <td align="right">      118.67</td>
    <td align="right">       22.01</td>
    <td align="right">      118.67</td>
    <td align="right">       21.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      381.00</td>
    <td align="right">       22.47</td>
    <td align="right">      120.17</td>
    <td align="right">       22.81</td>
    <td align="right">       40.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      218.83</td>
    <td align="right">       22.71</td>
    <td align="right">      201.50</td>
    <td align="right">       23.77</td>
    <td align="right">        3.67</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      103.17</td>
    <td align="right">       23.45</td>
    <td align="right">      368.83</td>
    <td align="right">       24.65</td>
    <td align="right">       18.33</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.33</td>
    <td align="right">       24.76</td>
    <td align="right">      460.17</td>
    <td align="right">       24.97</td>
    <td align="right">       45.50</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       80.33</td>
    <td align="right">       25.18</td>
    <td align="right">      487.83</td>
    <td align="right">       25.05</td>
    <td align="right">       78.00</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.50</td>
    <td align="right">       24.95</td>
    <td align="right">      494.83</td>
    <td align="right">       24.98</td>
    <td align="right">       47.33</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      115.17</td>
    <td align="right">       23.51</td>
    <td align="right">      358.33</td>
    <td align="right">       24.57</td>
    <td align="right">       29.00</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      255.50</td>
    <td align="right">       22.72</td>
    <td align="right">      194.67</td>
    <td align="right">       23.63</td>
    <td align="right">        5.00</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      441.50</td>
    <td align="right">       22.27</td>
    <td align="right">       59.00</td>
    <td align="right">       22.40</td>
    <td align="right">       26.50</td>
    <td align="right">       22.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      486.67</td>
    <td align="right">       22.04</td>
    <td align="right">      128.50</td>
    <td align="right">       22.00</td>
    <td align="right">      124.17</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3155.00</td>
    <td align="right">       22.51</td>
    <td align="right">     3143.17</td>
    <td align="right">       23.50</td>
    <td align="right">      686.83</td>
    <td align="right">       23.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.50</td>
    <td align="right">       22.01</td>
    <td align="right">       59.00</td>
    <td align="right">       21.95</td>
    <td align="right">        3.67</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.18</td>
    <td align="right">      494.83</td>
    <td align="right">       25.05</td>
    <td align="right">      150.67</td>
    <td align="right">       25.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      447.83</td>
    <td align="right">       22.14</td>
    <td align="right">      146.83</td>
    <td align="right">       22.21</td>
    <td align="right">      118.17</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.83</td>
    <td align="right">       22.22</td>
    <td align="right">      121.67</td>
    <td align="right">       22.28</td>
    <td align="right">       97.00</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      328.00</td>
    <td align="right">       22.44</td>
    <td align="right">      169.00</td>
    <td align="right">       23.09</td>
    <td align="right">       33.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      242.00</td>
    <td align="right">       22.74</td>
    <td align="right">      196.00</td>
    <td align="right">       23.74</td>
    <td align="right">        2.33</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      127.67</td>
    <td align="right">       23.15</td>
    <td align="right">      330.67</td>
    <td align="right">       24.47</td>
    <td align="right">        8.33</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.00</td>
    <td align="right">       23.50</td>
    <td align="right">      428.83</td>
    <td align="right">       24.84</td>
    <td align="right">        5.00</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.00</td>
    <td align="right">       24.83</td>
    <td align="right">      465.17</td>
    <td align="right">       24.97</td>
    <td align="right">       56.50</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       93.17</td>
    <td align="right">       24.69</td>
    <td align="right">      473.17</td>
    <td align="right">       24.91</td>
    <td align="right">       67.50</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.00</td>
    <td align="right">       23.88</td>
    <td align="right">      366.33</td>
    <td align="right">       24.64</td>
    <td align="right">       62.33</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      241.17</td>
    <td align="right">       22.92</td>
    <td align="right">      236.33</td>
    <td align="right">       23.91</td>
    <td align="right">       26.17</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      400.17</td>
    <td align="right">       22.38</td>
    <td align="right">       82.50</td>
    <td align="right">       22.70</td>
    <td align="right">       17.00</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      453.33</td>
    <td align="right">       22.15</td>
    <td align="right">      129.83</td>
    <td align="right">       22.23</td>
    <td align="right">      100.33</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2997.17</td>
    <td align="right">       22.62</td>
    <td align="right">     3146.33</td>
    <td align="right">       23.63</td>
    <td align="right">      593.67</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.00</td>
    <td align="right">       22.14</td>
    <td align="right">       82.50</td>
    <td align="right">       22.21</td>
    <td align="right">        2.33</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      453.33</td>
    <td align="right">       24.83</td>
    <td align="right">      473.17</td>
    <td align="right">       24.97</td>
    <td align="right">      118.17</td>
    <td align="right">       24.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.50</td>
    <td align="right">       22.01</td>
    <td align="right">      169.83</td>
    <td align="right">       21.95</td>
    <td align="right">      169.83</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.83</td>
    <td align="right">       22.11</td>
    <td align="right">      136.00</td>
    <td align="right">       22.04</td>
    <td align="right">      136.00</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      385.17</td>
    <td align="right">       22.35</td>
    <td align="right">      135.00</td>
    <td align="right">       22.75</td>
    <td align="right">       44.50</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      269.50</td>
    <td align="right">       22.74</td>
    <td align="right">      156.83</td>
    <td align="right">       23.56</td>
    <td align="right">        3.17</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      153.83</td>
    <td align="right">       23.51</td>
    <td align="right">      339.17</td>
    <td align="right">       24.52</td>
    <td align="right">       37.83</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       92.50</td>
    <td align="right">       24.46</td>
    <td align="right">      438.50</td>
    <td align="right">       24.89</td>
    <td align="right">       60.00</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      137.50</td>
    <td align="right">       24.98</td>
    <td align="right">      469.50</td>
    <td align="right">       25.00</td>
    <td align="right">      124.00</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      107.67</td>
    <td align="right">       24.72</td>
    <td align="right">      471.83</td>
    <td align="right">       24.91</td>
    <td align="right">       82.17</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      149.67</td>
    <td align="right">       23.65</td>
    <td align="right">      349.50</td>
    <td align="right">       24.53</td>
    <td align="right">       53.00</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      292.00</td>
    <td align="right">       22.69</td>
    <td align="right">      176.50</td>
    <td align="right">       23.49</td>
    <td align="right">       12.67</td>
    <td align="right">       23.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      442.33</td>
    <td align="right">       22.24</td>
    <td align="right">       64.50</td>
    <td align="right">       22.38</td>
    <td align="right">       29.50</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      483.17</td>
    <td align="right">       22.01</td>
    <td align="right">      135.67</td>
    <td align="right">       21.97</td>
    <td align="right">      132.33</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3459.67</td>
    <td align="right">       22.61</td>
    <td align="right">     3042.83</td>
    <td align="right">       23.46</td>
    <td align="right">      885.00</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.50</td>
    <td align="right">       22.01</td>
    <td align="right">       64.50</td>
    <td align="right">       21.95</td>
    <td align="right">        3.17</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.50</td>
    <td align="right">       24.98</td>
    <td align="right">      471.83</td>
    <td align="right">       25.00</td>
    <td align="right">      169.83</td>
    <td align="right">       25.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.98</td>
    <td align="right">      114.17</td>
    <td align="right">       21.95</td>
    <td align="right">      114.17</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.01</td>
    <td align="right">      104.50</td>
    <td align="right">       21.98</td>
    <td align="right">      104.50</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      477.83</td>
    <td align="right">       22.33</td>
    <td align="right">       50.33</td>
    <td align="right">       22.40</td>
    <td align="right">       29.00</td>
    <td align="right">       22.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      418.50</td>
    <td align="right">       22.82</td>
    <td align="right">       29.50</td>
    <td align="right">       22.94</td>
    <td align="right">        4.17</td>
    <td align="right">       22.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      222.17</td>
    <td align="right">       23.24</td>
    <td align="right">      222.50</td>
    <td align="right">       24.05</td>
    <td align="right">       11.83</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.83</td>
    <td align="right">       23.84</td>
    <td align="right">      419.00</td>
    <td align="right">       24.84</td>
    <td align="right">        6.33</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.50</td>
    <td align="right">       24.83</td>
    <td align="right">      476.67</td>
    <td align="right">       24.94</td>
    <td align="right">       23.50</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.33</td>
    <td align="right">       24.55</td>
    <td align="right">      486.33</td>
    <td align="right">       24.89</td>
    <td align="right">       15.83</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      105.17</td>
    <td align="right">       23.67</td>
    <td align="right">      348.50</td>
    <td align="right">       24.56</td>
    <td align="right">       24.67</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      282.00</td>
    <td align="right">       23.03</td>
    <td align="right">      158.67</td>
    <td align="right">       23.68</td>
    <td align="right">        2.67</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      447.50</td>
    <td align="right">       22.50</td>
    <td align="right">       30.33</td>
    <td align="right">       22.61</td>
    <td align="right">        6.33</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.50</td>
    <td align="right">       22.10</td>
    <td align="right">       60.67</td>
    <td align="right">       22.06</td>
    <td align="right">       60.67</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3481.33</td>
    <td align="right">       22.49</td>
    <td align="right">     2501.17</td>
    <td align="right">       23.33</td>
    <td align="right">      403.67</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.33</td>
    <td align="right">       21.98</td>
    <td align="right">       29.50</td>
    <td align="right">       21.95</td>
    <td align="right">        2.67</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.83</td>
    <td align="right">      486.33</td>
    <td align="right">       24.94</td>
    <td align="right">      114.17</td>
    <td align="right">       24.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.08</td>
    <td align="right">       84.17</td>
    <td align="right">       22.04</td>
    <td align="right">       84.17</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.11</td>
    <td align="right">       68.83</td>
    <td align="right">       22.07</td>
    <td align="right">       68.83</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      416.67</td>
    <td align="right">       22.59</td>
    <td align="right">       68.33</td>
    <td align="right">       22.82</td>
    <td align="right">       15.67</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      243.33</td>
    <td align="right">       22.93</td>
    <td align="right">      152.00</td>
    <td align="right">       23.70</td>
    <td align="right">        2.83</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       91.50</td>
    <td align="right">       23.27</td>
    <td align="right">      350.33</td>
    <td align="right">       24.62</td>
    <td align="right">        0.83</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.67</td>
    <td align="right">       24.64</td>
    <td align="right">      470.67</td>
    <td align="right">       24.98</td>
    <td align="right">       10.50</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.00</td>
    <td align="right">       25.35</td>
    <td align="right">      493.50</td>
    <td align="right">       25.05</td>
    <td align="right">       31.67</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.00</td>
    <td align="right">       25.46</td>
    <td align="right">      509.33</td>
    <td align="right">       25.02</td>
    <td align="right">       14.50</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.17</td>
    <td align="right">       23.83</td>
    <td align="right">      412.83</td>
    <td align="right">       24.80</td>
    <td align="right">       12.00</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      187.00</td>
    <td align="right">       23.13</td>
    <td align="right">      244.00</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      421.50</td>
    <td align="right">       22.58</td>
    <td align="right">       38.33</td>
    <td align="right">       22.75</td>
    <td align="right">        3.17</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      487.83</td>
    <td align="right">       22.18</td>
    <td align="right">       54.00</td>
    <td align="right">       22.16</td>
    <td align="right">       50.67</td>
    <td align="right">       22.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2915.67</td>
    <td align="right">       22.52</td>
    <td align="right">     2946.33</td>
    <td align="right">       23.63</td>
    <td align="right">      294.83</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.00</td>
    <td align="right">       22.08</td>
    <td align="right">       38.33</td>
    <td align="right">       22.04</td>
    <td align="right">        0.00</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.46</td>
    <td align="right">      509.33</td>
    <td align="right">       25.05</td>
    <td align="right">       84.17</td>
    <td align="right">       25.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      489.33</td>
    <td align="right">       21.48</td>
    <td align="right">      132.00</td>
    <td align="right">       21.17</td>
    <td align="right">      128.17</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      444.33</td>
    <td align="right">       21.38</td>
    <td align="right">      116.17</td>
    <td align="right">       21.00</td>
    <td align="right">      115.50</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      398.83</td>
    <td align="right">       21.85</td>
    <td align="right">      106.50</td>
    <td align="right">       22.01</td>
    <td align="right">       41.50</td>
    <td align="right">       21.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      348.00</td>
    <td align="right">       22.38</td>
    <td align="right">       97.17</td>
    <td align="right">       22.75</td>
    <td align="right">       12.83</td>
    <td align="right">       22.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      198.67</td>
    <td align="right">       22.97</td>
    <td align="right">      233.17</td>
    <td align="right">       24.00</td>
    <td align="right">        9.67</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       65.17</td>
    <td align="right">       23.38</td>
    <td align="right">      403.83</td>
    <td align="right">       24.67</td>
    <td align="right">       20.83</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      113.00</td>
    <td align="right">       24.66</td>
    <td align="right">      469.00</td>
    <td align="right">       24.89</td>
    <td align="right">      100.83</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.33</td>
    <td align="right">       24.49</td>
    <td align="right">      482.50</td>
    <td align="right">       24.87</td>
    <td align="right">       58.33</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       98.00</td>
    <td align="right">       23.92</td>
    <td align="right">      402.83</td>
    <td align="right">       24.70</td>
    <td align="right">       53.50</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      222.17</td>
    <td align="right">       22.85</td>
    <td align="right">      243.83</td>
    <td align="right">       23.91</td>
    <td align="right">       17.67</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      419.50</td>
    <td align="right">       22.10</td>
    <td align="right">       53.67</td>
    <td align="right">       22.12</td>
    <td align="right">       23.33</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.83</td>
    <td align="right">       21.60</td>
    <td align="right">      110.17</td>
    <td align="right">       21.35</td>
    <td align="right">      100.50</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3341.17</td>
    <td align="right">       22.16</td>
    <td align="right">     2850.83</td>
    <td align="right">       23.06</td>
    <td align="right">      682.67</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       65.17</td>
    <td align="right">       21.38</td>
    <td align="right">       53.67</td>
    <td align="right">       21.00</td>
    <td align="right">        9.67</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      489.33</td>
    <td align="right">       24.66</td>
    <td align="right">      482.50</td>
    <td align="right">       24.89</td>
    <td align="right">      128.17</td>
    <td align="right">       24.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.83</td>
    <td align="right">       22.05</td>
    <td align="right">      104.33</td>
    <td align="right">       22.01</td>
    <td align="right">      104.33</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.17</td>
    <td align="right">       22.14</td>
    <td align="right">       80.50</td>
    <td align="right">       22.09</td>
    <td align="right">       80.50</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      416.67</td>
    <td align="right">       22.49</td>
    <td align="right">       77.83</td>
    <td align="right">       22.76</td>
    <td align="right">       18.33</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      304.33</td>
    <td align="right">       22.96</td>
    <td align="right">      115.17</td>
    <td align="right">       23.51</td>
    <td align="right">        1.83</td>
    <td align="right">       23.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      129.67</td>
    <td align="right">       23.44</td>
    <td align="right">      323.17</td>
    <td align="right">       24.53</td>
    <td align="right">       12.50</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.17</td>
    <td align="right">       24.45</td>
    <td align="right">      452.67</td>
    <td align="right">       24.93</td>
    <td align="right">       20.17</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.83</td>
    <td align="right">       25.20</td>
    <td align="right">      488.00</td>
    <td align="right">       25.04</td>
    <td align="right">       58.83</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.50</td>
    <td align="right">       25.06</td>
    <td align="right">      498.00</td>
    <td align="right">       24.99</td>
    <td align="right">       43.33</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       66.33</td>
    <td align="right">       23.95</td>
    <td align="right">      403.83</td>
    <td align="right">       24.78</td>
    <td align="right">       23.50</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      223.67</td>
    <td align="right">       23.08</td>
