    <td align="right">      212.83</td>
    <td align="right">       23.97</td>
    <td align="right">        1.83</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.50</td>
    <td align="right">       22.55</td>
    <td align="right">       44.50</td>
    <td align="right">       22.73</td>
    <td align="right">        5.17</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      486.67</td>
    <td align="right">       22.13</td>
    <td align="right">       55.50</td>
    <td align="right">       22.10</td>
    <td align="right">       53.67</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3154.33</td>
    <td align="right">       22.59</td>
    <td align="right">     2856.33</td>
    <td align="right">       23.58</td>
    <td align="right">      424.00</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.17</td>
    <td align="right">       22.05</td>
    <td align="right">       44.50</td>
    <td align="right">       22.01</td>
    <td align="right">        1.83</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      500.83</td>
    <td align="right">       25.20</td>
    <td align="right">      498.00</td>
    <td align="right">       25.04</td>
    <td align="right">      104.33</td>
    <td align="right">       25.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.03</td>
    <td align="right">       89.00</td>
    <td align="right">       21.99</td>
    <td align="right">       89.00</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.10</td>
    <td align="right">       80.00</td>
    <td align="right">       22.06</td>
    <td align="right">       80.00</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      413.67</td>
    <td align="right">       22.45</td>
    <td align="right">       77.50</td>
    <td align="right">       22.74</td>
    <td align="right">       15.83</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      270.67</td>
    <td align="right">       22.98</td>
    <td align="right">      138.17</td>
    <td align="right">       23.61</td>
    <td align="right">        0.00</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       95.50</td>
    <td align="right">       23.40</td>
    <td align="right">      339.50</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.00</td>
    <td align="right">       23.59</td>
    <td align="right">      458.50</td>
    <td align="right">       24.93</td>
    <td align="right">        0.00</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.50</td>
    <td align="right">       24.89</td>
    <td align="right">      485.50</td>
    <td align="right">       24.98</td>
    <td align="right">       19.33</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.67</td>
    <td align="right">       24.33</td>
    <td align="right">      491.67</td>
    <td align="right">       24.91</td>
    <td align="right">        7.33</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       89.50</td>
    <td align="right">       23.53</td>
    <td align="right">      358.67</td>
    <td align="right">       24.59</td>
    <td align="right">       16.17</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      256.00</td>
    <td align="right">       22.93</td>
    <td align="right">      177.17</td>
    <td align="right">       23.71</td>
    <td align="right">        0.33</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      438.00</td>
    <td align="right">       22.46</td>
    <td align="right">       41.17</td>
    <td align="right">       22.60</td>
    <td align="right">       10.17</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      485.67</td>
    <td align="right">       22.11</td>
    <td align="right">       70.67</td>
    <td align="right">       22.09</td>
    <td align="right">       64.17</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3051.17</td>
    <td align="right">       22.46</td>
    <td align="right">     2807.50</td>
    <td align="right">       23.50</td>
    <td align="right">      302.33</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.00</td>
    <td align="right">       22.03</td>
    <td align="right">       41.17</td>
    <td align="right">       21.99</td>
    <td align="right">        0.00</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.89</td>
    <td align="right">      491.67</td>
    <td align="right">       24.98</td>
    <td align="right">       89.00</td>
    <td align="right">       24.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       22.11</td>
    <td align="right">       72.17</td>
    <td align="right">       22.06</td>
    <td align="right">       72.17</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      384.50</td>
    <td align="right">       22.17</td>
    <td align="right">       55.33</td>
    <td align="right">       22.12</td>
    <td align="right">       55.33</td>
    <td align="right">       22.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      309.67</td>
    <td align="right">       22.53</td>
    <td align="right">       84.00</td>
    <td align="right">       22.95</td>
    <td align="right">       10.50</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.00</td>
    <td align="right">       22.98</td>
    <td align="right">      173.33</td>
    <td align="right">       23.94</td>
    <td align="right">        1.33</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       69.83</td>
    <td align="right">       23.72</td>
    <td align="right">      318.67</td>
    <td align="right">       24.76</td>
    <td align="right">       13.33</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.67</td>
    <td align="right">       24.98</td>
    <td align="right">      395.00</td>
    <td align="right">       25.00</td>
    <td align="right">       30.67</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.50</td>
    <td align="right">       25.30</td>
    <td align="right">      417.50</td>
    <td align="right">       25.07</td>
    <td align="right">       52.83</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.83</td>
    <td align="right">       25.24</td>
    <td align="right">      423.33</td>
    <td align="right">       25.01</td>
    <td align="right">       32.17</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.83</td>
    <td align="right">       23.76</td>
    <td align="right">      323.00</td>
    <td align="right">       24.72</td>
    <td align="right">       15.67</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      186.67</td>
    <td align="right">       22.94</td>
    <td align="right">      182.33</td>
    <td align="right">       23.89</td>
    <td align="right">        0.67</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      364.17</td>
    <td align="right">       22.43</td>
    <td align="right">       37.50</td>
    <td align="right">       22.62</td>
    <td align="right">        4.83</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.00</td>
    <td align="right">       22.14</td>
    <td align="right">       60.67</td>
    <td align="right">       22.11</td>
    <td align="right">       56.50</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2523.67</td>
    <td align="right">       22.58</td>
    <td align="right">     2542.83</td>
    <td align="right">       23.66</td>
    <td align="right">      346.00</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.83</td>
    <td align="right">       22.11</td>
    <td align="right">       37.50</td>
    <td align="right">       22.06</td>
    <td align="right">        0.67</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       25.30</td>
    <td align="right">      423.33</td>
    <td align="right">       25.07</td>
    <td align="right">       72.17</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      434.00</td>
    <td align="right">       22.29</td>
    <td align="right">       85.33</td>
    <td align="right">       22.42</td>
    <td align="right">       51.00</td>
    <td align="right">       22.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      392.67</td>
    <td align="right">       22.37</td>
    <td align="right">       68.00</td>
    <td align="right">       22.50</td>
    <td align="right">       38.50</td>
    <td align="right">       22.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      287.83</td>
    <td align="right">       22.56</td>
    <td align="right">      172.33</td>
    <td align="right">       23.40</td>
    <td align="right">        9.00</td>
    <td align="right">       23.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      204.17</td>
    <td align="right">       23.04</td>
    <td align="right">      225.33</td>
    <td align="right">       24.06</td>
    <td align="right">        1.50</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       87.17</td>
    <td align="right">       23.38</td>
    <td align="right">      362.17</td>
    <td align="right">       24.66</td>
    <td align="right">        2.17</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.33</td>
    <td align="right">       23.75</td>
    <td align="right">      451.00</td>
    <td align="right">       24.91</td>
    <td align="right">        1.67</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.67</td>
    <td align="right">       25.12</td>
    <td align="right">      479.17</td>
    <td align="right">       25.00</td>
    <td align="right">       33.00</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.50</td>
    <td align="right">       25.05</td>
    <td align="right">      489.33</td>
    <td align="right">       24.98</td>
    <td align="right">       49.33</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       96.17</td>
    <td align="right">       24.26</td>
    <td align="right">      402.00</td>
    <td align="right">       24.81</td>
    <td align="right">       51.33</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      189.83</td>
    <td align="right">       23.26</td>
    <td align="right">      278.67</td>
    <td align="right">       24.28</td>
    <td align="right">       22.17</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      365.17</td>
    <td align="right">       22.62</td>
    <td align="right">       84.67</td>
    <td align="right">       23.03</td>
    <td align="right">        4.00</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      445.17</td>
    <td align="right">       22.35</td>
    <td align="right">       77.83</td>
    <td align="right">       22.49</td>
    <td align="right">       41.83</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2618.67</td>
    <td align="right">       22.74</td>
    <td align="right">     3175.83</td>
    <td align="right">       23.88</td>
    <td align="right">      305.50</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.33</td>
    <td align="right">       22.29</td>
    <td align="right">       68.00</td>
    <td align="right">       22.42</td>
    <td align="right">        1.50</td>
    <td align="right">       22.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      445.17</td>
    <td align="right">       25.12</td>
    <td align="right">      489.33</td>
    <td align="right">       25.00</td>
    <td align="right">       51.33</td>
    <td align="right">       25.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.33</td>
    <td align="right">       22.12</td>
    <td align="right">       84.67</td>
    <td align="right">       22.07</td>
    <td align="right">       84.33</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      441.00</td>
    <td align="right">       22.22</td>
    <td align="right">       65.67</td>
    <td align="right">       22.17</td>
    <td align="right">       65.67</td>
    <td align="right">       22.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      356.33</td>
    <td align="right">       22.50</td>
    <td align="right">      127.50</td>
    <td align="right">       23.05</td>
    <td align="right">       14.00</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      227.00</td>
    <td align="right">       23.05</td>
    <td align="right">      196.83</td>
    <td align="right">       23.93</td>
    <td align="right">        2.67</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      113.17</td>
    <td align="right">       23.79</td>
    <td align="right">      373.00</td>
    <td align="right">       24.70</td>
    <td align="right">       29.00</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.83</td>
    <td align="right">       24.70</td>
    <td align="right">      456.33</td>
    <td align="right">       24.95</td>
    <td align="right">       49.67</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      102.67</td>
    <td align="right">       25.15</td>
    <td align="right">      481.17</td>
    <td align="right">       25.04</td>
    <td align="right">      101.50</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       73.17</td>
    <td align="right">       25.04</td>
    <td align="right">      488.33</td>
    <td align="right">       24.98</td>
    <td align="right">       68.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       98.17</td>
    <td align="right">       23.96</td>
    <td align="right">      386.17</td>
    <td align="right">       24.71</td>
    <td align="right">       40.50</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      233.50</td>
    <td align="right">       22.98</td>
    <td align="right">      212.00</td>
    <td align="right">       23.89</td>
    <td align="right">        6.00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.17</td>
    <td align="right">       22.47</td>
    <td align="right">       53.33</td>
    <td align="right">       22.70</td>
    <td align="right">        7.50</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      478.83</td>
    <td align="right">       22.14</td>
    <td align="right">       69.50</td>
    <td align="right">       22.13</td>
    <td align="right">       59.50</td>
    <td align="right">       22.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3111.17</td>
    <td align="right">       22.71</td>
    <td align="right">     2994.50</td>
    <td align="right">       23.69</td>
    <td align="right">      528.33</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       69.83</td>
    <td align="right">       22.12</td>
    <td align="right">       53.33</td>
    <td align="right">       22.07</td>
    <td align="right">        2.67</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.33</td>
    <td align="right">       25.15</td>
    <td align="right">      488.33</td>
    <td align="right">       25.04</td>
    <td align="right">      101.50</td>
    <td align="right">       25.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.06022</td>
    <td align="right">    18.78801</td>
    <td align="right">     0.14381</td>
    <td align="right">     6.42036</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.06960</td>
    <td align="right">    18.18124</td>
    <td align="right">     0.14682</td>
    <td align="right">     6.35187</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.61757</td>
    <td align="right">    24.81275</td>
    <td align="right">     0.35904</td>
    <td align="right">     8.45480</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.91846</td>
    <td align="right">    27.72316</td>
    <td align="right">     0.47788</td>
    <td align="right">    10.04577</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.96393</td>
    <td align="right">    37.66968</td>
    <td align="right">     -0.2138</td>
    <td align="right">     6.27655</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.99646</td>
    <td align="right">    45.72976</td>
    <td align="right">     -0.1138</td>
    <td align="right">     5.46440</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.99655</td>
    <td align="right">    49.37316</td>
    <td align="right">     -0.0827</td>
    <td align="right">     5.32740</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    25.00096</td>
    <td align="right">    49.57747</td>
    <td align="right">     -0.0760</td>
    <td align="right">     5.28025</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.98051</td>
    <td align="right">    45.80335</td>
    <td align="right">     -0.1347</td>
    <td align="right">     5.68241</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.91544</td>
    <td align="right">    34.96399</td>
    <td align="right">     0.54589</td>
    <td align="right">    11.61294</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.74464</td>
    <td align="right">    28.30222</td>
    <td align="right">     0.41221</td>
    <td align="right">     9.17105</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18277</td>
    <td align="right">    22.13819</td>
    <td align="right">     0.20961</td>
    <td align="right">     7.01897</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.70814</td>
    <td align="right">    33.70921</td>
    <td align="right">     0.13873</td>
    <td align="right">     7.25964</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.06022</td>
    <td align="right">    18.18124</td>
    <td align="right">     -0.2138</td>
    <td align="right">     5.28025</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    25.00096</td>
    <td align="right">    49.57747</td>
    <td align="right">     0.54589</td>
    <td align="right">    11.61294</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.12235</td>
    <td align="right">    20.09547</td>
    <td align="right">     -0.0712</td>
    <td align="right">     6.38949</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.11255</td>
    <td align="right">    19.42583</td>
    <td align="right">     -0.0736</td>
    <td align="right">     6.38816</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99072</td>
    <td align="right">    26.83735</td>
    <td align="right">     0.21306</td>
    <td align="right">     7.68387</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.59302</td>
    <td align="right">    29.75507</td>
    <td align="right">     0.39769</td>
    <td align="right">     8.93661</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.83163</td>
    <td align="right">    39.65146</td>
    <td align="right">     -0.2603</td>
    <td align="right">     7.00127</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.93425</td>
    <td align="right">    47.17452</td>
    <td align="right">     -0.1424</td>
    <td align="right">     5.71459</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.93861</td>
    <td align="right">    50.53412</td>
    <td align="right">     -0.1090</td>
    <td align="right">     5.50478</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.93787</td>
    <td align="right">    50.73482</td>
    <td align="right">     -0.1087</td>
    <td align="right">     5.49402</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.82950</td>
    <td align="right">    47.53568</td>
    <td align="right">     -0.1972</td>
    <td align="right">     6.45360</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.58660</td>
    <td align="right">    36.88055</td>
    <td align="right">     0.45781</td>
    <td align="right">    10.37551</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.93927</td>
    <td align="right">    30.64251</td>
    <td align="right">     0.21551</td>
    <td align="right">     7.48560</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.23496</td>
    <td align="right">    23.73595</td>
    <td align="right">     -0.0151</td>
    <td align="right">     6.68365</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.26260</td>
    <td align="right">    35.37226</td>
    <td align="right">     0.02564</td>
    <td align="right">     7.01045</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.11255</td>
    <td align="right">    19.42583</td>
    <td align="right">     -0.2603</td>
    <td align="right">     5.49402</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.93861</td>
    <td align="right">    50.73482</td>
    <td align="right">     0.45781</td>
    <td align="right">    10.37551</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.59904</td>
    <td align="right">    20.16274</td>
    <td align="right">     -0.2256</td>
    <td align="right">     7.08112</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.60392</td>
    <td align="right">    19.46574</td>
    <td align="right">     -0.2243</td>
    <td align="right">     7.11353</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.44543</td>
    <td align="right">    27.28758</td>
    <td align="right">     0.06826</td>
    <td align="right">     7.42062</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10505</td>
    <td align="right">    30.32171</td>
    <td align="right">     0.27360</td>
    <td align="right">     8.03025</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.65083</td>
    <td align="right">    40.03759</td>
    <td align="right">     -0.3214</td>
    <td align="right">     8.53993</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.85395</td>
    <td align="right">    47.37857</td>
    <td align="right">     -0.1606</td>
    <td align="right">     6.16172</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.88725</td>
    <td align="right">    50.60627</td>
    <td align="right">     -0.1147</td>
    <td align="right">     5.72473</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.86359</td>
    <td align="right">    50.90610</td>
    <td align="right">     -0.1286</td>
    <td align="right">     5.86338</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.58847</td>
    <td align="right">    48.11102</td>
    <td align="right">     -0.2809</td>
    <td align="right">     8.41365</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.08487</td>
    <td align="right">    37.55078</td>
    <td align="right">     0.32505</td>
    <td align="right">     9.09962</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.19648</td>
    <td align="right">    31.57633</td>
    <td align="right">     0.02526</td>
    <td align="right">     6.95351</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.68695</td>
    <td align="right">    24.09151</td>
    <td align="right">     -0.1743</td>
    <td align="right">     7.07092</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.89068</td>
    <td align="right">    35.74719</td>
    <td align="right">     -0.0775</td>
    <td align="right">     7.28752</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.59904</td>
    <td align="right">    19.46574</td>
    <td align="right">     -0.3214</td>
    <td align="right">     5.72473</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.88725</td>
    <td align="right">    50.90610</td>
    <td align="right">     0.32505</td>
    <td align="right">     9.09962</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.93212</td>
    <td align="right">    20.85021</td>
    <td align="right">     -0.4601</td>
    <td align="right">     9.85107</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.98159</td>
    <td align="right">    20.23719</td>
    <td align="right">     -0.4422</td>
    <td align="right">     9.63159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.65371</td>
    <td align="right">    28.55752</td>
    <td align="right">     -0.1449</td>
    <td align="right">     7.99505</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.39270</td>
    <td align="right">    31.71622</td>
    <td align="right">     0.10568</td>
    <td align="right">     7.74709</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.37432</td>
    <td align="right">    40.40705</td>
    <td align="right">     -0.3989</td>
    <td align="right">    11.52884</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.82381</td>
    <td align="right">    47.22065</td>
    <td align="right">     -0.1331</td>
    <td align="right">     6.61036</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.92188</td>
    <td align="right">    50.75428</td>
    <td align="right">     -0.0478</td>
    <td align="right">     5.81577</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.80848</td>
    <td align="right">    51.26439</td>
    <td align="right">     -0.1165</td>
    <td align="right">     6.40963</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31137</td>
    <td align="right">    49.26644</td>
    <td align="right">     -0.3686</td>
    <td align="right">    11.12234</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.38990</td>
    <td align="right">    39.56431</td>
    <td align="right">     0.15693</td>
    <td align="right">     8.33612</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.37477</td>
    <td align="right">    33.22363</td>
    <td align="right">     -0.2014</td>
    <td align="right">     7.53646</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.01116</td>
    <td align="right">    25.15557</td>
    <td align="right">     -0.4009</td>
    <td align="right">     9.26141</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.42673</td>
    <td align="right">    36.63850</td>
    <td align="right">     -0.2028</td>
    <td align="right">     8.47593</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.93212</td>
    <td align="right">    20.23719</td>
    <td align="right">     -0.4601</td>
    <td align="right">     5.81577</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.92188</td>
    <td align="right">    51.26439</td>
    <td align="right">     0.15693</td>
    <td align="right">    11.52884</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.01158</td>
    <td align="right">    21.43725</td>
    <td align="right">     -0.4161</td>
    <td align="right">     9.18328</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.07494</td>
    <td align="right">    20.84080</td>
    <td align="right">     -0.3945</td>
    <td align="right">     8.95039</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.06911</td>
    <td align="right">    28.17204</td>
    <td align="right">     -0.0162</td>
    <td align="right">     8.27715</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.86719</td>
    <td align="right">    30.34976</td>
    <td align="right">     0.25520</td>
    <td align="right">     9.27398</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.60147</td>
    <td align="right">    39.02505</td>
    <td align="right">     -0.2295</td>
    <td align="right">     9.45219</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.91220</td>
    <td align="right">    46.39569</td>
    <td align="right">     -0.0060</td>
    <td align="right">     6.59992</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    25.00990</td>
    <td align="right">    49.99657</td>
    <td align="right">     0.08019</td>
    <td align="right">     6.21754</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.93025</td>
    <td align="right">    50.23422</td>
    <td align="right">     0.02114</td>
    <td align="right">     6.31479</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.50129</td>
    <td align="right">    48.15873</td>
    <td align="right">     -0.2419</td>
    <td align="right">     9.57370</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.71005</td>
    <td align="right">    38.73370</td>
    <td align="right">     0.25559</td>
    <td align="right">     9.35290</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.50936</td>
    <td align="right">    33.55629</td>
    <td align="right">     -0.1561</td>
    <td align="right">     7.46480</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.08654</td>
    <td align="right">    25.69377</td>
    <td align="right">     -0.3681</td>
    <td align="right">     8.85241</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.61983</td>
    <td align="right">    36.16172</td>
    <td align="right">     -0.0992</td>
    <td align="right">     8.28291</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.01158</td>
    <td align="right">    20.84080</td>
    <td align="right">     -0.4161</td>
    <td align="right">     6.21754</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    25.00990</td>
    <td align="right">    50.23422</td>
    <td align="right">     0.25559</td>
    <td align="right">     9.57370</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.44950</td>
    <td align="right">    19.94086</td>
    <td align="right">     -0.2775</td>
    <td align="right">     8.94946</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.50689</td>
    <td align="right">    19.49808</td>
    <td align="right">     -0.2597</td>
    <td align="right">     8.75210</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.31359</td>
    <td align="right">    26.46070</td>
    <td align="right">     0.06662</td>
    <td align="right">     9.20596</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.80375</td>
    <td align="right">    29.69075</td>
    <td align="right">     0.24456</td>
    <td align="right">     9.63735</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.44205</td>
    <td align="right">    39.44831</td>
    <td align="right">     -0.3202</td>
    <td align="right">    11.16313</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.78521</td>
    <td align="right">    46.96423</td>
    <td align="right">     -0.1086</td>
    <td align="right">     7.21914</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.90675</td>
    <td align="right">    50.47209</td>
    <td align="right">     -0.0050</td>
    <td align="right">     6.39532</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.84893</td>
    <td align="right">    50.44085</td>
    <td align="right">     -0.0208</td>
    <td align="right">     6.95684</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.54062</td>
    <td align="right">    47.49078</td>
    <td align="right">     -0.1995</td>
    <td align="right">     9.86060</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.91916</td>
    <td align="right">    37.10797</td>
    <td align="right">     0.33539</td>
    <td align="right">    10.98664</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.82904</td>
    <td align="right">    32.00185</td>
    <td align="right">     -0.0629</td>
    <td align="right">     7.81640</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.38129</td>
    <td align="right">    24.52621</td>
    <td align="right">     -0.2724</td>
    <td align="right">     8.72382</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.73773</td>
    <td align="right">    35.45484</td>
    <td align="right">     -0.0721</td>
    <td align="right">     8.80592</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.38129</td>
    <td align="right">    19.49808</td>
    <td align="right">     -0.3202</td>
    <td align="right">     6.39532</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.90675</td>
    <td align="right">    50.47209</td>
    <td align="right">     0.33539</td>
    <td align="right">    11.16313</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.02996</td>
    <td align="right">    21.20885</td>
    <td align="right">     -0.4249</td>
    <td align="right">     9.52541</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.14382</td>
    <td align="right">    20.57253</td>
    <td align="right">     -0.3826</td>
    <td align="right">     9.12098</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.95977</td>
    <td align="right">    27.88479</td>
    <td align="right">     -0.0457</td>
    <td align="right">     8.60769</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64649</td>
    <td align="right">    30.69612</td>
    <td align="right">     0.20130</td>
    <td align="right">     9.15787</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.46074</td>
    <td align="right">    39.70528</td>
    <td align="right">     -0.2878</td>
    <td align="right">    11.27719</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.81549</td>
    <td align="right">    46.94740</td>
    <td align="right">     -0.0535</td>
    <td align="right">     7.48493</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.93843</td>
    <td align="right">    50.45792</td>
    <td align="right">     0.05562</td>
    <td align="right">     7.02341</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.83987</td>
    <td align="right">    50.87863</td>
    <td align="right">     -0.0255</td>
    <td align="right">     7.13687</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.43741</td>
    <td align="right">    48.58282</td>
    <td align="right">     -0.2712</td>
    <td align="right">    10.45149</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.55549</td>
    <td align="right">    39.00156</td>
    <td align="right">     0.21678</td>
    <td align="right">     9.31769</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.47587</td>
    <td align="right">    33.35712</td>
    <td align="right">     -0.1678</td>
    <td align="right">     7.57993</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.07327</td>
    <td align="right">    25.50109</td>
    <td align="right">     -0.3764</td>
    <td align="right">     9.02327</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.54315</td>
    <td align="right">    36.34860</td>
    <td align="right">     -0.1284</td>
    <td align="right">     8.80473</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.02996</td>
    <td align="right">    20.57253</td>
    <td align="right">     -0.4249</td>
    <td align="right">     7.02341</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.93843</td>
    <td align="right">    50.87863</td>
    <td align="right">     0.21678</td>
    <td align="right">    11.27719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.98107</td>
    <td align="right">    21.80234</td>
    <td align="right">     -0.4171</td>
    <td align="right">     8.94622</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.01219</td>
    <td align="right">    21.28792</td>
    <td align="right">     -0.4107</td>
    <td align="right">     8.89618</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.48768</td>
    <td align="right">    29.98573</td>
    <td align="right">     -0.1856</td>
    <td align="right">     7.36882</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.04018</td>
    <td align="right">    33.43448</td>
    <td align="right">     0.01544</td>
    <td align="right">     6.51763</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.06183</td>
    <td align="right">    41.99763</td>
    <td align="right">     -0.5558</td>
    <td align="right">    14.16820</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.77074</td>
    <td align="right">    47.72010</td>
    <td align="right">     -0.2082</td>
    <td align="right">     6.79198</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.91098</td>
    <td align="right">    50.65824</td>
    <td align="right">     -0.1042</td>
    <td align="right">     5.70544</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.84839</td>
    <td align="right">    51.20077</td>
    <td align="right">     -0.1373</td>
    <td align="right">     5.99404</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.47457</td>
    <td align="right">    48.93066</td>
    <td align="right">     -0.3268</td>
    <td align="right">     9.07523</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.73330</td>
    <td align="right">    39.74194</td>
    <td align="right">     0.25479</td>
    <td align="right">     8.22537</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.67272</td>
    <td align="right">    34.04436</td>
    <td align="right">     -0.0874</td>
    <td align="right">     6.66114</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.12319</td>
    <td align="right">    26.15388</td>
    <td align="right">     -0.3278</td>
    <td align="right">     7.99722</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.43769</td>
    <td align="right">    37.36567</td>
    <td align="right">     -0.2066</td>
    <td align="right">     8.03026</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.98107</td>
    <td align="right">    21.28792</td>
    <td align="right">     -0.5558</td>
    <td align="right">     5.70544</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.91098</td>
    <td align="right">    51.20077</td>
    <td align="right">     0.25479</td>
    <td align="right">    14.16820</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.08488</td>
    <td align="right">    22.56696</td>
    <td align="right">     -0.3681</td>
    <td align="right">     8.27590</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.10978</td>
    <td align="right">    22.06390</td>
    <td align="right">     -0.3614</td>
    <td align="right">     8.21739</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.00870</td>
    <td align="right">    29.62972</td>
    <td align="right">     -0.0306</td>
    <td align="right">     7.50273</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83051</td>
    <td align="right">    31.78525</td>
    <td align="right">     0.23431</td>
    <td align="right">     8.13267</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.57953</td>
    <td align="right">    39.25343</td>
    <td align="right">     -0.2932</td>
    <td align="right">     9.16730</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.94044</td>
    <td align="right">    46.12485</td>
    <td align="right">     -0.0481</td>
    <td align="right">     5.94436</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    25.02675</td>
    <td align="right">    49.45799</td>
    <td align="right">     0.03833</td>
    <td align="right">     5.59649</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.99831</td>
    <td align="right">    49.70910</td>
    <td align="right">     0.01757</td>
    <td align="right">     5.59705</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.74721</td>
    <td align="right">    47.28701</td>
    <td align="right">     -0.1695</td>
    <td align="right">     7.17711</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14932</td>
    <td align="right">    38.48997</td>
    <td align="right">     0.37499</td>
    <td align="right">     9.77780</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.86151</td>
    <td align="right">    34.47054</td>
    <td align="right">     -0.0306</td>
    <td align="right">     6.70738</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.21896</td>
    <td align="right">    26.84282</td>
    <td align="right">     -0.2910</td>
    <td align="right">     7.71150</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.72547</td>
    <td align="right">    36.57985</td>
    <td align="right">     -0.0756</td>
    <td align="right">     7.47965</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.08488</td>
    <td align="right">    22.06390</td>
    <td align="right">     -0.3681</td>
    <td align="right">     5.59649</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    25.02675</td>
    <td align="right">    49.70910</td>
    <td align="right">     0.37499</td>
    <td align="right">     9.77780</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.56168</td>
    <td align="right">    18.11562</td>
    <td align="right">     -0.4247</td>
    <td align="right">    11.11877</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.45707</td>
    <td align="right">    17.63931</td>
    <td align="right">     -0.4476</td>
    <td align="right">    11.55598</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.47750</td>
    <td align="right">    25.56377</td>
    <td align="right">     -0.1023</td>
    <td align="right">     8.84625</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01006</td>
    <td align="right">    29.16642</td>
    <td align="right">     0.06591</td>
    <td align="right">     7.74209</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.99658</td>
    <td align="right">    38.99252</td>
    <td align="right">     -0.5090</td>
    <td align="right">    13.89172</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.59808</td>
    <td align="right">    46.80155</td>
    <td align="right">     -0.2195</td>
    <td align="right">     7.78397</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.85678</td>
    <td align="right">    51.69611</td>
    <td align="right">     -0.0577</td>
    <td align="right">     6.07901</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.81713</td>
    <td align="right">    50.93682</td>
    <td align="right">     -0.0457</td>
    <td align="right">     6.38798</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.62392</td>
    <td align="right">    47.04916</td>
    <td align="right">     -0.1613</td>
    <td align="right">     7.90371</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.91471</td>
    <td align="right">    35.74053</td>
    <td align="right">     0.36869</td>
    <td align="right">    10.59652</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.43106</td>
    <td align="right">    30.29267</td>
    <td align="right">     -0.0936</td>
    <td align="right">     7.40279</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.77384</td>
    <td align="right">    22.57395</td>
    <td align="right">     -0.3547</td>
    <td align="right">    10.23233</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.30771</td>
    <td align="right">    34.67558</td>
    <td align="right">     -0.1635</td>
    <td align="right">     9.12176</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.45707</td>
    <td align="right">    17.63931</td>
    <td align="right">     -0.5090</td>
    <td align="right">     6.07901</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.85678</td>
    <td align="right">    51.69611</td>
    <td align="right">     0.36869</td>
    <td align="right">    13.89172</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.05789</td>
    <td align="right">    22.25326</td>
    <td align="right">     -0.3868</td>
    <td align="right">     8.63922</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.14241</td>
    <td align="right">    21.71275</td>
    <td align="right">     -0.3570</td>
    <td align="right">     8.31400</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.92482</td>
    <td align="right">    29.35286</td>
    <td align="right">     -0.0537</td>
    <td align="right">     7.62074</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61548</td>
    <td align="right">    32.06637</td>
    <td align="right">     0.17901</td>
    <td align="right">     7.75283</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.48293</td>
    <td align="right">    39.83919</td>
    <td align="right">     -0.3372</td>
    <td align="right">    10.27340</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.88669</td>
    <td align="right">    46.58437</td>
    <td align="right">     -0.0842</td>
    <td align="right">     6.33328</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    25.00400</td>
    <td align="right">    49.71092</td>
    <td align="right">     0.03120</td>
    <td align="right">     5.87283</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.95211</td>
    <td align="right">    50.20727</td>
    <td align="right">     -0.0159</td>
    <td align="right">     5.92140</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.71540</td>
    <td align="right">    47.57497</td>
    <td align="right">     -0.1884</td>
    <td align="right">     7.51516</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.99722</td>
    <td align="right">    38.78694</td>
    <td align="right">     0.33748</td>
    <td align="right">     9.50159</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.79108</td>
    <td align="right">    34.19698</td>
    <td align="right">     -0.0501</td>
    <td align="right">     6.77013</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.17247</td>
    <td align="right">    26.57189</td>
    <td align="right">     -0.3068</td>
    <td align="right">     7.86725</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.65711</td>
    <td align="right">    36.68160</td>
    <td align="right">     -0.1012</td>
    <td align="right">     7.69754</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.05789</td>
    <td align="right">    21.71275</td>
    <td align="right">     -0.3868</td>
    <td align="right">     5.87283</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    25.00400</td>
    <td align="right">    50.20727</td>
    <td align="right">     0.33748</td>
    <td align="right">    10.27340</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.02683</td>
    <td align="right">    20.52918</td>
    <td align="right">     -0.3893</td>
    <td align="right">     8.59412</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.10158</td>
    <td align="right">    19.89597</td>
    <td align="right">     -0.3676</td>
    <td align="right">     8.38588</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.88694</td>
    <td align="right">    28.33100</td>
    <td align="right">     -0.0582</td>
    <td align="right">     7.53191</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.73458</td>
    <td align="right">    31.39152</td>
    <td align="right">     0.20290</td>
    <td align="right">     7.84087</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.57197</td>
    <td align="right">    39.90890</td>
    <td align="right">     -0.3312</td>
    <td align="right">     9.19111</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.89706</td>
    <td align="right">    46.87232</td>
    <td align="right">     -0.1145</td>
    <td align="right">     5.98320</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.96623</td>
    <td align="right">    50.39352</td>
    <td align="right">     -0.0439</td>
    <td align="right">     5.48096</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.88232</td>
    <td align="right">    50.81155</td>
    <td align="right">     -0.0963</td>
    <td align="right">     5.82449</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.51713</td>
    <td align="right">    48.52478</td>
    <td align="right">     -0.2940</td>
    <td align="right">     8.82282</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.77847</td>
    <td align="right">    38.84015</td>
    <td align="right">     0.26655</td>
    <td align="right">     8.65434</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.67966</td>
    <td align="right">    32.68182</td>
    <td align="right">     -0.0918</td>
    <td align="right">     6.93715</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.16495</td>
    <td align="right">    24.74664</td>
    <td align="right">     -0.3184</td>
    <td align="right">     8.08124</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.61264</td>
    <td align="right">    36.19776</td>
    <td align="right">     -0.1350</td>
    <td align="right">     7.60263</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.02683</td>
    <td align="right">    19.89597</td>
    <td align="right">     -0.3893</td>
    <td align="right">     5.48096</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.96623</td>
    <td align="right">    50.81155</td>
    <td align="right">     0.26655</td>
    <td align="right">     9.19111</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.11092</td>
    <td align="right">    20.35595</td>
    <td align="right">     -0.3609</td>
    <td align="right">     8.34033</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.17538</td>
    <td align="right">    19.92540</td>
    <td align="right">     -0.3386</td>
    <td align="right">     8.14769</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.16813</td>
    <td align="right">    27.09681</td>
    <td align="right">     0.02256</td>
    <td align="right">     7.88476</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.99556</td>
    <td align="right">    29.24659</td>
    <td align="right">     0.28928</td>
    <td align="right">     9.02968</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.69522</td>
    <td align="right">    37.95546</td>
    <td align="right">     -0.2211</td>
    <td align="right">     8.29104</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.94680</td>
    <td align="right">    45.38780</td>
    <td align="right">     -0.0266</td>
    <td align="right">     6.23530</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    25.03622</td>
    <td align="right">    49.25701</td>
    <td align="right">     0.05381</td>
    <td align="right">     5.96311</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.96647</td>
    <td align="right">    49.35855</td>
    <td align="right">     0.00197</td>
    <td align="right">     5.97428</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.63816</td>
    <td align="right">    46.93705</td>
    <td align="right">     -0.2111</td>
    <td align="right">     8.06139</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.94732</td>
    <td align="right">    37.27866</td>
    <td align="right">     0.31720</td>
    <td align="right">     9.30859</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.70765</td>
    <td align="right">    32.26776</td>
    <td align="right">     -0.0803</td>
    <td align="right">     6.95389</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.19529</td>
    <td align="right">    24.62604</td>
    <td align="right">     -0.3075</td>
    <td align="right">     8.06841</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.72547</td>
    <td align="right">    35.07131</td>
    <td align="right">     -0.0701</td>
    <td align="right">     7.68253</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.11092</td>
    <td align="right">    19.92540</td>
    <td align="right">     -0.3609</td>
    <td align="right">     5.96311</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    25.03622</td>
    <td align="right">    49.35855</td>
    <td align="right">     0.31720</td>
    <td align="right">     9.30859</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.64990</td>
    <td align="right">    19.39262</td>
    <td align="right">     -0.1890</td>
    <td align="right">     8.09045</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.71903</td>
    <td align="right">    18.91627</td>
    <td align="right">     -0.1701</td>
    <td align="right">     7.93996</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57202</td>
    <td align="right">    26.06029</td>
    <td align="right">     0.15533</td>
    <td align="right">     9.05478</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09638</td>
    <td align="right">    29.24760</td>
    <td align="right">     0.33015</td>
    <td align="right">     9.79324</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.62268</td>
    <td align="right">    38.93567</td>
    <td align="right">     -0.2582</td>
    <td align="right">     8.91337</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.86798</td>
    <td align="right">    46.55174</td>
    <td align="right">     -0.0881</td>
    <td align="right">     6.38235</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.95842</td>
    <td align="right">    50.04688</td>
    <td align="right">     0.00005</td>
    <td align="right">     5.88209</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.92061</td>
    <td align="right">    49.95653</td>
    <td align="right">     -0.0028</td>
    <td align="right">     6.28092</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.71407</td>
    <td align="right">    46.80443</td>
    <td align="right">     -0.1355</td>
    <td align="right">     7.98723</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25117</td>
    <td align="right">    36.45066</td>
    <td align="right">     0.43263</td>
    <td align="right">    11.57981</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.16653</td>
    <td align="right">    31.29045</td>
    <td align="right">     0.05045</td>
    <td align="right">     7.57218</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.61642</td>
    <td align="right">    24.01805</td>
    <td align="right">     -0.1756</td>
    <td align="right">     7.88212</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.93960</td>
    <td align="right">    34.92503</td>
    <td align="right">     -0.0033</td>
    <td align="right">     8.11417</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.61642</td>
    <td align="right">    18.91627</td>
    <td align="right">     -0.2582</td>
    <td align="right">     5.88209</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.95842</td>
    <td align="right">    50.04688</td>
    <td align="right">     0.43263</td>
    <td align="right">    11.57981</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.14191</td>
    <td align="right">    20.88273</td>
    <td align="right">     -0.3511</td>
    <td align="right">     8.37397</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.29590</td>
    <td align="right">    20.18314</td>
    <td align="right">     -0.3028</td>
    <td align="right">     8.05951</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.20303</td>
    <td align="right">    27.59418</td>
    <td align="right">     0.04188</td>
    <td align="right">     8.27023</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98096</td>
    <td align="right">    30.29234</td>
    <td align="right">     0.29574</td>
    <td align="right">     9.30594</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.64622</td>
    <td align="right">    39.17334</td>
    <td align="right">     -0.2242</td>
    <td align="right">     8.99313</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.89528</td>
    <td align="right">    46.54065</td>
    <td align="right">     -0.0340</td>
    <td align="right">     6.63991</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.98614</td>
    <td align="right">    50.05264</td>
    <td align="right">     0.05961</td>
    <td align="right">     6.46743</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.91158</td>
    <td align="right">    50.40620</td>
    <td align="right">     -0.0067</td>
    <td align="right">     6.43831</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.62517</td>
    <td align="right">    47.85437</td>
    <td align="right">     -0.2023</td>
    <td align="right">     8.35283</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.92670</td>
    <td align="right">    38.29540</td>
    <td align="right">     0.32256</td>
    <td align="right">     9.70407</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.77970</td>
    <td align="right">    32.78864</td>
    <td align="right">     -0.0593</td>
    <td align="right">     7.07874</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.22264</td>
    <td align="right">    25.10652</td>
    <td align="right">     -0.2951</td>
    <td align="right">     7.96977</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.72944</td>
    <td align="right">    35.88018</td>
    <td align="right">     -0.0614</td>
    <td align="right">     7.96863</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.14191</td>
    <td align="right">    20.18314</td>
    <td align="right">     -0.3511</td>
    <td align="right">     6.43831</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.98614</td>
    <td align="right">    50.40620</td>
    <td align="right">     0.32256</td>
    <td align="right">     9.70407</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50589235.42</td>
    <td align="right"> 14590291.25</td>
    <td align="right">        5.75</td>
    <td align="right"> 31348665.02</td>
    <td align="right"> 19240570.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">11-JAN-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     5196.26</td>
    <td align="right">11-JAN-16:20</td>
    <td align="right">     3258.80</td>
    <td align="right">11-JAN-16:20</td>
    <td align="right">     1937.46</td>
    <td align="right">11-JAN-16:20</td>
    <td align="right">     1476.41</td>
    <td align="right">11-JAN-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.345600E+10</td>
    <td align="right">0.891741E+09</td>
    <td align="right">       85.95</td>
    <td align="right">0.318102E+10</td>
    <td align="right">0.274976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    30377.86</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">    29481.98</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">     6230.03</td>
    <td align="right">31-MAR-16:40</td>
    <td align="right">     7250.74</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.640203E+10</td>
    <td align="right">0.169660E+10</td>
    <td align="right">      193.31</td>
    <td align="right">0.543014E+10</td>
    <td align="right">0.971894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">    36864.24</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">    31088.74</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">     9410.48</td>
    <td align="right">14-APR-16:15</td>
    <td align="right">     8527.06</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282030E+11</td>
    <td align="right">0.702705E+10</td>
    <td align="right">      387.13</td>
    <td align="right">0.246690E+11</td>
    <td align="right">0.353396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    69165.60</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">    62684.57</td>
    <td align="right">23-MAY-15:30</td>
    <td align="right">    17499.51</td>
    <td align="right">31-MAY-11:00</td>
    <td align="right">    18148.70</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.510651E+11</td>
    <td align="right">0.124627E+11</td>
    <td align="right">      525.60</td>
    <td align="right">0.414564E+11</td>
    <td align="right">0.960869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:25</td>
    <td align="right">   124317.38</td>
    <td align="right">17-JUN-18:22</td>
    <td align="right">    78791.56</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    71323.72</td>
    <td align="right">17-JUN-18:22</td>
    <td align="right">    28359.45</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.745552E+11</td>
    <td align="right">0.182671E+11</td>
    <td align="right">      602.68</td>
    <td align="right">0.543883E+11</td>
    <td align="right">0.201669E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">   124354.54</td>
    <td align="right">04-JUL-01:43</td>
    <td align="right">    85859.47</td>
    <td align="right">02-JUL-15:41</td>
    <td align="right">    76793.58</td>
    <td align="right">11-JUL-22:23</td>
    <td align="right">    29376.47</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.679215E+11</td>
    <td align="right">0.164601E+11</td>
    <td align="right">      602.85</td>
    <td align="right">0.515200E+11</td>
    <td align="right">0.164015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   120496.87</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">    78533.55</td>
    <td align="right">05-AUG-17:03</td>
    <td align="right">    61640.86</td>
    <td align="right">30-AUG-22:23</td>
    <td align="right">    27761.95</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.410603E+11</td>
    <td align="right">0.998676E+10</td>
    <td align="right">      448.63</td>
    <td align="right">0.311173E+11</td>
    <td align="right">0.994296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">   117872.33</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">    78900.71</td>
    <td align="right">02-SEP-17:03</td>
    <td align="right">    73598.67</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">    26621.14</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176178E+11</td>
    <td align="right">0.438293E+10</td>
    <td align="right">      297.59</td>
    <td align="right">0.146573E+11</td>
    <td align="right">0.296048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    71706.93</td>
    <td align="right">04-OCT-15:40</td>
    <td align="right">    56914.83</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">    27381.54</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">    16513.44</td>
    <td align="right">04-OCT-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.302834E+10</td>
    <td align="right">0.800122E+09</td>
    <td align="right">       97.47</td>
    <td align="right">0.241826E+10</td>
    <td align="right">0.610082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    27016.91</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">    23761.93</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     6913.50</td>
    <td align="right">01-NOV-16:02</td>
    <td align="right">     6584.29</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434015E+09</td>
    <td align="right">0.120449E+09</td>
    <td align="right">       20.74</td>
    <td align="right">0.282883E+09</td>
    <td align="right">0.151132E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    13362.04</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     8879.16</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">     4926.99</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     3569.21</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293794E+12</td>
    <td align="right">0.721101E+11</td>
    <td align="right">     3267.70</td>
    <td align="right">0.229152E+12</td>
    <td align="right">0.646419E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.745552E+11</td>
    <td align="right">0.182671E+11</td>
    <td align="right">      602.85</td>
    <td align="right">0.543883E+11</td>
    <td align="right">0.201669E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   124354.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85859.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76793.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29376.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317806E+10</td>
    <td align="right">0.800749E+09</td>
    <td align="right">       66.98</td>
    <td align="right">0.299657E+10</td>
    <td align="right">0.181489E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    33605.99</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    33605.99</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">     6451.74</td>
    <td align="right">31-MAR-16:03</td>
    <td align="right">     7729.65</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.598286E+10</td>
    <td align="right">0.155346E+10</td>
    <td align="right">      161.76</td>
    <td align="right">0.518107E+10</td>
    <td align="right">0.801789E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-APR-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">    41504.28</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">    38399.20</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">     9292.16</td>
    <td align="right">14-APR-16:03</td>
    <td align="right">     9551.51</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282783E+11</td>
    <td align="right">0.695691E+10</td>
    <td align="right">      360.36</td>
    <td align="right">0.251190E+11</td>
    <td align="right">0.315926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAY-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    72846.05</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">    66752.23</td>
    <td align="right">23-MAY-15:20</td>
    <td align="right">    17906.68</td>
    <td align="right">31-MAY-11:00</td>
    <td align="right">    19628.66</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.497017E+11</td>
    <td align="right">0.120638E+11</td>
    <td align="right">      505.51</td>
    <td align="right">0.405959E+11</td>
    <td align="right">0.910578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:35</td>
    <td align="right">   117964.88</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">    73725.94</td>
    <td align="right">10-JUN-17:42</td>
    <td align="right">    65931.85</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">    26951.12</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.721719E+11</td>
    <td align="right">0.176437E+11</td>
    <td align="right">      590.06</td>
    <td align="right">0.520443E+11</td>
    <td align="right">0.201276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">   117948.51</td>
    <td align="right">04-JUL-01:03</td>
    <td align="right">    81928.41</td>
    <td align="right">02-JUL-15:41</td>
    <td align="right">    72956.01</td>
    <td align="right">11-JUL-21:43</td>
    <td align="right">    28365.30</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.626191E+11</td>
    <td align="right">0.151858E+11</td>
    <td align="right">      584.64</td>
    <td align="right">0.473579E+11</td>
    <td align="right">0.152612E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   114512.97</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">    76880.87</td>
    <td align="right">06-AUG-16:01</td>
    <td align="right">    56628.13</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">    26383.29</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359961E+11</td>
    <td align="right">0.875525E+10</td>
    <td align="right">      413.12</td>
    <td align="right">0.270473E+11</td>
    <td align="right">0.894885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">   105828.86</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">    74973.27</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">    55469.36</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">    24139.54</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136538E+11</td>
    <td align="right">0.337593E+10</td>
    <td align="right">      229.35</td>
    <td align="right">0.110370E+11</td>
    <td align="right">0.261674E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    68803.08</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">    55319.27</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">    20052.45</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">    15840.99</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161941E+10</td>
    <td align="right">0.422571E+09</td>
    <td align="right">       42.52</td>
    <td align="right">0.125220E+10</td>
    <td align="right">0.367204E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">03-NOV-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    23742.47</td>
    <td align="right">03-NOV-14:10</td>
    <td align="right">    20994.77</td>
    <td align="right">03-NOV-13:50</td>
    <td align="right">     6640.64</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     5843.96</td>
    <td align="right">03-NOV-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 45747133.82</td>
    <td align="right"> 13133269.49</td>
    <td align="right">        4.19</td>
    <td align="right"> 26786336.38</td>
    <td align="right"> 18960797.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     5076.70</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     3866.81</td>
    <td align="right">03-DEC-14:53</td>
    <td align="right">     2188.75</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1440.81</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.273247E+12</td>
    <td align="right">0.667713E+11</td>
    <td align="right">     2958.50</td>
    <td align="right">0.212658E+12</td>
    <td align="right">0.605889E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.721719E+11</td>
    <td align="right">0.176437E+11</td>
    <td align="right">      590.06</td>
    <td align="right">0.520443E+11</td>
    <td align="right">0.201276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   117964.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81928.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72956.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28365.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315784E+10</td>
    <td align="right">0.798157E+09</td>
    <td align="right">       64.03</td>
    <td align="right">0.294847E+10</td>
    <td align="right">0.209373E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    35982.63</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    35982.63</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">     7027.92</td>
    <td align="right">31-MAR-16:03</td>
    <td align="right">     8329.79</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.603865E+10</td>
    <td align="right">0.156347E+10</td>
    <td align="right">      145.09</td>
    <td align="right">0.520789E+10</td>
    <td align="right">0.830755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">    55657.92</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">    55657.92</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">    10316.02</td>
    <td align="right">14-APR-16:03</td>
    <td align="right">    12698.61</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.302388E+11</td>
    <td align="right">0.743395E+10</td>
    <td align="right">      347.23</td>
    <td align="right">0.269941E+11</td>
    <td align="right">0.324464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    84216.71</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">    77931.36</td>
    <td align="right">23-MAY-15:20</td>
    <td align="right">    17996.31</td>
    <td align="right">31-MAY-11:00</td>
    <td align="right">    22564.59</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.530068E+11</td>
    <td align="right">0.128770E+11</td>
    <td align="right">      491.34</td>
    <td align="right">0.436710E+11</td>
    <td align="right">0.933582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   130244.47</td>
    <td align="right">17-JUN-18:22</td>
    <td align="right">    92641.27</td>
    <td align="right">10-JUN-17:42</td>
    <td align="right">    72756.18</td>
    <td align="right">17-JUN-18:22</td>
    <td align="right">    29841.80</td>
    <td align="right">11-JUN-13:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.754300E+11</td>
    <td align="right">0.185051E+11</td>
    <td align="right">      568.15</td>
    <td align="right">0.565891E+11</td>
    <td align="right">0.188409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:25</td>
    <td align="right">   129051.11</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">   104071.15</td>
    <td align="right">02-JUL-15:02</td>
    <td align="right">    78620.53</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    33028.80</td>
    <td align="right">02-JUL-14:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.648328E+11</td>
    <td align="right">0.157632E+11</td>
    <td align="right">      558.62</td>
    <td align="right">0.496795E+11</td>
    <td align="right">0.151533E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   122319.87</td>
    <td align="right">27-AUG-11:41</td>
    <td align="right">   102596.15</td>
    <td align="right">06-AUG-15:22</td>
    <td align="right">    53725.90</td>
    <td align="right">27-AUG-11:41</td>
    <td align="right">    29469.33</td>
    <td align="right">06-AUG-13:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.361472E+11</td>
    <td align="right">0.882395E+10</td>
    <td align="right">      387.25</td>
    <td align="right">0.274567E+11</td>
    <td align="right">0.869051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">   123316.87</td>
    <td align="right">10-SEP-13:31</td>
    <td align="right">    82393.16</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">    62648.15</td>
    <td align="right">10-SEP-13:31</td>
    <td align="right">    28122.70</td>
    <td align="right">10-SEP-13:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128521E+11</td>
    <td align="right">0.318309E+10</td>
    <td align="right">      201.04</td>
    <td align="right">0.103455E+11</td>
    <td align="right">0.250657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    73165.54</td>
    <td align="right">04-OCT-14:40</td>
    <td align="right">    60234.74</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    18767.82</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">    16853.93</td>
    <td align="right">04-OCT-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142635E+10</td>
    <td align="right">0.377829E+09</td>
    <td align="right">       36.96</td>
    <td align="right">0.104089E+10</td>
    <td align="right">0.385458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    23813.47</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">    19999.39</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     7293.70</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     5952.07</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38561408.18</td>
    <td align="right"> 11169736.26</td>
    <td align="right">        4.54</td>
    <td align="right"> 22145679.04</td>
    <td align="right"> 16415729.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">03-DEC-14:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     4794.95</td>
    <td align="right">03-DEC-14:52</td>
    <td align="right">     4005.59</td>
    <td align="right">03-DEC-14:52</td>
    <td align="right">     1896.01</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1369.00</td>
    <td align="right">03-DEC-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.283169E+12</td>
    <td align="right">0.693369E+11</td>
    <td align="right">     2804.25</td>
    <td align="right">0.223955E+12</td>
    <td align="right">0.592137E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.754300E+11</td>
    <td align="right">0.185051E+11</td>
    <td align="right">      568.15</td>
    <td align="right">0.565891E+11</td>
    <td align="right">0.188409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   130244.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104071.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78620.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33028.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.37</td>
    <td align="right">        0.00</td>
    <td align="right">      491.37</td>
    <td align="right">       28.78</td>
    <td align="right">     1950.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      769.77</td>
    <td align="right">        0.00</td>
    <td align="right">      769.77</td>
    <td align="right">      170.28</td>
    <td align="right">     1923.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      987.42</td>
    <td align="right">        0.00</td>
    <td align="right">      987.42</td>
    <td align="right">      472.30</td>
    <td align="right">     1318.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1204.95</td>
    <td align="right">        4.32</td>
    <td align="right">     1200.63</td>
    <td align="right">      789.70</td>
    <td align="right">      906.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1416.39</td>
    <td align="right">       54.88</td>
    <td align="right">     1361.51</td>
    <td align="right">     1281.03</td>
    <td align="right">      580.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1588.68</td>
    <td align="right">      130.69</td>
    <td align="right">     1457.99</td>
    <td align="right">     1716.97</td>
    <td align="right">      385.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1534.47</td>
    <td align="right">       99.51</td>
    <td align="right">     1434.96</td>
    <td align="right">     1822.07</td>
    <td align="right">      282.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1317.40</td>
    <td align="right">       18.68</td>
    <td align="right">     1298.72</td>
    <td align="right">     1446.08</td>
    <td align="right">      356.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      993.32</td>
    <td align="right">        0.17</td>
    <td align="right">      993.15</td>
    <td align="right">      925.35</td>
    <td align="right">      550.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      775.84</td>
    <td align="right">        0.00</td>
    <td align="right">      775.84</td>
    <td align="right">      531.89</td>
    <td align="right">      855.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      534.11</td>
    <td align="right">        0.00</td>
    <td align="right">      534.11</td>
    <td align="right">      166.08</td>
    <td align="right">     1287.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">      451.55</td>
    <td align="right">       38.55</td>
    <td align="right">     1815.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1006.56</td>
    <td align="right">       25.81</td>
    <td align="right">      980.75</td>
    <td align="right">      786.17</td>
    <td align="right">     1012.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">      451.55</td>
    <td align="right">       28.78</td>
    <td align="right">      282.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1588.68</td>
    <td align="right">      130.69</td>
    <td align="right">     1457.99</td>
    <td align="right">     1822.07</td>
    <td align="right">     1950.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      599.47</td>
    <td align="right">      193.30</td>
    <td align="right">      406.17</td>
    <td align="right">      291.40</td>
    <td align="right">     1203.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      810.51</td>
    <td align="right">      184.02</td>
    <td align="right">      626.49</td>
    <td align="right">      407.57</td>
    <td align="right">     1194.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1248.76</td>
    <td align="right">      439.73</td>
    <td align="right">      809.03</td>
    <td align="right">     1014.80</td>
    <td align="right">      832.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1583.47</td>
    <td align="right">      628.11</td>
    <td align="right">      955.36</td>
    <td align="right">     1483.02</td>
    <td align="right">      587.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1977.39</td>
    <td align="right">      894.91</td>
    <td align="right">     1082.49</td>
    <td align="right">     2150.42</td>
    <td align="right">      395.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2052.63</td>
    <td align="right">      896.32</td>
    <td align="right">     1156.31</td>
    <td align="right">     2384.64</td>
    <td align="right">      260.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1985.98</td>
    <td align="right">      854.20</td>
    <td align="right">     1131.78</td>
    <td align="right">     2416.08</td>
    <td align="right">      190.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1860.09</td>
    <td align="right">      780.75</td>
    <td align="right">     1079.34</td>
    <td align="right">     2207.34</td>
    <td align="right">      240.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1341.76</td>
    <td align="right">      531.68</td>
    <td align="right">      810.07</td>
    <td align="right">     1468.82</td>
    <td align="right">      357.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      980.68</td>
    <td align="right">      352.28</td>
    <td align="right">      628.40</td>
    <td align="right">      920.43</td>
    <td align="right">      550.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      545.93</td>
    <td align="right">      126.98</td>
    <td align="right">      418.95</td>
    <td align="right">      320.48</td>
    <td align="right">      820.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      476.71</td>
    <td align="right">      110.89</td>
    <td align="right">      365.82</td>
    <td align="right">      187.55</td>
    <td align="right">     1139.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1291.53</td>
    <td align="right">      501.52</td>
    <td align="right">      790.02</td>
    <td align="right">     1276.57</td>
    <td align="right">      644.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      476.71</td>
    <td align="right">      110.89</td>
    <td align="right">      365.82</td>
    <td align="right">      187.55</td>
    <td align="right">      190.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2052.63</td>
    <td align="right">      896.32</td>
    <td align="right">     1156.31</td>
    <td align="right">     2416.08</td>
    <td align="right">     1203.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2112.90</td>
    <td align="right">     1233.36</td>
    <td align="right">      879.54</td>
    <td align="right">     1805.41</td>
    <td align="right">     1740.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2336.27</td>
    <td align="right">     1071.89</td>
    <td align="right">     1264.38</td>
    <td align="right">     1932.39</td>
    <td align="right">     1744.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2807.68</td>
    <td align="right">     1389.78</td>
    <td align="right">     1417.91</td>
    <td align="right">     2735.84</td>
    <td align="right">     1278.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2444.18</td>
    <td align="right">      937.11</td>
    <td align="right">     1507.07</td>
    <td align="right">     2479.64</td>
    <td align="right">      939.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2179.07</td>
    <td align="right">      598.52</td>
    <td align="right">     1580.55</td>
    <td align="right">     2427.27</td>
    <td align="right">      631.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1987.23</td>
    <td align="right">      386.70</td>
    <td align="right">     1600.53</td>
    <td align="right">     2364.35</td>
    <td align="right">      411.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2080.66</td>
    <td align="right">      475.16</td>
    <td align="right">     1605.50</td>
    <td align="right">     2661.72</td>
    <td align="right">      298.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2481.64</td>
    <td align="right">      859.90</td>
    <td align="right">     1621.74</td>
    <td align="right">     3084.96</td>
    <td align="right">      375.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2549.01</td>
    <td align="right">     1178.39</td>
    <td align="right">     1370.63</td>
    <td align="right">     2975.49</td>
    <td align="right">      565.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2544.66</td>
    <td align="right">     1362.21</td>
    <td align="right">     1182.45</td>
    <td align="right">     2724.92</td>
    <td align="right">      848.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1595.95</td>
    <td align="right">      736.11</td>
    <td align="right">      859.84</td>
    <td align="right">     1386.69</td>
    <td align="right">     1213.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1568.31</td>
    <td align="right">      764.99</td>
    <td align="right">      803.32</td>
    <td align="right">     1229.95</td>
    <td align="right">     1629.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2223.92</td>
    <td align="right">      916.07</td>
    <td align="right">     1307.85</td>
    <td align="right">     2320.72</td>
    <td align="right">      968.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1568.31</td>
    <td align="right">      386.70</td>
    <td align="right">      803.32</td>
    <td align="right">     1229.95</td>
    <td align="right">      298.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2807.68</td>
    <td align="right">     1389.78</td>
    <td align="right">     1621.74</td>
    <td align="right">     3084.96</td>
    <td align="right">     1744.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      514.34</td>
    <td align="right">      120.75</td>
    <td align="right">      393.59</td>
    <td align="right">      193.70</td>
    <td align="right">     1241.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      857.65</td>
    <td align="right">      222.32</td>
    <td align="right">      635.33</td>
    <td align="right">      480.49</td>
    <td align="right">     1210.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1287.96</td>
    <td align="right">      481.68</td>
    <td align="right">      806.28</td>
    <td align="right">     1064.55</td>
    <td align="right">      852.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1601.21</td>
    <td align="right">      630.15</td>
    <td align="right">      971.06</td>
    <td align="right">     1514.02</td>
    <td align="right">      604.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1927.23</td>
    <td align="right">      816.81</td>
    <td align="right">     1110.42</td>
    <td align="right">     2096.07</td>
    <td align="right">      413.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2009.60</td>
    <td align="right">      851.83</td>
    <td align="right">     1157.77</td>
    <td align="right">     2345.26</td>
    <td align="right">      277.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2235.28</td>
    <td align="right">     1057.45</td>
    <td align="right">     1177.83</td>
    <td align="right">     2739.79</td>
    <td align="right">      206.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1848.66</td>
    <td align="right">      782.14</td>
    <td align="right">     1066.52</td>
    <td align="right">     2199.08</td>
    <td align="right">      252.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1337.46</td>
    <td align="right">      505.99</td>
    <td align="right">      831.48</td>
    <td align="right">     1472.45</td>
    <td align="right">      373.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      943.59</td>
    <td align="right">      314.07</td>
    <td align="right">      629.52</td>
    <td align="right">      882.47</td>
    <td align="right">      566.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      535.09</td>
    <td align="right">      109.11</td>
    <td align="right">      425.97</td>
    <td align="right">      304.90</td>
    <td align="right">      832.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      442.80</td>
    <td align="right">       79.81</td>
    <td align="right">      362.99</td>
    <td align="right">      153.76</td>
    <td align="right">     1151.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1297.84</td>
    <td align="right">      499.65</td>
    <td align="right">      798.19</td>
    <td align="right">     1292.51</td>
    <td align="right">      662.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      442.80</td>
    <td align="right">       79.81</td>
    <td align="right">      362.99</td>
    <td align="right">      153.76</td>
    <td align="right">      206.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2235.28</td>
    <td align="right">     1057.45</td>
    <td align="right">     1177.83</td>
    <td align="right">     2739.79</td>
    <td align="right">     1241.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      163.78</td>
    <td align="right">        0.00</td>
    <td align="right">      163.78</td>
    <td align="right">       10.09</td>
    <td align="right">      649.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      256.58</td>
    <td align="right">        0.00</td>
    <td align="right">      256.58</td>
    <td align="right">       59.06</td>
    <td align="right">      639.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.12</td>
    <td align="right">        0.00</td>
    <td align="right">      329.12</td>
    <td align="right">      165.41</td>
    <td align="right">      434.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      401.63</td>
    <td align="right">        1.44</td>
    <td align="right">      400.19</td>
    <td align="right">      275.74</td>
    <td align="right">      295.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      472.11</td>
    <td align="right">       18.29</td>
    <td align="right">      453.82</td>
    <td align="right">      442.12</td>
    <td align="right">      185.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      529.54</td>
    <td align="right">       43.56</td>
    <td align="right">      485.97</td>
    <td align="right">      582.58</td>
    <td align="right">      125.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      511.47</td>
    <td align="right">       33.17</td>
    <td align="right">      478.30</td>
    <td align="right">      615.18</td>
    <td align="right">       93.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      439.11</td>
    <td align="right">        6.23</td>
    <td align="right">      432.89</td>
    <td align="right">      487.16</td>
    <td align="right">      119.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      331.09</td>
    <td align="right">        0.06</td>
    <td align="right">      331.04</td>
    <td align="right">      310.30</td>
    <td align="right">      188.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      258.60</td>
    <td align="right">        0.00</td>
    <td align="right">      258.60</td>
    <td align="right">      175.95</td>
    <td align="right">      297.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      178.03</td>
    <td align="right">        0.00</td>
    <td align="right">      178.03</td>
    <td align="right">       53.35</td>
    <td align="right">      440.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      150.51</td>
    <td align="right">        0.00</td>
    <td align="right">      150.51</td>
    <td align="right">       12.83</td>
    <td align="right">      610.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      335.50</td>
    <td align="right">        8.60</td>
    <td align="right">      326.90</td>
    <td align="right">      267.08</td>
    <td align="right">      338.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.51</td>
    <td align="right">        0.00</td>
    <td align="right">      150.51</td>
    <td align="right">       10.09</td>
    <td align="right">       93.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      529.54</td>
    <td align="right">       43.56</td>
    <td align="right">      485.97</td>
    <td align="right">      615.18</td>
    <td align="right">      649.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      163.79</td>
    <td align="right">        0.00</td>
    <td align="right">      163.79</td>
    <td align="right">       10.09</td>
    <td align="right">      649.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      256.59</td>
    <td align="right">        0.00</td>
    <td align="right">      256.59</td>
    <td align="right">       59.06</td>
    <td align="right">      639.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.14</td>
    <td align="right">        0.00</td>
    <td align="right">      329.14</td>
    <td align="right">      165.41</td>
    <td align="right">      434.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      401.65</td>
    <td align="right">        1.44</td>
    <td align="right">      400.21</td>
    <td align="right">      275.75</td>
    <td align="right">      295.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      472.13</td>
    <td align="right">       18.29</td>
    <td align="right">      453.83</td>
    <td align="right">      442.13</td>
    <td align="right">      185.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      529.56</td>
    <td align="right">       43.56</td>
    <td align="right">      485.99</td>
    <td align="right">      582.61</td>
    <td align="right">      125.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      511.49</td>
    <td align="right">       33.17</td>
    <td align="right">      478.32</td>
    <td align="right">      615.20</td>
    <td align="right">       93.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      439.13</td>
    <td align="right">        6.23</td>
    <td align="right">      432.90</td>
    <td align="right">      487.18</td>
    <td align="right">      119.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      331.10</td>
    <td align="right">        0.06</td>
    <td align="right">      331.05</td>
    <td align="right">      310.31</td>
    <td align="right">      188.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      258.61</td>
    <td align="right">        0.00</td>
    <td align="right">      258.61</td>
    <td align="right">      175.95</td>
    <td align="right">      297.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      178.03</td>
    <td align="right">        0.00</td>
    <td align="right">      178.03</td>
    <td align="right">       53.35</td>
    <td align="right">      440.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      150.52</td>
    <td align="right">        0.00</td>
    <td align="right">      150.52</td>
    <td align="right">       12.83</td>
    <td align="right">      610.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      335.52</td>
    <td align="right">        8.60</td>
    <td align="right">      326.91</td>
    <td align="right">      267.09</td>
    <td align="right">      338.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.52</td>
    <td align="right">        0.00</td>
    <td align="right">      150.52</td>
    <td align="right">       10.09</td>
    <td align="right">       93.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      529.56</td>
    <td align="right">       43.56</td>
    <td align="right">      485.99</td>
    <td align="right">      615.20</td>
    <td align="right">      649.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      163.79</td>
    <td align="right">        0.00</td>
    <td align="right">      163.79</td>
    <td align="right">       10.09</td>
    <td align="right">      649.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      256.59</td>
    <td align="right">        0.00</td>
    <td align="right">      256.59</td>
    <td align="right">       59.06</td>
    <td align="right">      639.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.14</td>
    <td align="right">        0.00</td>
    <td align="right">      329.14</td>
    <td align="right">      165.41</td>
    <td align="right">      434.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      401.65</td>
    <td align="right">        1.44</td>
    <td align="right">      400.21</td>
    <td align="right">      275.75</td>
    <td align="right">      295.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      472.13</td>
    <td align="right">       18.29</td>
    <td align="right">      453.83</td>
    <td align="right">      442.13</td>
    <td align="right">      185.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      529.56</td>
    <td align="right">       43.56</td>
    <td align="right">      485.99</td>
    <td align="right">      582.61</td>
    <td align="right">      125.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      511.49</td>
    <td align="right">       33.17</td>
    <td align="right">      478.32</td>
    <td align="right">      615.20</td>
    <td align="right">       93.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      439.13</td>
    <td align="right">        6.23</td>
    <td align="right">      432.90</td>
    <td align="right">      487.18</td>
    <td align="right">      119.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      331.10</td>
    <td align="right">        0.06</td>
    <td align="right">      331.05</td>
    <td align="right">      310.31</td>
    <td align="right">      188.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      258.61</td>
    <td align="right">        0.00</td>
    <td align="right">      258.61</td>
    <td align="right">      175.95</td>
    <td align="right">      297.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      178.03</td>
    <td align="right">        0.00</td>
    <td align="right">      178.03</td>
    <td align="right">       53.35</td>
    <td align="right">      440.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      150.52</td>
    <td align="right">        0.00</td>
    <td align="right">      150.52</td>
    <td align="right">       12.83</td>
    <td align="right">      610.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      335.52</td>
    <td align="right">        8.60</td>
    <td align="right">      326.91</td>
    <td align="right">      267.09</td>
    <td align="right">      338.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.52</td>
    <td align="right">        0.00</td>
    <td align="right">      150.52</td>
    <td align="right">       10.09</td>
    <td align="right">       93.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      529.56</td>
    <td align="right">       43.56</td>
    <td align="right">      485.99</td>
    <td align="right">      615.20</td>
    <td align="right">      649.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      576.66</td>
    <td align="right">      185.95</td>
    <td align="right">      390.72</td>
    <td align="right">      283.18</td>
    <td align="right">     1161.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      779.67</td>
    <td align="right">      177.02</td>
    <td align="right">      602.65</td>
    <td align="right">      399.17</td>
    <td align="right">     1149.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1201.24</td>
    <td align="right">      423.00</td>
    <td align="right">      778.25</td>
    <td align="right">      992.40</td>
    <td align="right">      801.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1523.22</td>
    <td align="right">      604.21</td>
    <td align="right">      919.02</td>
    <td align="right">     1445.88</td>
    <td align="right">      567.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1902.15</td>
    <td align="right">      860.85</td>
    <td align="right">     1041.30</td>
    <td align="right">     2089.97</td>
    <td align="right">      379.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1974.53</td>
    <td align="right">      862.21</td>
    <td align="right">     1112.31</td>
    <td align="right">     2310.84</td>
    <td align="right">      254.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1910.41</td>
    <td align="right">      821.70</td>
    <td align="right">     1088.71</td>
    <td align="right">     2338.40</td>
    <td align="right">      188.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1789.31</td>
    <td align="right">      751.04</td>
    <td align="right">     1038.27</td>
    <td align="right">     2133.02</td>
    <td align="right">      242.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1290.70</td>
    <td align="right">      511.45</td>
    <td align="right">      779.25</td>
    <td align="right">     1415.51</td>
    <td align="right">      363.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      943.36</td>
    <td align="right">      338.87</td>
    <td align="right">      604.49</td>
    <td align="right">      881.59</td>
    <td align="right">      562.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      525.16</td>
    <td align="right">      122.15</td>
    <td align="right">      403.01</td>
    <td align="right">      303.62</td>
    <td align="right">      814.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      458.57</td>
    <td align="right">      106.67</td>
    <td align="right">      351.90</td>
    <td align="right">      180.31</td>
    <td align="right">     1107.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1242.39</td>
    <td align="right">      482.43</td>
    <td align="right">      759.96</td>
    <td align="right">     1236.49</td>
    <td align="right">      629.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      458.57</td>
    <td align="right">      106.67</td>
    <td align="right">      351.90</td>
    <td align="right">      180.31</td>
    <td align="right">      188.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1974.53</td>
    <td align="right">      862.21</td>
    <td align="right">     1112.31</td>
    <td align="right">     2338.40</td>
    <td align="right">     1161.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.80</td>
    <td align="right">        7.35</td>
    <td align="right">       15.45</td>
    <td align="right">       11.20</td>
    <td align="right">       45.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.83</td>
    <td align="right">        7.00</td>
    <td align="right">       23.83</td>
    <td align="right">       15.78</td>
    <td align="right">       45.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.50</td>
    <td align="right">       16.72</td>
    <td align="right">       30.77</td>
    <td align="right">       39.24</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       60.23</td>
    <td align="right">       23.89</td>
    <td align="right">       36.34</td>
    <td align="right">       57.17</td>
    <td align="right">       22.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       75.21</td>
    <td align="right">       34.04</td>
    <td align="right">       41.17</td>
    <td align="right">       82.64</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       78.07</td>
    <td align="right">       34.09</td>
    <td align="right">       43.98</td>
    <td align="right">       91.37</td>
    <td align="right">       10.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.54</td>
    <td align="right">       32.49</td>
    <td align="right">       43.05</td>
    <td align="right">       92.46</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.75</td>
    <td align="right">       29.70</td>
    <td align="right">       41.05</td>
    <td align="right">       84.34</td>
    <td align="right">        9.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       51.03</td>
    <td align="right">       20.22</td>
    <td align="right">       30.81</td>
    <td align="right">       55.97</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.30</td>
    <td align="right">       13.40</td>
    <td align="right">       23.90</td>
    <td align="right">       34.86</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.76</td>
    <td align="right">        4.83</td>
    <td align="right">       15.93</td>
    <td align="right">       12.00</td>
    <td align="right">       32.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.13</td>
    <td align="right">        4.22</td>
    <td align="right">       13.91</td>
    <td align="right">        7.13</td>
    <td align="right">       43.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.12</td>
    <td align="right">       19.07</td>
    <td align="right">       30.05</td>
    <td align="right">       48.89</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.13</td>
    <td align="right">        4.22</td>
    <td align="right">       13.91</td>
    <td align="right">        7.13</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       78.07</td>
    <td align="right">       34.09</td>
    <td align="right">       43.98</td>
    <td align="right">       92.46</td>
    <td align="right">       45.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      704.29</td>
    <td align="right">      411.11</td>
    <td align="right">      293.17</td>
    <td align="right">      613.48</td>
    <td align="right">      576.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      778.74</td>
    <td align="right">      357.29</td>
    <td align="right">      421.45</td>
    <td align="right">      659.49</td>
    <td align="right">      576.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      935.88</td>
    <td align="right">      463.25</td>
    <td align="right">      472.63</td>
    <td align="right">      930.18</td>
    <td align="right">      424.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      814.71</td>
    <td align="right">      312.36</td>
    <td align="right">      502.35</td>
    <td align="right">      844.79</td>
    <td align="right">      310.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      726.35</td>
    <td align="right">      199.50</td>
    <td align="right">      526.85</td>
    <td align="right">      825.63</td>
    <td align="right">      205.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      662.40</td>
    <td align="right">      128.90</td>
    <td align="right">      533.50</td>
    <td align="right">      800.37</td>
    <td align="right">      136.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      693.55</td>
    <td align="right">      158.38</td>
    <td align="right">      535.16</td>
    <td align="right">      896.28</td>
    <td align="right">      100.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.20</td>
    <td align="right">      286.63</td>
    <td align="right">      540.57</td>
    <td align="right">     1035.96</td>
    <td align="right">      130.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      849.66</td>
    <td align="right">      392.79</td>
    <td align="right">      456.87</td>
    <td align="right">      996.25</td>
    <td align="right">      200.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      848.21</td>
    <td align="right">      454.06</td>
    <td align="right">      394.14</td>
    <td align="right">      912.05</td>
    <td align="right">      300.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      531.97</td>
    <td align="right">      245.37</td>
    <td align="right">      286.61</td>
    <td align="right">      467.08</td>
    <td align="right">      414.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      522.76</td>
    <td align="right">      254.99</td>
    <td align="right">      267.77</td>
    <td align="right">      416.21</td>
    <td align="right">      544.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      741.29</td>
    <td align="right">      305.35</td>
    <td align="right">      435.95</td>
    <td align="right">      784.23</td>
    <td align="right">      325.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      522.76</td>
    <td align="right">      128.90</td>
    <td align="right">      267.77</td>
    <td align="right">      416.21</td>
    <td align="right">      100.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      935.88</td>
    <td align="right">      463.25</td>
    <td align="right">      540.57</td>
    <td align="right">     1035.96</td>
    <td align="right">      576.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      704.29</td>
    <td align="right">      411.11</td>
    <td align="right">      293.17</td>
    <td align="right">      613.48</td>
    <td align="right">      576.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      778.74</td>
    <td align="right">      357.29</td>
    <td align="right">      421.45</td>
    <td align="right">      659.49</td>
    <td align="right">      576.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      935.88</td>
    <td align="right">      463.25</td>
    <td align="right">      472.63</td>
    <td align="right">      930.18</td>
    <td align="right">      424.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      814.71</td>
    <td align="right">      312.36</td>
    <td align="right">      502.35</td>
    <td align="right">      844.79</td>
    <td align="right">      310.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      726.35</td>
    <td align="right">      199.50</td>
    <td align="right">      526.85</td>
    <td align="right">      825.63</td>
    <td align="right">      205.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      662.40</td>
    <td align="right">      128.90</td>
    <td align="right">      533.50</td>
    <td align="right">      800.37</td>
    <td align="right">      136.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      693.55</td>
    <td align="right">      158.38</td>
    <td align="right">      535.16</td>
    <td align="right">      896.28</td>
    <td align="right">      100.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.20</td>
    <td align="right">      286.63</td>
    <td align="right">      540.57</td>
    <td align="right">     1035.96</td>
    <td align="right">      130.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      849.66</td>
    <td align="right">      392.79</td>
    <td align="right">      456.87</td>
    <td align="right">      996.25</td>
    <td align="right">      200.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      848.21</td>
    <td align="right">      454.06</td>
    <td align="right">      394.14</td>
    <td align="right">      912.05</td>
    <td align="right">      300.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      531.97</td>
    <td align="right">      245.37</td>
    <td align="right">      286.61</td>
    <td align="right">      467.08</td>
    <td align="right">      414.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      522.76</td>
    <td align="right">      254.99</td>
    <td align="right">      267.77</td>
    <td align="right">      416.21</td>
    <td align="right">      544.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      741.29</td>
    <td align="right">      305.35</td>
    <td align="right">      435.95</td>
    <td align="right">      784.23</td>
    <td align="right">      325.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      522.76</td>
    <td align="right">      128.90</td>
    <td align="right">      267.77</td>
    <td align="right">      416.21</td>
    <td align="right">      100.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      935.88</td>
    <td align="right">      463.25</td>
    <td align="right">      540.57</td>
    <td align="right">     1035.96</td>
    <td align="right">      576.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      704.24</td>
    <td align="right">      411.09</td>
    <td align="right">      293.16</td>
    <td align="right">      613.44</td>
    <td align="right">      576.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      778.69</td>
    <td align="right">      357.27</td>
    <td align="right">      421.43</td>
    <td align="right">      659.45</td>
    <td align="right">      576.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      935.82</td>
    <td align="right">      463.22</td>
    <td align="right">      472.60</td>
    <td align="right">      930.12</td>
    <td align="right">      424.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      814.66</td>
    <td align="right">      312.34</td>
    <td align="right">      502.32</td>
    <td align="right">      844.74</td>
    <td align="right">      309.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      726.30</td>
    <td align="right">      199.49</td>
    <td align="right">      526.81</td>
    <td align="right">      825.57</td>
    <td align="right">      205.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      662.36</td>
    <td align="right">      128.89</td>
    <td align="right">      533.47</td>
    <td align="right">      800.32</td>
    <td align="right">      136.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      693.50</td>
    <td align="right">      158.37</td>
    <td align="right">      535.13</td>
    <td align="right">      896.23</td>
    <td align="right">      100.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.15</td>
    <td align="right">      286.61</td>
    <td align="right">      540.54</td>
    <td align="right">     1035.89</td>
    <td align="right">      130.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      849.60</td>
    <td align="right">      392.76</td>
    <td align="right">      456.84</td>
    <td align="right">      996.19</td>
    <td align="right">      199.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      848.15</td>
    <td align="right">      454.03</td>
    <td align="right">      394.12</td>
    <td align="right">      911.99</td>
    <td align="right">      300.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      531.94</td>
    <td align="right">      245.35</td>
    <td align="right">      286.59</td>
    <td align="right">      467.05</td>
    <td align="right">      414.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      522.73</td>
    <td align="right">      254.98</td>
    <td align="right">      267.75</td>
    <td align="right">      416.18</td>
    <td align="right">      544.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      741.25</td>
    <td align="right">      305.33</td>
    <td align="right">      435.92</td>
    <td align="right">      784.18</td>
    <td align="right">      325.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      522.73</td>
    <td align="right">      128.89</td>
    <td align="right">      267.75</td>
    <td align="right">      416.18</td>
    <td align="right">      100.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      935.82</td>
    <td align="right">      463.22</td>
    <td align="right">      540.54</td>
    <td align="right">     1035.89</td>
    <td align="right">      576.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.77</td>
    <td align="right">      116.15</td>
    <td align="right">      378.62</td>
    <td align="right">      191.22</td>
    <td align="right">     1194.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      825.02</td>
    <td align="right">      213.86</td>
    <td align="right">      611.15</td>
    <td align="right">      472.37</td>
    <td align="right">     1166.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1238.96</td>
    <td align="right">      463.36</td>
    <td align="right">      775.60</td>
    <td align="right">     1043.36</td>
    <td align="right">      820.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1540.29</td>
    <td align="right">      606.17</td>
    <td align="right">      934.11</td>
    <td align="right">     1479.41</td>
    <td align="right">      583.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1853.91</td>
    <td align="right">      785.73</td>
    <td align="right">     1068.18</td>
    <td align="right">     2039.42</td>
    <td align="right">      399.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1933.14</td>
    <td align="right">      819.42</td>
    <td align="right">     1113.73</td>
    <td align="right">     2274.14</td>
    <td align="right">      271.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2150.23</td>
    <td align="right">     1017.21</td>
    <td align="right">     1133.02</td>
    <td align="right">     2651.25</td>
    <td align="right">      206.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1778.33</td>
    <td align="right">      752.38</td>
    <td align="right">     1025.94</td>
    <td align="right">     2126.79</td>
    <td align="right">      254.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1286.58</td>
    <td align="right">      486.73</td>
    <td align="right">      799.84</td>
    <td align="right">     1420.05</td>
    <td align="right">      378.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      907.69</td>
    <td align="right">      302.12</td>
    <td align="right">      605.57</td>
    <td align="right">      847.18</td>
    <td align="right">      577.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      514.73</td>
    <td align="right">      104.96</td>
    <td align="right">      409.77</td>
    <td align="right">      290.67</td>
    <td align="right">      825.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      425.95</td>
    <td align="right">       76.77</td>
    <td align="right">      349.18</td>
    <td align="right">      149.37</td>
    <td align="right">     1119.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1248.46</td>
    <td align="right">      480.64</td>
    <td align="right">      767.82</td>
    <td align="right">     1253.86</td>
    <td align="right">      647.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      425.95</td>
    <td align="right">       76.77</td>
    <td align="right">      349.18</td>
    <td align="right">      149.37</td>
    <td align="right">      206.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2150.23</td>
    <td align="right">     1017.21</td>
    <td align="right">     1133.02</td>
    <td align="right">     2651.25</td>
    <td align="right">     1194.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.56</td>
    <td align="right">        4.59</td>
    <td align="right">       14.97</td>
    <td align="right">        7.56</td>
    <td align="right">       47.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.62</td>
    <td align="right">        8.46</td>
    <td align="right">       24.16</td>
    <td align="right">       18.68</td>
    <td align="right">       46.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       48.99</td>
    <td align="right">       18.32</td>
    <td align="right">       30.67</td>
    <td align="right">       41.25</td>
    <td align="right">       32.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       60.90</td>
    <td align="right">       23.97</td>
    <td align="right">       36.93</td>
    <td align="right">       58.49</td>
    <td align="right">       23.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       73.30</td>
    <td align="right">       31.07</td>
    <td align="right">       42.23</td>
    <td align="right">       80.64</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.43</td>
    <td align="right">       32.40</td>
    <td align="right">       44.04</td>
    <td align="right">       89.92</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       85.02</td>
    <td align="right">       40.22</td>
    <td align="right">       44.80</td>
    <td align="right">      104.83</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.31</td>
    <td align="right">       29.75</td>
    <td align="right">       40.56</td>
    <td align="right">       84.09</td>
    <td align="right">       10.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       50.87</td>
    <td align="right">       19.24</td>
    <td align="right">       31.62</td>
    <td align="right">       56.15</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       35.89</td>
    <td align="right">       11.95</td>
    <td align="right">       23.94</td>
    <td align="right">       33.50</td>
    <td align="right">       22.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.35</td>
    <td align="right">        4.15</td>
    <td align="right">       16.20</td>
    <td align="right">       11.49</td>
    <td align="right">       32.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.84</td>
    <td align="right">        3.04</td>
    <td align="right">       13.81</td>
    <td align="right">        5.91</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.36</td>
    <td align="right">       19.00</td>
    <td align="right">       30.36</td>
    <td align="right">       49.58</td>
    <td align="right">       25.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.84</td>
    <td align="right">        3.04</td>
    <td align="right">       13.81</td>
    <td align="right">        5.91</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       85.02</td>
    <td align="right">       40.22</td>
    <td align="right">       44.80</td>
    <td align="right">      104.83</td>
    <td align="right">       47.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.37</td>
    <td align="right">        0.00</td>
    <td align="right">      491.37</td>
    <td align="right">       26.01</td>
    <td align="right">     1985.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      769.77</td>
    <td align="right">        0.00</td>
    <td align="right">      769.77</td>
    <td align="right">      164.36</td>
    <td align="right">     1956.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      987.42</td>
    <td align="right">        0.00</td>
    <td align="right">      987.42</td>
    <td align="right">      461.92</td>
    <td align="right">     1350.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1204.95</td>
    <td align="right">        4.32</td>
    <td align="right">     1200.63</td>
    <td align="right">      776.21</td>
    <td align="right">      940.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1416.39</td>
    <td align="right">       54.88</td>
    <td align="right">     1361.51</td>
    <td align="right">     1273.92</td>
    <td align="right">      599.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1588.68</td>
    <td align="right">      130.69</td>
    <td align="right">     1457.99</td>
    <td align="right">     1717.36</td>
    <td align="right">      393.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1534.47</td>
    <td align="right">       99.51</td>
    <td align="right">     1434.96</td>
    <td align="right">     1824.78</td>
    <td align="right">      288.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1317.40</td>
    <td align="right">       18.68</td>
    <td align="right">     1298.72</td>
    <td align="right">     1446.11</td>
    <td align="right">      365.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      993.32</td>
    <td align="right">        0.17</td>
    <td align="right">      993.15</td>
    <td align="right">      919.04</td>
    <td align="right">      572.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      775.84</td>
    <td align="right">        0.00</td>
    <td align="right">      775.84</td>
    <td align="right">      517.98</td>
    <td align="right">      899.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      534.11</td>
    <td align="right">        0.00</td>
    <td align="right">      534.11</td>
    <td align="right">      154.87</td>
    <td align="right">     1330.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">      451.55</td>
    <td align="right">       35.10</td>
    <td align="right">     1855.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1006.56</td>
    <td align="right">       25.81</td>
    <td align="right">      980.75</td>
    <td align="right">      780.24</td>
    <td align="right">     1039.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">      451.55</td>
    <td align="right">       26.01</td>
    <td align="right">      288.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1588.68</td>
    <td align="right">      130.69</td>
    <td align="right">     1457.99</td>
    <td align="right">     1824.78</td>
    <td align="right">     1985.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      599.47</td>
    <td align="right">      193.30</td>
    <td align="right">      406.17</td>
    <td align="right">      285.45</td>
    <td align="right">     1226.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      810.51</td>
    <td align="right">      184.02</td>
    <td align="right">      626.49</td>
    <td align="right">      399.48</td>
    <td align="right">     1214.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1248.76</td>
    <td align="right">      439.73</td>
    <td align="right">      809.03</td>
    <td align="right">     1004.87</td>
    <td align="right">      853.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1583.47</td>
    <td align="right">      628.11</td>
    <td align="right">      955.36</td>
    <td align="right">     1474.56</td>
    <td align="right">      607.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1977.39</td>
    <td align="right">      894.91</td>
    <td align="right">     1082.49</td>
    <td align="right">     2147.90</td>
    <td align="right">      406.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2052.63</td>
    <td align="right">      896.32</td>
    <td align="right">     1156.31</td>
    <td align="right">     2386.26</td>
    <td align="right">      266.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1985.98</td>
    <td align="right">      854.20</td>
    <td align="right">     1131.78</td>
    <td align="right">     2419.10</td>
    <td align="right">      193.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1860.09</td>
    <td align="right">      780.75</td>
    <td align="right">     1079.34</td>
    <td align="right">     2208.72</td>
    <td align="right">      246.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1341.76</td>
    <td align="right">      531.68</td>
    <td align="right">      810.07</td>
    <td align="right">     1464.36</td>
    <td align="right">      370.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      980.68</td>
    <td align="right">      352.28</td>
    <td align="right">      628.40</td>
    <td align="right">      909.76</td>
    <td align="right">      577.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      545.93</td>
    <td align="right">      126.98</td>
    <td align="right">      418.95</td>
    <td align="right">      310.02</td>
    <td align="right">      847.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      476.71</td>
    <td align="right">      110.89</td>
    <td align="right">      365.82</td>
    <td align="right">      181.96</td>
    <td align="right">     1163.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1291.53</td>
    <td align="right">      501.52</td>
    <td align="right">      790.02</td>
    <td align="right">     1271.59</td>
    <td align="right">      661.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      476.71</td>
    <td align="right">      110.89</td>
    <td align="right">      365.82</td>
    <td align="right">      181.96</td>
    <td align="right">      193.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2052.63</td>
    <td align="right">      896.32</td>
    <td align="right">     1156.31</td>
    <td align="right">     2419.10</td>
    <td align="right">     1226.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2112.90</td>
    <td align="right">     1233.36</td>
    <td align="right">      879.54</td>
    <td align="right">     1795.25</td>
    <td align="right">     1772.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2336.27</td>
    <td align="right">     1071.89</td>
    <td align="right">     1264.38</td>
    <td align="right">     1921.13</td>
    <td align="right">     1774.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2807.68</td>
    <td align="right">     1389.78</td>
    <td align="right">     1417.91</td>
    <td align="right">     2726.47</td>
    <td align="right">     1311.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2444.18</td>
    <td align="right">      937.11</td>
    <td align="right">     1507.07</td>
    <td align="right">     2470.14</td>
    <td align="right">      973.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2179.07</td>
    <td align="right">      598.52</td>
    <td align="right">     1580.55</td>
    <td align="right">     2425.09</td>
    <td align="right">      652.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1987.23</td>
    <td align="right">      386.70</td>
    <td align="right">     1600.53</td>
    <td align="right">     2367.00</td>
    <td align="right">      421.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2080.66</td>
    <td align="right">      475.16</td>
    <td align="right">     1605.50</td>
    <td align="right">     2666.42</td>
    <td align="right">      305.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2481.64</td>
    <td align="right">      859.90</td>
    <td align="right">     1621.74</td>
    <td align="right">     3088.29</td>
    <td align="right">      385.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2549.01</td>
    <td align="right">     1178.39</td>
    <td align="right">     1370.63</td>
    <td align="right">     2972.52</td>
    <td align="right">      585.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2544.66</td>
    <td align="right">     1362.21</td>
    <td align="right">     1182.45</td>
    <td align="right">     2713.57</td>
    <td align="right">      890.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1595.95</td>
    <td align="right">      736.11</td>
    <td align="right">      859.84</td>
    <td align="right">     1372.38</td>
    <td align="right">     1255.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1568.31</td>
    <td align="right">      764.99</td>
    <td align="right">      803.32</td>
    <td align="right">     1219.15</td>
    <td align="right">     1664.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2223.92</td>
    <td align="right">      916.07</td>
    <td align="right">     1307.85</td>
    <td align="right">     2314.84</td>
    <td align="right">      995.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1568.31</td>
    <td align="right">      386.70</td>
    <td align="right">      803.32</td>
    <td align="right">     1219.15</td>
    <td align="right">      305.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2807.68</td>
    <td align="right">     1389.78</td>
    <td align="right">     1621.74</td>
    <td align="right">     3088.29</td>
    <td align="right">     1774.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      514.34</td>
    <td align="right">      120.75</td>
    <td align="right">      393.59</td>
    <td align="right">      190.32</td>
    <td align="right">     1262.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      857.65</td>
    <td align="right">      222.32</td>
    <td align="right">      635.33</td>
    <td align="right">      474.98</td>
    <td align="right">     1231.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1287.96</td>
    <td align="right">      481.68</td>
    <td align="right">      806.28</td>
    <td align="right">     1058.18</td>
    <td align="right">      873.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1601.21</td>
    <td align="right">      630.15</td>
    <td align="right">      971.06</td>
    <td align="right">     1506.29</td>
    <td align="right">      627.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1927.23</td>
    <td align="right">      816.81</td>
    <td align="right">     1110.42</td>
    <td align="right">     2094.32</td>
    <td align="right">      427.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2009.60</td>
    <td align="right">      851.83</td>
    <td align="right">     1157.77</td>
    <td align="right">     2347.46</td>
    <td align="right">      283.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2235.28</td>
    <td align="right">     1057.45</td>
    <td align="right">     1177.83</td>
    <td align="right">     2743.65</td>
    <td align="right">      210.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1848.66</td>
    <td align="right">      782.14</td>
    <td align="right">     1066.52</td>
    <td align="right">     2201.10</td>
    <td align="right">      258.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1337.46</td>
    <td align="right">      505.99</td>
    <td align="right">      831.48</td>
    <td align="right">     1469.43</td>
    <td align="right">      387.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      943.59</td>
    <td align="right">      314.07</td>
    <td align="right">      629.52</td>
    <td align="right">      873.78</td>
    <td align="right">      595.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      535.09</td>
    <td align="right">      109.11</td>
    <td align="right">      425.97</td>
    <td align="right">      296.57</td>
    <td align="right">      859.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      442.80</td>
    <td align="right">       79.81</td>
    <td align="right">      362.99</td>
    <td align="right">      150.27</td>
    <td align="right">     1175.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1297.84</td>
    <td align="right">      499.65</td>
    <td align="right">      798.19</td>
    <td align="right">     1289.18</td>
    <td align="right">      679.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      442.80</td>
    <td align="right">       79.81</td>
    <td align="right">      362.99</td>
    <td align="right">      150.27</td>
    <td align="right">      210.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2235.28</td>
    <td align="right">     1057.45</td>
    <td align="right">     1177.83</td>
    <td align="right">     2743.65</td>
    <td align="right">     1262.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131608E+10</td>
    <td align="right"> 77095627.65</td>
    <td align="right">0.522369E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186223E+10</td>
    <td align="right">0.411947E+09</td>
    <td align="right">0.465256E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.264470E+10</td>
    <td align="right">0.126500E+10</td>
    <td align="right">0.353142E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.312323E+10</td>
    <td align="right"> 11195083.60</td>
    <td align="right">0.311203E+10</td>
    <td align="right">0.204690E+10</td>
    <td align="right">0.235067E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.379365E+10</td>
    <td align="right">0.146983E+09</td>
    <td align="right">0.364667E+10</td>
    <td align="right">0.343110E+10</td>
    <td align="right">0.155554E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411786E+10</td>
    <td align="right">0.338757E+09</td>
    <td align="right">0.377911E+10</td>
    <td align="right">0.445039E+10</td>
    <td align="right">0.998552E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.410993E+10</td>
    <td align="right">0.266519E+09</td>
    <td align="right">0.384341E+10</td>
    <td align="right">0.488022E+10</td>
    <td align="right">0.757864E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352853E+10</td>
    <td align="right"> 50034993.26</td>
    <td align="right">0.347849E+10</td>
    <td align="right">0.387317E+10</td>
    <td align="right">0.954012E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257468E+10</td>
    <td align="right">   431952.21</td>
    <td align="right">0.257425E+10</td>
    <td align="right">0.239851E+10</td>
    <td align="right">0.142699E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207800E+10</td>
    <td align="right">0.142461E+10</td>
    <td align="right">0.229139E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138441E+10</td>
    <td align="right">0.430490E+09</td>
    <td align="right">0.333669E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120943E+10</td>
    <td align="right">0.103264E+09</td>
    <td align="right">0.486192E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317427E+11</td>
    <td align="right">0.813922E+09</td>
    <td align="right">0.309288E+11</td>
    <td align="right">0.247927E+11</td>
    <td align="right">0.319413E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120943E+10</td>
    <td align="right"> 77095627.65</td>
    <td align="right">0.757864E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411786E+10</td>
    <td align="right">0.338757E+09</td>
    <td align="right">0.384341E+10</td>
    <td align="right">0.488022E+10</td>
    <td align="right">0.522369E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160563E+10</td>
    <td align="right">0.517745E+09</td>
    <td align="right">0.108788E+10</td>
    <td align="right">0.780480E+09</td>
    <td align="right">0.322355E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196079E+10</td>
    <td align="right">0.445180E+09</td>
    <td align="right">0.151561E+10</td>
    <td align="right">0.985998E+09</td>
    <td align="right">0.289020E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.334467E+10</td>
    <td align="right">0.117778E+10</td>
    <td align="right">0.216690E+10</td>
    <td align="right">0.271805E+10</td>
    <td align="right">0.223075E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410436E+10</td>
    <td align="right">0.162806E+10</td>
    <td align="right">0.247630E+10</td>
    <td align="right">0.384399E+10</td>
    <td align="right">0.152239E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.529625E+10</td>
    <td align="right">0.239692E+10</td>
    <td align="right">0.289933E+10</td>
    <td align="right">0.575969E+10</td>
    <td align="right">0.105826E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.532042E+10</td>
    <td align="right">0.232326E+10</td>
    <td align="right">0.299715E+10</td>
    <td align="right">0.618100E+10</td>
    <td align="right">0.676287E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.531925E+10</td>
    <td align="right">0.228790E+10</td>
    <td align="right">0.303135E+10</td>
    <td align="right">0.647122E+10</td>
    <td align="right">0.509800E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.498206E+10</td>
    <td align="right">0.209115E+10</td>
    <td align="right">0.289091E+10</td>
    <td align="right">0.591214E+10</td>
    <td align="right">0.645385E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.347783E+10</td>
    <td align="right">0.137812E+10</td>
    <td align="right">0.209971E+10</td>
    <td align="right">0.380718E+10</td>
    <td align="right">0.927628E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262665E+10</td>
    <td align="right">0.943541E+09</td>
    <td align="right">0.168311E+10</td>
    <td align="right">0.246529E+10</td>
    <td align="right">0.147544E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141505E+10</td>
    <td align="right">0.329140E+09</td>
    <td align="right">0.108591E+10</td>
    <td align="right">0.830678E+09</td>
    <td align="right">0.212711E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127682E+10</td>
    <td align="right">0.297011E+09</td>
    <td align="right">0.979805E+09</td>
    <td align="right">0.502342E+09</td>
    <td align="right">0.305155E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.407298E+11</td>
    <td align="right">0.158158E+11</td>
    <td align="right">0.249140E+11</td>
    <td align="right">0.402581E+11</td>
    <td align="right">0.203384E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127682E+10</td>
    <td align="right">0.297011E+09</td>
    <td align="right">0.979805E+09</td>
    <td align="right">0.502342E+09</td>
    <td align="right">0.509800E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532042E+10</td>
    <td align="right">0.239692E+10</td>
    <td align="right">0.303135E+10</td>
    <td align="right">0.647122E+10</td>
    <td align="right">0.322355E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.565918E+10</td>
    <td align="right">0.330343E+10</td>
    <td align="right">0.235575E+10</td>
    <td align="right">0.483562E+10</td>
    <td align="right">0.466180E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.565190E+10</td>
    <td align="right">0.259312E+10</td>
    <td align="right">0.305879E+10</td>
    <td align="right">0.467485E+10</td>
    <td align="right">0.421973E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752010E+10</td>
    <td align="right">0.372238E+10</td>
    <td align="right">0.379772E+10</td>
    <td align="right">0.732769E+10</td>
    <td align="right">0.342309E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.633530E+10</td>
    <td align="right">0.242899E+10</td>
    <td align="right">0.390632E+10</td>
    <td align="right">0.642723E+10</td>
    <td align="right">0.243479E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583643E+10</td>
    <td align="right">0.160308E+10</td>
    <td align="right">0.423335E+10</td>
    <td align="right">0.650119E+10</td>
    <td align="right">0.169090E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.515089E+10</td>
    <td align="right">0.100233E+10</td>
    <td align="right">0.414856E+10</td>
    <td align="right">0.612840E+10</td>
    <td align="right">0.106788E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.557284E+10</td>
    <td align="right">0.127268E+10</td>
    <td align="right">0.430017E+10</td>
    <td align="right">0.712915E+10</td>
    <td align="right">0.799313E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.664682E+10</td>
    <td align="right">0.230316E+10</td>
    <td align="right">0.434366E+10</td>
    <td align="right">0.826275E+10</td>
    <td align="right">0.100626E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660705E+10</td>
    <td align="right">0.305438E+10</td>
    <td align="right">0.355267E+10</td>
    <td align="right">0.771247E+10</td>
    <td align="right">0.146524E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.681562E+10</td>
    <td align="right">0.364855E+10</td>
    <td align="right">0.316707E+10</td>
    <td align="right">0.729842E+10</td>
    <td align="right">0.227279E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413669E+10</td>
    <td align="right">0.190800E+10</td>
    <td align="right">0.222870E+10</td>
    <td align="right">0.359430E+10</td>
    <td align="right">0.314604E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.420057E+10</td>
    <td align="right">0.204895E+10</td>
    <td align="right">0.215161E+10</td>
    <td align="right">0.329429E+10</td>
    <td align="right">0.436411E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.701334E+11</td>
    <td align="right">0.288890E+11</td>
    <td align="right">0.412444E+11</td>
    <td align="right">0.731864E+11</td>
    <td align="right">0.305520E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.413669E+10</td>
    <td align="right">0.100233E+10</td>
    <td align="right">0.215161E+10</td>
    <td align="right">0.329429E+10</td>
    <td align="right">0.799313E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752010E+10</td>
    <td align="right">0.372238E+10</td>
    <td align="right">0.434366E+10</td>
    <td align="right">0.826275E+10</td>
    <td align="right">0.466180E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137760E+10</td>
    <td align="right">0.323407E+09</td>
    <td align="right">0.105419E+10</td>
    <td align="right">0.518813E+09</td>
    <td align="right">0.332422E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.207483E+10</td>
    <td align="right">0.537844E+09</td>
    <td align="right">0.153698E+10</td>
    <td align="right">0.116241E+10</td>
    <td align="right">0.292901E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.344968E+10</td>
    <td align="right">0.129014E+10</td>
    <td align="right">0.215954E+10</td>
    <td align="right">0.285130E+10</td>
    <td align="right">0.228217E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415033E+10</td>
    <td align="right">0.163336E+10</td>
    <td align="right">0.251698E+10</td>
    <td align="right">0.392434E+10</td>
    <td align="right">0.156775E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516190E+10</td>
    <td align="right">0.218774E+10</td>
    <td align="right">0.297416E+10</td>
    <td align="right">0.561412E+10</td>
    <td align="right">0.110766E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520889E+10</td>
    <td align="right">0.220794E+10</td>
    <td align="right">0.300095E+10</td>
    <td align="right">0.607892E+10</td>
    <td align="right">0.718263E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598697E+10</td>
    <td align="right">0.283226E+10</td>
    <td align="right">0.315470E+10</td>
    <td align="right">0.733825E+10</td>
    <td align="right">0.552136E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495146E+10</td>
    <td align="right">0.209489E+10</td>
    <td align="right">0.285657E+10</td>
    <td align="right">0.589002E+10</td>
    <td align="right">0.676546E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346671E+10</td>
    <td align="right">0.131152E+10</td>
    <td align="right">0.215519E+10</td>
    <td align="right">0.381659E+10</td>
    <td align="right">0.967788E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252731E+10</td>
    <td align="right">0.841211E+09</td>
    <td align="right">0.168609E+10</td>
    <td align="right">0.236361E+10</td>
    <td align="right">0.151741E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138695E+10</td>
    <td align="right">0.282821E+09</td>
    <td align="right">0.110412E+10</td>
    <td align="right">0.790313E+09</td>
    <td align="right">0.215699E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118598E+10</td>
    <td align="right">0.213760E+09</td>
    <td align="right">0.972223E+09</td>
    <td align="right">0.411818E+09</td>
    <td align="right">0.308394E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.409286E+11</td>
    <td align="right">0.157569E+11</td>
    <td align="right">0.251717E+11</td>
    <td align="right">0.407605E+11</td>
    <td align="right">0.208839E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118598E+10</td>
    <td align="right">0.213760E+09</td>
    <td align="right">0.972223E+09</td>
    <td align="right">0.411818E+09</td>
    <td align="right">0.552136E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.598697E+10</td>
    <td align="right">0.283226E+10</td>
    <td align="right">0.315470E+10</td>
    <td align="right">0.733825E+10</td>
    <td align="right">0.332422E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.438674E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.438674E+09</td>
    <td align="right"> 27024820.11</td>
    <td align="right">0.174019E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.620715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.620715E+09</td>
    <td align="right">0.142873E+09</td>
    <td align="right">0.154751E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.881524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.881524E+09</td>
    <td align="right">0.443031E+09</td>
    <td align="right">0.116384E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104103E+10</td>
    <td align="right">  3731517.98</td>
    <td align="right">0.103729E+10</td>
    <td align="right">0.714726E+09</td>
    <td align="right">0.766874E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126449E+10</td>
    <td align="right"> 48992021.19</td>
    <td align="right">0.121550E+10</td>
    <td align="right">0.118417E+10</td>
    <td align="right">0.497212E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137256E+10</td>
    <td align="right">0.112914E+09</td>
    <td align="right">0.125964E+10</td>
    <td align="right">0.151006E+10</td>
    <td align="right">0.325556E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136991E+10</td>
    <td align="right"> 88835568.70</td>
    <td align="right">0.128108E+10</td>
    <td align="right">0.164769E+10</td>
    <td align="right">0.250259E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117612E+10</td>
    <td align="right"> 16677542.00</td>
    <td align="right">0.115944E+10</td>
    <td align="right">0.130481E+10</td>
    <td align="right">0.320334E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.858187E+09</td>
    <td align="right">   143977.26</td>
    <td align="right">0.858043E+09</td>
    <td align="right">0.804304E+09</td>
    <td align="right">0.488642E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.692634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.692634E+09</td>
    <td align="right">0.471259E+09</td>
    <td align="right">0.797448E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.461450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.461450E+09</td>
    <td align="right">0.138292E+09</td>
    <td align="right">0.114274E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.403126E+09</td>
    <td align="right"> 34372653.95</td>
    <td align="right">0.163612E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105804E+11</td>
    <td align="right">0.271294E+09</td>
    <td align="right">0.103091E+11</td>
    <td align="right">0.842261E+10</td>
    <td align="right">0.106767E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.403126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.403126E+09</td>
    <td align="right"> 27024820.11</td>
    <td align="right">0.250259E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137256E+10</td>
    <td align="right">0.112914E+09</td>
    <td align="right">0.128108E+10</td>
    <td align="right">0.164769E+10</td>
    <td align="right">0.174019E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.438690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.438690E+09</td>
    <td align="right"> 27021787.83</td>
    <td align="right">0.174030E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.620737E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.620737E+09</td>
    <td align="right">0.142869E+09</td>
    <td align="right">0.154761E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.881558E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.881558E+09</td>
    <td align="right">0.443036E+09</td>
    <td align="right">0.116392E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104107E+10</td>
    <td align="right">  3731618.28</td>
    <td align="right">0.103733E+10</td>
    <td align="right">0.714743E+09</td>
    <td align="right">0.766923E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126454E+10</td>
    <td align="right"> 48993338.11</td>
    <td align="right">0.121555E+10</td>
    <td align="right">0.118421E+10</td>
    <td align="right">0.497242E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137261E+10</td>
    <td align="right">0.112917E+09</td>
    <td align="right">0.125969E+10</td>
    <td align="right">0.151011E+10</td>
    <td align="right">0.325575E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136997E+10</td>
    <td align="right"> 88837956.63</td>
    <td align="right">0.128113E+10</td>
    <td align="right">0.164775E+10</td>
    <td align="right">0.250272E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117617E+10</td>
    <td align="right"> 16677990.30</td>
    <td align="right">0.115949E+10</td>
    <td align="right">0.130485E+10</td>
    <td align="right">0.320352E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.858221E+09</td>
    <td align="right">   143981.13</td>
    <td align="right">0.858077E+09</td>
    <td align="right">0.804331E+09</td>
    <td align="right">0.488672E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.692660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.692660E+09</td>
    <td align="right">0.471270E+09</td>
    <td align="right">0.797497E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.461466E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.461466E+09</td>
    <td align="right">0.138289E+09</td>
    <td align="right">0.114281E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.403140E+09</td>
    <td align="right"> 34370534.59</td>
    <td align="right">0.163623E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105808E+11</td>
    <td align="right">0.271302E+09</td>
    <td align="right">0.103095E+11</td>
    <td align="right">0.842286E+10</td>
    <td align="right">0.106774E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.403140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.403140E+09</td>
    <td align="right"> 27021787.83</td>
    <td align="right">0.250272E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137261E+10</td>
    <td align="right">0.112917E+09</td>
    <td align="right">0.128113E+10</td>
    <td align="right">0.164775E+10</td>
    <td align="right">0.174030E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.438690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.438690E+09</td>
    <td align="right"> 27021787.83</td>
    <td align="right">0.174030E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.620737E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.620737E+09</td>
    <td align="right">0.142869E+09</td>
    <td align="right">0.154761E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.881558E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.881558E+09</td>
    <td align="right">0.443036E+09</td>
    <td align="right">0.116392E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104107E+10</td>
    <td align="right">  3731618.28</td>
    <td align="right">0.103733E+10</td>
    <td align="right">0.714743E+09</td>
    <td align="right">0.766923E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126454E+10</td>
    <td align="right"> 48993338.11</td>
    <td align="right">0.121555E+10</td>
    <td align="right">0.118421E+10</td>
    <td align="right">0.497242E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137261E+10</td>
    <td align="right">0.112917E+09</td>
    <td align="right">0.125969E+10</td>
    <td align="right">0.151011E+10</td>
    <td align="right">0.325575E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136997E+10</td>
    <td align="right"> 88837956.63</td>
    <td align="right">0.128113E+10</td>
    <td align="right">0.164775E+10</td>
    <td align="right">0.250272E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117617E+10</td>
    <td align="right"> 16677990.30</td>
    <td align="right">0.115949E+10</td>
    <td align="right">0.130485E+10</td>
    <td align="right">0.320352E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.858221E+09</td>
    <td align="right">   143981.13</td>
    <td align="right">0.858077E+09</td>
    <td align="right">0.804331E+09</td>
    <td align="right">0.488672E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.692660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.692660E+09</td>
    <td align="right">0.471270E+09</td>
    <td align="right">0.797497E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.461466E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.461466E+09</td>
    <td align="right">0.138289E+09</td>
    <td align="right">0.114281E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.403140E+09</td>
    <td align="right"> 34370534.59</td>
    <td align="right">0.163623E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105808E+11</td>
    <td align="right">0.271302E+09</td>
    <td align="right">0.103095E+11</td>
    <td align="right">0.842286E+10</td>
    <td align="right">0.106774E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.403140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.403140E+09</td>
    <td align="right"> 27021787.83</td>
    <td align="right">0.250272E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137261E+10</td>
    <td align="right">0.112917E+09</td>
    <td align="right">0.128113E+10</td>
    <td align="right">0.164775E+10</td>
    <td align="right">0.174030E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154453E+10</td>
    <td align="right">0.498042E+09</td>
    <td align="right">0.104649E+10</td>
    <td align="right">0.758482E+09</td>
    <td align="right">0.311139E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188618E+10</td>
    <td align="right">0.428239E+09</td>
    <td align="right">0.145794E+10</td>
    <td align="right">0.965667E+09</td>
    <td align="right">0.278057E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.321741E+10</td>
    <td align="right">0.113296E+10</td>
    <td align="right">0.208445E+10</td>
    <td align="right">0.265804E+10</td>
    <td align="right">0.214557E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394819E+10</td>
    <td align="right">0.156610E+10</td>
    <td align="right">0.238209E+10</td>
    <td align="right">0.374771E+10</td>
    <td align="right">0.147024E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.509473E+10</td>
    <td align="right">0.230571E+10</td>
    <td align="right">0.278902E+10</td>
    <td align="right">0.559777E+10</td>
    <td align="right">0.101746E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.511797E+10</td>
    <td align="right">0.223486E+10</td>
    <td align="right">0.288312E+10</td>
    <td align="right">0.598971E+10</td>
    <td align="right">0.660569E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511685E+10</td>
    <td align="right">0.220083E+10</td>
    <td align="right">0.291601E+10</td>
    <td align="right">0.626317E+10</td>
    <td align="right">0.504842E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479249E+10</td>
    <td align="right">0.201157E+10</td>
    <td align="right">0.278091E+10</td>
    <td align="right">0.571307E+10</td>
    <td align="right">0.649448E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.334550E+10</td>
    <td align="right">0.132568E+10</td>
    <td align="right">0.201982E+10</td>
    <td align="right">0.366899E+10</td>
    <td align="right">0.941041E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252670E+10</td>
    <td align="right">0.907635E+09</td>
    <td align="right">0.161907E+10</td>
    <td align="right">0.236126E+10</td>
    <td align="right">0.150651E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136121E+10</td>
    <td align="right">0.316615E+09</td>
    <td align="right">0.104459E+10</td>
    <td align="right">0.786979E+09</td>
    <td align="right">0.211199E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122823E+10</td>
    <td align="right">0.285709E+09</td>
    <td align="right">0.942524E+09</td>
    <td align="right">0.482946E+09</td>
    <td align="right">0.296736E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.391800E+11</td>
    <td align="right">0.152140E+11</td>
    <td align="right">0.239660E+11</td>
    <td align="right">0.389938E+11</td>
    <td align="right">0.198670E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122823E+10</td>
    <td align="right">0.285709E+09</td>
    <td align="right">0.942524E+09</td>
    <td align="right">0.482946E+09</td>
    <td align="right">0.504842E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511797E+10</td>
    <td align="right">0.230571E+10</td>
    <td align="right">0.291601E+10</td>
    <td align="right">0.626317E+10</td>
    <td align="right">0.311139E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 61069504.44</td>
    <td align="right"> 19692151.47</td>
    <td align="right"> 41377352.97</td>
    <td align="right"> 29989701.02</td>
    <td align="right">0.123022E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 74577759.37</td>
    <td align="right"> 16932193.61</td>
    <td align="right"> 57645565.76</td>
    <td align="right"> 38181602.53</td>
    <td align="right">0.109941E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127213E+09</td>
    <td align="right"> 44796090.10</td>
    <td align="right"> 82417370.43</td>
    <td align="right">0.105097E+09</td>
    <td align="right"> 84833814.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156108E+09</td>
    <td align="right"> 61922266.05</td>
    <td align="right"> 94185584.08</td>
    <td align="right">0.148181E+09</td>
    <td align="right"> 58132030.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201441E+09</td>
    <td align="right"> 91165685.43</td>
    <td align="right">0.110275E+09</td>
    <td align="right">0.221331E+09</td>
    <td align="right"> 40229355.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.202360E+09</td>
    <td align="right"> 88364165.67</td>
    <td align="right">0.113996E+09</td>
    <td align="right">0.236828E+09</td>
    <td align="right"> 26118309.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202316E+09</td>
    <td align="right"> 87019019.69</td>
    <td align="right">0.115297E+09</td>
    <td align="right">0.247640E+09</td>
    <td align="right"> 19960987.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189491E+09</td>
    <td align="right"> 79535790.36</td>
    <td align="right">0.109955E+09</td>
    <td align="right">0.225890E+09</td>
    <td align="right"> 25678607.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132278E+09</td>
    <td align="right"> 52416192.70</td>
    <td align="right"> 79861779.46</td>
    <td align="right">0.145069E+09</td>
    <td align="right"> 37207900.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 99903572.68</td>
    <td align="right"> 35887078.45</td>
    <td align="right"> 64016494.22</td>
    <td align="right"> 93362217.17</td>
    <td align="right"> 59565925.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 53820972.48</td>
    <td align="right"> 12518671.21</td>
    <td align="right"> 41302301.27</td>
    <td align="right"> 31116458.81</td>
    <td align="right"> 83506119.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 48563208.17</td>
    <td align="right"> 11296660.51</td>
    <td align="right"> 37266547.66</td>
    <td align="right"> 19095252.01</td>
    <td align="right">0.117327E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154914E+10</td>
    <td align="right">0.601546E+09</td>
    <td align="right">0.947596E+09</td>
    <td align="right">0.154178E+10</td>
    <td align="right">0.785523E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48563208.17</td>
    <td align="right"> 11296660.51</td>
    <td align="right"> 37266547.66</td>
    <td align="right"> 19095252.01</td>
    <td align="right"> 19960987.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202360E+09</td>
    <td align="right"> 91165685.43</td>
    <td align="right">0.115297E+09</td>
    <td align="right">0.247640E+09</td>
    <td align="right">0.123022E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.188636E+10</td>
    <td align="right">0.110112E+10</td>
    <td align="right">0.785238E+09</td>
    <td align="right">0.164314E+10</td>
    <td align="right">0.154526E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188394E+10</td>
    <td align="right">0.864355E+09</td>
    <td align="right">0.101958E+10</td>
    <td align="right">0.159544E+10</td>
    <td align="right">0.139417E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250666E+10</td>
    <td align="right">0.124077E+10</td>
    <td align="right">0.126589E+10</td>
    <td align="right">0.249139E+10</td>
    <td align="right">0.113783E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.211174E+10</td>
    <td align="right">0.809646E+09</td>
    <td align="right">0.130209E+10</td>
    <td align="right">0.218971E+10</td>
    <td align="right">0.803557E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194545E+10</td>
    <td align="right">0.534349E+09</td>
    <td align="right">0.141110E+10</td>
    <td align="right">0.221136E+10</td>
    <td align="right">0.551358E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171694E+10</td>
    <td align="right">0.334102E+09</td>
    <td align="right">0.138284E+10</td>
    <td align="right">0.207456E+10</td>
    <td align="right">0.352540E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185759E+10</td>
    <td align="right">0.424217E+09</td>
    <td align="right">0.143338E+10</td>
    <td align="right">0.240061E+10</td>
    <td align="right">0.269935E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.221558E+10</td>
    <td align="right">0.767704E+09</td>
    <td align="right">0.144787E+10</td>
    <td align="right">0.277471E+10</td>
    <td align="right">0.349483E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220231E+10</td>
    <td align="right">0.101810E+10</td>
    <td align="right">0.118421E+10</td>
    <td align="right">0.258228E+10</td>
    <td align="right">0.518420E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227184E+10</td>
    <td align="right">0.121616E+10</td>
    <td align="right">0.105568E+10</td>
    <td align="right">0.244282E+10</td>
    <td align="right">0.806118E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137887E+10</td>
    <td align="right">0.635986E+09</td>
    <td align="right">0.742888E+09</td>
    <td align="right">0.121066E+10</td>
    <td align="right">0.107483E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140016E+10</td>
    <td align="right">0.682971E+09</td>
    <td align="right">0.717193E+09</td>
    <td align="right">0.111478E+10</td>
    <td align="right">0.145859E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233774E+11</td>
    <td align="right">0.962948E+10</td>
    <td align="right">0.137480E+11</td>
    <td align="right">0.247315E+11</td>
    <td align="right">0.102621E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137887E+10</td>
    <td align="right">0.334102E+09</td>
    <td align="right">0.717193E+09</td>
    <td align="right">0.111478E+10</td>
    <td align="right">0.269935E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250666E+10</td>
    <td align="right">0.124077E+10</td>
    <td align="right">0.144787E+10</td>
    <td align="right">0.277471E+10</td>
    <td align="right">0.154526E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.188636E+10</td>
    <td align="right">0.110112E+10</td>
    <td align="right">0.785238E+09</td>
    <td align="right">0.164314E+10</td>
    <td align="right">0.154526E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188394E+10</td>
    <td align="right">0.864355E+09</td>
    <td align="right">0.101958E+10</td>
    <td align="right">0.159544E+10</td>
    <td align="right">0.139417E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250666E+10</td>
    <td align="right">0.124077E+10</td>
    <td align="right">0.126589E+10</td>
    <td align="right">0.249139E+10</td>
    <td align="right">0.113783E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.211174E+10</td>
    <td align="right">0.809646E+09</td>
    <td align="right">0.130209E+10</td>
    <td align="right">0.218971E+10</td>
    <td align="right">0.803557E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194545E+10</td>
    <td align="right">0.534349E+09</td>
    <td align="right">0.141110E+10</td>
    <td align="right">0.221136E+10</td>
    <td align="right">0.551358E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171694E+10</td>
    <td align="right">0.334102E+09</td>
    <td align="right">0.138284E+10</td>
    <td align="right">0.207456E+10</td>
    <td align="right">0.352540E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185759E+10</td>
    <td align="right">0.424217E+09</td>
    <td align="right">0.143338E+10</td>
    <td align="right">0.240061E+10</td>
    <td align="right">0.269935E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.221558E+10</td>
    <td align="right">0.767704E+09</td>
    <td align="right">0.144787E+10</td>
    <td align="right">0.277471E+10</td>
    <td align="right">0.349483E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220231E+10</td>
    <td align="right">0.101810E+10</td>
    <td align="right">0.118421E+10</td>
    <td align="right">0.258228E+10</td>
    <td align="right">0.518420E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227184E+10</td>
    <td align="right">0.121616E+10</td>
    <td align="right">0.105568E+10</td>
    <td align="right">0.244282E+10</td>
    <td align="right">0.806118E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137887E+10</td>
    <td align="right">0.635986E+09</td>
    <td align="right">0.742888E+09</td>
    <td align="right">0.121066E+10</td>
    <td align="right">0.107483E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140016E+10</td>
    <td align="right">0.682971E+09</td>
    <td align="right">0.717193E+09</td>
    <td align="right">0.111478E+10</td>
    <td align="right">0.145859E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233774E+11</td>
    <td align="right">0.962948E+10</td>
    <td align="right">0.137480E+11</td>
    <td align="right">0.247315E+11</td>
    <td align="right">0.102621E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137887E+10</td>
    <td align="right">0.334102E+09</td>
    <td align="right">0.717193E+09</td>
    <td align="right">0.111478E+10</td>
    <td align="right">0.269935E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250666E+10</td>
    <td align="right">0.124077E+10</td>
    <td align="right">0.144787E+10</td>
    <td align="right">0.277471E+10</td>
    <td align="right">0.154526E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.188624E+10</td>
    <td align="right">0.110105E+10</td>
    <td align="right">0.785188E+09</td>
    <td align="right">0.164304E+10</td>
    <td align="right">0.154516E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188382E+10</td>
    <td align="right">0.864300E+09</td>
    <td align="right">0.101952E+10</td>
    <td align="right">0.159534E+10</td>
    <td align="right">0.139409E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250650E+10</td>
    <td align="right">0.124069E+10</td>
    <td align="right">0.126581E+10</td>
    <td align="right">0.249123E+10</td>
    <td align="right">0.113776E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.211160E+10</td>
    <td align="right">0.809595E+09</td>
    <td align="right">0.130201E+10</td>
    <td align="right">0.218957E+10</td>
    <td align="right">0.803506E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194533E+10</td>
    <td align="right">0.534315E+09</td>
    <td align="right">0.141102E+10</td>
    <td align="right">0.221122E+10</td>
    <td align="right">0.551323E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171684E+10</td>
    <td align="right">0.334081E+09</td>
    <td align="right">0.138275E+10</td>
    <td align="right">0.207443E+10</td>
    <td align="right">0.352517E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185748E+10</td>
    <td align="right">0.424190E+09</td>
    <td align="right">0.143329E+10</td>
    <td align="right">0.240045E+10</td>
    <td align="right">0.269918E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.221544E+10</td>
    <td align="right">0.767655E+09</td>
    <td align="right">0.144778E+10</td>
    <td align="right">0.277453E+10</td>
    <td align="right">0.349461E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220217E+10</td>
    <td align="right">0.101804E+10</td>
    <td align="right">0.118413E+10</td>
    <td align="right">0.258212E+10</td>
    <td align="right">0.518387E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227169E+10</td>
    <td align="right">0.121608E+10</td>
    <td align="right">0.105561E+10</td>
    <td align="right">0.244267E+10</td>
    <td align="right">0.806067E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137879E+10</td>
    <td align="right">0.635946E+09</td>
    <td align="right">0.742841E+09</td>
    <td align="right">0.121058E+10</td>
    <td align="right">0.107476E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140008E+10</td>
    <td align="right">0.682928E+09</td>
    <td align="right">0.717148E+09</td>
    <td align="right">0.111471E+10</td>
    <td align="right">0.145850E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233760E+11</td>
    <td align="right">0.962888E+10</td>
    <td align="right">0.137471E+11</td>
    <td align="right">0.247299E+11</td>
    <td align="right">0.102614E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137879E+10</td>
    <td align="right">0.334081E+09</td>
    <td align="right">0.717148E+09</td>
    <td align="right">0.111471E+10</td>
    <td align="right">0.269918E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250650E+10</td>
    <td align="right">0.124069E+10</td>
    <td align="right">0.144778E+10</td>
    <td align="right">0.277453E+10</td>
    <td align="right">0.154516E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132519E+10</td>
    <td align="right">0.311101E+09</td>
    <td align="right">0.101409E+10</td>
    <td align="right">0.512171E+09</td>
    <td align="right">0.320016E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199588E+10</td>
    <td align="right">0.517379E+09</td>
    <td align="right">0.147850E+10</td>
    <td align="right">0.114275E+10</td>
    <td align="right">0.282318E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.331843E+10</td>
    <td align="right">0.124105E+10</td>
    <td align="right">0.207738E+10</td>
    <td align="right">0.279453E+10</td>
    <td align="right">0.219844E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.399242E+10</td>
    <td align="right">0.157120E+10</td>
    <td align="right">0.242122E+10</td>
    <td align="right">0.383464E+10</td>
    <td align="right">0.151356E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496550E+10</td>
    <td align="right">0.210449E+10</td>
    <td align="right">0.286101E+10</td>
    <td align="right">0.546239E+10</td>
    <td align="right">0.107088E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.501071E+10</td>
    <td align="right">0.212393E+10</td>
    <td align="right">0.288678E+10</td>
    <td align="right">0.589458E+10</td>
    <td align="right">0.704703E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.575918E+10</td>
    <td align="right">0.272449E+10</td>
    <td align="right">0.303468E+10</td>
    <td align="right">0.710110E+10</td>
    <td align="right">0.553186E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476307E+10</td>
    <td align="right">0.201518E+10</td>
    <td align="right">0.274789E+10</td>
    <td align="right">0.569639E+10</td>
    <td align="right">0.681679E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333481E+10</td>
    <td align="right">0.126162E+10</td>
    <td align="right">0.207319E+10</td>
    <td align="right">0.368076E+10</td>
    <td align="right">0.981716E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.243115E+10</td>
    <td align="right">0.809202E+09</td>
    <td align="right">0.162195E+10</td>
    <td align="right">0.226908E+10</td>
    <td align="right">0.154590E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133418E+10</td>
    <td align="right">0.272060E+09</td>
    <td align="right">0.106212E+10</td>
    <td align="right">0.753424E+09</td>
    <td align="right">0.213851E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114086E+10</td>
    <td align="right">0.205627E+09</td>
    <td align="right">0.935233E+09</td>
    <td align="right">0.400065E+09</td>
    <td align="right">0.299899E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.393714E+11</td>
    <td align="right">0.151573E+11</td>
    <td align="right">0.242140E+11</td>
    <td align="right">0.395419E+11</td>
    <td align="right">0.204109E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114086E+10</td>
    <td align="right">0.205627E+09</td>
    <td align="right">0.935233E+09</td>
    <td align="right">0.400065E+09</td>
    <td align="right">0.553186E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.575918E+10</td>
    <td align="right">0.272449E+10</td>
    <td align="right">0.303468E+10</td>
    <td align="right">0.710110E+10</td>
    <td align="right">0.320016E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52396574.40</td>
    <td align="right"> 12300611.57</td>
    <td align="right"> 40095962.83</td>
    <td align="right"> 20250654.98</td>
    <td align="right">0.126531E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 78915218.90</td>
    <td align="right"> 20456625.16</td>
    <td align="right"> 58458593.74</td>
    <td align="right"> 45183039.30</td>
    <td align="right">0.111626E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131207E+09</td>
    <td align="right"> 49069911.27</td>
    <td align="right"> 82137403.29</td>
    <td align="right">0.110493E+09</td>
    <td align="right"> 86924433.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157856E+09</td>
    <td align="right"> 62123826.29</td>
    <td align="right"> 95732502.95</td>
    <td align="right">0.151618E+09</td>
    <td align="right"> 59844735.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.196331E+09</td>
    <td align="right"> 83209517.96</td>
    <td align="right">0.113121E+09</td>
    <td align="right">0.215977E+09</td>
    <td align="right"> 42341818.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.198118E+09</td>
    <td align="right"> 83978010.28</td>
    <td align="right">0.114140E+09</td>
    <td align="right">0.233066E+09</td>
    <td align="right"> 27863327.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.227712E+09</td>
    <td align="right">0.107724E+09</td>
    <td align="right">0.119988E+09</td>
    <td align="right">0.280770E+09</td>
    <td align="right"> 21872446.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.188327E+09</td>
    <td align="right"> 79678216.32</td>
    <td align="right">0.108649E+09</td>
    <td align="right">0.225229E+09</td>
    <td align="right"> 26952953.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131855E+09</td>
    <td align="right"> 49882971.09</td>
    <td align="right"> 81971909.24</td>
    <td align="right">0.145534E+09</td>
    <td align="right"> 38816162.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 96125138.92</td>
    <td align="right"> 31995023.36</td>
    <td align="right"> 64130115.56</td>
    <td align="right"> 89716887.41</td>
    <td align="right"> 61123477.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52751940.83</td>
    <td align="right"> 10756960.49</td>
    <td align="right"> 41994980.34</td>
    <td align="right"> 29789554.67</td>
    <td align="right"> 84554762.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 45108424.11</td>
    <td align="right">  8130266.30</td>
    <td align="right"> 36978157.81</td>
    <td align="right"> 15818125.97</td>
    <td align="right">0.118577E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.155670E+10</td>
    <td align="right">0.599306E+09</td>
    <td align="right">0.957399E+09</td>
    <td align="right">0.156344E+10</td>
    <td align="right">0.807029E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 45108424.11</td>
    <td align="right">  8130266.30</td>
    <td align="right"> 36978157.81</td>
    <td align="right"> 15818125.97</td>
    <td align="right"> 21872446.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.227712E+09</td>
    <td align="right">0.107724E+09</td>
    <td align="right">0.119988E+09</td>
    <td align="right">0.280770E+09</td>
    <td align="right">0.126531E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131608E+10</td>
    <td align="right"> 69658966.74</td>
    <td align="right">0.531759E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186223E+10</td>
    <td align="right">0.397614E+09</td>
    <td align="right">0.473201E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.264470E+10</td>
    <td align="right">0.123720E+10</td>
    <td align="right">0.361794E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.312323E+10</td>
    <td align="right"> 11195083.60</td>
    <td align="right">0.311203E+10</td>
    <td align="right">0.201193E+10</td>
    <td align="right">0.243742E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.379365E+10</td>
    <td align="right">0.146983E+09</td>
    <td align="right">0.364667E+10</td>
    <td align="right">0.341205E+10</td>
    <td align="right">0.160637E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411786E+10</td>
    <td align="right">0.338757E+09</td>
    <td align="right">0.377911E+10</td>
    <td align="right">0.445139E+10</td>
    <td align="right">0.101985E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.410993E+10</td>
    <td align="right">0.266519E+09</td>
    <td align="right">0.384341E+10</td>
    <td align="right">0.488750E+10</td>
    <td align="right">0.772614E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352853E+10</td>
    <td align="right"> 50034993.26</td>
    <td align="right">0.347849E+10</td>
    <td align="right">0.387326E+10</td>
    <td align="right">0.977747E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257468E+10</td>
    <td align="right">   431952.21</td>
    <td align="right">0.257425E+10</td>
    <td align="right">0.238216E+10</td>
    <td align="right">0.148393E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207800E+10</td>
    <td align="right">0.138735E+10</td>
    <td align="right">0.240834E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138441E+10</td>
    <td align="right">0.401422E+09</td>
    <td align="right">0.344861E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120943E+10</td>
    <td align="right"> 93999108.55</td>
    <td align="right">0.496849E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317427E+11</td>
    <td align="right">0.813922E+09</td>
    <td align="right">0.309288E+11</td>
    <td align="right">0.246055E+11</td>
    <td align="right">0.327909E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120943E+10</td>
    <td align="right"> 69658966.74</td>
    <td align="right">0.772614E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411786E+10</td>
    <td align="right">0.338757E+09</td>
    <td align="right">0.384341E+10</td>
    <td align="right">0.488750E+10</td>
    <td align="right">0.531759E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160563E+10</td>
    <td align="right">0.517745E+09</td>
    <td align="right">0.108788E+10</td>
    <td align="right">0.764550E+09</td>
    <td align="right">0.328405E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196079E+10</td>
    <td align="right">0.445180E+09</td>
    <td align="right">0.151561E+10</td>
    <td align="right">0.966421E+09</td>
    <td align="right">0.293846E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.334467E+10</td>
    <td align="right">0.117778E+10</td>
    <td align="right">0.216690E+10</td>
    <td align="right">0.269145E+10</td>
    <td align="right">0.228514E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410436E+10</td>
    <td align="right">0.162806E+10</td>
    <td align="right">0.247630E+10</td>
    <td align="right">0.382205E+10</td>
    <td align="right">0.157379E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.529625E+10</td>
    <td align="right">0.239692E+10</td>
    <td align="right">0.289933E+10</td>
    <td align="right">0.575293E+10</td>
    <td align="right">0.108984E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.532042E+10</td>
    <td align="right">0.232326E+10</td>
    <td align="right">0.299715E+10</td>
    <td align="right">0.618518E+10</td>
    <td align="right">0.689689E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.531925E+10</td>
    <td align="right">0.228790E+10</td>
    <td align="right">0.303135E+10</td>
    <td align="right">0.647931E+10</td>
    <td align="right">0.519038E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.498206E+10</td>
    <td align="right">0.209115E+10</td>
    <td align="right">0.289091E+10</td>
    <td align="right">0.591585E+10</td>
    <td align="right">0.659800E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.347783E+10</td>
    <td align="right">0.137812E+10</td>
    <td align="right">0.209971E+10</td>
    <td align="right">0.379563E+10</td>
    <td align="right">0.961153E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262665E+10</td>
    <td align="right">0.943541E+09</td>
    <td align="right">0.168311E+10</td>
    <td align="right">0.243670E+10</td>
    <td align="right">0.154643E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141505E+10</td>
    <td align="right">0.329140E+09</td>
    <td align="right">0.108591E+10</td>
    <td align="right">0.803564E+09</td>
    <td align="right">0.219782E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127682E+10</td>
    <td align="right">0.297011E+09</td>
    <td align="right">0.979805E+09</td>
    <td align="right">0.487375E+09</td>
    <td align="right">0.311570E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.407298E+11</td>
    <td align="right">0.158158E+11</td>
    <td align="right">0.249140E+11</td>
    <td align="right">0.401010E+11</td>
    <td align="right">0.208609E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127682E+10</td>
    <td align="right">0.297011E+09</td>
    <td align="right">0.979805E+09</td>
    <td align="right">0.487375E+09</td>
    <td align="right">0.519038E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532042E+10</td>
    <td align="right">0.239692E+10</td>
    <td align="right">0.303135E+10</td>
    <td align="right">0.647931E+10</td>
    <td align="right">0.328405E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.565918E+10</td>
    <td align="right">0.330343E+10</td>
    <td align="right">0.235575E+10</td>
    <td align="right">0.480841E+10</td>
    <td align="right">0.474641E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.565190E+10</td>
    <td align="right">0.259312E+10</td>
    <td align="right">0.305879E+10</td>
    <td align="right">0.464760E+10</td>
    <td align="right">0.429277E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752010E+10</td>
    <td align="right">0.372238E+10</td>
    <td align="right">0.379772E+10</td>
    <td align="right">0.730258E+10</td>
    <td align="right">0.351299E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.633530E+10</td>
    <td align="right">0.242899E+10</td>
    <td align="right">0.390632E+10</td>
    <td align="right">0.640261E+10</td>
    <td align="right">0.252327E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583643E+10</td>
    <td align="right">0.160308E+10</td>
    <td align="right">0.423335E+10</td>
    <td align="right">0.649537E+10</td>
    <td align="right">0.174750E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.515089E+10</td>
    <td align="right">0.100233E+10</td>
    <td align="right">0.414856E+10</td>
    <td align="right">0.613526E+10</td>
    <td align="right">0.109380E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.557284E+10</td>
    <td align="right">0.127268E+10</td>
    <td align="right">0.430017E+10</td>
    <td align="right">0.714175E+10</td>
    <td align="right">0.817154E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.664682E+10</td>
    <td align="right">0.230316E+10</td>
    <td align="right">0.434366E+10</td>
    <td align="right">0.827168E+10</td>
    <td align="right">0.103221E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660705E+10</td>
    <td align="right">0.305438E+10</td>
    <td align="right">0.355267E+10</td>
    <td align="right">0.770477E+10</td>
    <td align="right">0.151877E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.681562E+10</td>
    <td align="right">0.364855E+10</td>
    <td align="right">0.316707E+10</td>
    <td align="right">0.726804E+10</td>
    <td align="right">0.238469E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413669E+10</td>
    <td align="right">0.190800E+10</td>
    <td align="right">0.222870E+10</td>
    <td align="right">0.355720E+10</td>
    <td align="right">0.325353E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.420057E+10</td>
    <td align="right">0.204895E+10</td>
    <td align="right">0.215161E+10</td>
    <td align="right">0.326538E+10</td>
    <td align="right">0.445913E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.701334E+11</td>
    <td align="right">0.288890E+11</td>
    <td align="right">0.412444E+11</td>
    <td align="right">0.730007E+11</td>
    <td align="right">0.313822E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.413669E+10</td>
    <td align="right">0.100233E+10</td>
    <td align="right">0.215161E+10</td>
    <td align="right">0.326538E+10</td>
    <td align="right">0.817154E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752010E+10</td>
    <td align="right">0.372238E+10</td>
    <td align="right">0.434366E+10</td>
    <td align="right">0.827168E+10</td>
    <td align="right">0.474641E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137760E+10</td>
    <td align="right">0.323407E+09</td>
    <td align="right">0.105419E+10</td>
    <td align="right">0.509747E+09</td>
    <td align="right">0.338209E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.207483E+10</td>
    <td align="right">0.537844E+09</td>
    <td align="right">0.153698E+10</td>
    <td align="right">0.114906E+10</td>
    <td align="right">0.297849E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.344968E+10</td>
    <td align="right">0.129014E+10</td>
    <td align="right">0.215954E+10</td>
    <td align="right">0.283424E+10</td>
    <td align="right">0.234065E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415033E+10</td>
    <td align="right">0.163336E+10</td>
    <td align="right">0.251698E+10</td>
    <td align="right">0.390431E+10</td>
    <td align="right">0.162607E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516190E+10</td>
    <td align="right">0.218774E+10</td>
    <td align="right">0.297416E+10</td>
    <td align="right">0.560941E+10</td>
    <td align="right">0.114384E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520889E+10</td>
    <td align="right">0.220794E+10</td>
    <td align="right">0.300095E+10</td>
    <td align="right">0.608463E+10</td>
    <td align="right">0.734206E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598697E+10</td>
    <td align="right">0.283226E+10</td>
    <td align="right">0.315470E+10</td>
    <td align="right">0.734859E+10</td>
    <td align="right">0.562705E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495146E+10</td>
    <td align="right">0.209489E+10</td>
    <td align="right">0.285657E+10</td>
    <td align="right">0.589542E+10</td>
    <td align="right">0.692958E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346671E+10</td>
    <td align="right">0.131152E+10</td>
    <td align="right">0.215519E+10</td>
    <td align="right">0.380876E+10</td>
    <td align="right">0.100364E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252731E+10</td>
    <td align="right">0.841211E+09</td>
    <td align="right">0.168609E+10</td>
    <td align="right">0.234034E+10</td>
    <td align="right">0.159366E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138695E+10</td>
    <td align="right">0.282821E+09</td>
    <td align="right">0.110412E+10</td>
    <td align="right">0.768708E+09</td>
    <td align="right">0.222817E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118598E+10</td>
    <td align="right">0.213760E+09</td>
    <td align="right">0.972223E+09</td>
    <td align="right">0.402493E+09</td>
    <td align="right">0.314941E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.409286E+11</td>
    <td align="right">0.157569E+11</td>
    <td align="right">0.251717E+11</td>
    <td align="right">0.406557E+11</td>
    <td align="right">0.214359E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118598E+10</td>
    <td align="right">0.213760E+09</td>
    <td align="right">0.972223E+09</td>
    <td align="right">0.402493E+09</td>
    <td align="right">0.562705E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.598697E+10</td>
    <td align="right">0.283226E+10</td>
    <td align="right">0.315470E+10</td>
    <td align="right">0.734859E+10</td>
    <td align="right">0.338209E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.78</td>
    <td align="right">     1950.30</td>
    <td align="right">      491.37</td>
    <td align="right">        0.00</td>
    <td align="right">      491.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      170.28</td>
    <td align="right">     1923.18</td>
    <td align="right">      769.77</td>
    <td align="right">        0.00</td>
    <td align="right">      769.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      472.30</td>
    <td align="right">     1318.48</td>
    <td align="right">      987.42</td>
    <td align="right">        0.00</td>
    <td align="right">      987.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      789.70</td>
    <td align="right">      906.90</td>
    <td align="right">     1204.95</td>
    <td align="right">        4.32</td>
    <td align="right">     1200.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1281.03</td>
    <td align="right">      580.77</td>
    <td align="right">     1416.39</td>
    <td align="right">       54.88</td>
    <td align="right">     1361.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1716.97</td>
    <td align="right">      385.24</td>
    <td align="right">     1588.68</td>
    <td align="right">      130.69</td>
    <td align="right">     1457.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1822.07</td>
    <td align="right">      282.95</td>
    <td align="right">     1534.47</td>
    <td align="right">       99.51</td>
    <td align="right">     1434.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1446.08</td>
    <td align="right">      356.19</td>
    <td align="right">     1317.40</td>
    <td align="right">       18.68</td>
    <td align="right">     1298.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      925.35</td>
    <td align="right">      550.54</td>
    <td align="right">      993.32</td>
    <td align="right">        0.17</td>
    <td align="right">      993.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      531.89</td>
    <td align="right">      855.51</td>
    <td align="right">      775.84</td>
    <td align="right">        0.00</td>
    <td align="right">      775.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      166.08</td>
    <td align="right">     1287.30</td>
    <td align="right">      534.11</td>
    <td align="right">        0.00</td>
