    <td align="right">      534.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       38.55</td>
    <td align="right">     1815.23</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      786.17</td>
    <td align="right">     1012.85</td>
    <td align="right">     1006.56</td>
    <td align="right">       25.81</td>
    <td align="right">      980.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.78</td>
    <td align="right">      282.95</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1822.07</td>
    <td align="right">     1950.30</td>
    <td align="right">     1588.68</td>
    <td align="right">      130.69</td>
    <td align="right">     1457.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      291.40</td>
    <td align="right">     1203.54</td>
    <td align="right">      599.47</td>
    <td align="right">      193.30</td>
    <td align="right">      406.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      407.57</td>
    <td align="right">     1194.69</td>
    <td align="right">      810.51</td>
    <td align="right">      184.02</td>
    <td align="right">      626.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1014.80</td>
    <td align="right">      832.87</td>
    <td align="right">     1248.76</td>
    <td align="right">      439.73</td>
    <td align="right">      809.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1483.02</td>
    <td align="right">      587.34</td>
    <td align="right">     1583.47</td>
    <td align="right">      628.11</td>
    <td align="right">      955.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2150.42</td>
    <td align="right">      395.11</td>
    <td align="right">     1977.39</td>
    <td align="right">      894.91</td>
    <td align="right">     1082.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2384.64</td>
    <td align="right">      260.91</td>
    <td align="right">     2052.63</td>
    <td align="right">      896.32</td>
    <td align="right">     1156.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2416.08</td>
    <td align="right">      190.34</td>
    <td align="right">     1985.98</td>
    <td align="right">      854.20</td>
    <td align="right">     1131.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2207.34</td>
    <td align="right">      240.96</td>
    <td align="right">     1860.09</td>
    <td align="right">      780.75</td>
    <td align="right">     1079.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1468.82</td>
    <td align="right">      357.88</td>
    <td align="right">     1341.76</td>
    <td align="right">      531.68</td>
    <td align="right">      810.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      920.43</td>
    <td align="right">      550.87</td>
    <td align="right">      980.68</td>
    <td align="right">      352.28</td>
    <td align="right">      628.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      320.48</td>
    <td align="right">      820.64</td>
    <td align="right">      545.93</td>
    <td align="right">      126.98</td>
    <td align="right">      418.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      187.55</td>
    <td align="right">     1139.32</td>
    <td align="right">      476.71</td>
    <td align="right">      110.89</td>
    <td align="right">      365.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1276.57</td>
    <td align="right">      644.92</td>
    <td align="right">     1291.53</td>
    <td align="right">      501.52</td>
    <td align="right">      790.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      187.55</td>
    <td align="right">      190.34</td>
    <td align="right">      476.71</td>
    <td align="right">      110.89</td>
    <td align="right">      365.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2416.08</td>
    <td align="right">     1203.54</td>
    <td align="right">     2052.63</td>
    <td align="right">      896.32</td>
    <td align="right">     1156.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1805.41</td>
    <td align="right">     1740.52</td>
    <td align="right">     2112.90</td>
    <td align="right">     1233.36</td>
    <td align="right">      879.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1932.39</td>
    <td align="right">     1744.27</td>
    <td align="right">     2336.27</td>
    <td align="right">     1071.89</td>
    <td align="right">     1264.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2735.84</td>
    <td align="right">     1278.03</td>
    <td align="right">     2807.68</td>
    <td align="right">     1389.78</td>
    <td align="right">     1417.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2479.64</td>
    <td align="right">      939.35</td>
    <td align="right">     2444.18</td>
    <td align="right">      937.11</td>
    <td align="right">     1507.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2427.27</td>
    <td align="right">      631.31</td>
    <td align="right">     2179.07</td>
    <td align="right">      598.52</td>
    <td align="right">     1580.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2364.35</td>
    <td align="right">      411.99</td>
    <td align="right">     1987.23</td>
    <td align="right">      386.70</td>
    <td align="right">     1600.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2661.72</td>
    <td align="right">      298.43</td>
    <td align="right">     2080.66</td>
    <td align="right">      475.16</td>
    <td align="right">     1605.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3084.96</td>
    <td align="right">      375.70</td>
    <td align="right">     2481.64</td>
    <td align="right">      859.90</td>
    <td align="right">     1621.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2975.49</td>
    <td align="right">      565.29</td>
    <td align="right">     2549.01</td>
    <td align="right">     1178.39</td>
    <td align="right">     1370.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2724.92</td>
    <td align="right">      848.56</td>
    <td align="right">     2544.66</td>
    <td align="right">     1362.21</td>
    <td align="right">     1182.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1386.69</td>
    <td align="right">     1213.75</td>
    <td align="right">     1595.95</td>
    <td align="right">      736.11</td>
    <td align="right">      859.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1229.95</td>
    <td align="right">     1629.37</td>
    <td align="right">     1568.31</td>
    <td align="right">      764.99</td>
    <td align="right">      803.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2320.72</td>
    <td align="right">      968.80</td>
    <td align="right">     2223.92</td>
    <td align="right">      916.07</td>
    <td align="right">     1307.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1229.95</td>
    <td align="right">      298.43</td>
    <td align="right">     1568.31</td>
    <td align="right">      386.70</td>
    <td align="right">      803.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3084.96</td>
    <td align="right">     1744.27</td>
    <td align="right">     2807.68</td>
    <td align="right">     1389.78</td>
    <td align="right">     1621.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      193.70</td>
    <td align="right">     1241.12</td>
    <td align="right">      514.34</td>
    <td align="right">      120.75</td>
    <td align="right">      393.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      480.49</td>
    <td align="right">     1210.73</td>
    <td align="right">      857.65</td>
    <td align="right">      222.32</td>
    <td align="right">      635.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1064.55</td>
    <td align="right">      852.07</td>
    <td align="right">     1287.96</td>
    <td align="right">      481.68</td>
    <td align="right">      806.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1514.02</td>
    <td align="right">      604.84</td>
    <td align="right">     1601.21</td>
    <td align="right">      630.15</td>
    <td align="right">      971.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2096.07</td>
    <td align="right">      413.55</td>
    <td align="right">     1927.23</td>
    <td align="right">      816.81</td>
    <td align="right">     1110.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2345.26</td>
    <td align="right">      277.11</td>
    <td align="right">     2009.60</td>
    <td align="right">      851.83</td>
    <td align="right">     1157.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2739.79</td>
    <td align="right">      206.14</td>
    <td align="right">     2235.28</td>
    <td align="right">     1057.45</td>
    <td align="right">     1177.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2199.08</td>
    <td align="right">      252.59</td>
    <td align="right">     1848.66</td>
    <td align="right">      782.14</td>
    <td align="right">     1066.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1472.45</td>
    <td align="right">      373.38</td>
    <td align="right">     1337.46</td>
    <td align="right">      505.99</td>
    <td align="right">      831.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      882.47</td>
    <td align="right">      566.54</td>
    <td align="right">      943.59</td>
    <td align="right">      314.07</td>
    <td align="right">      629.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      304.90</td>
    <td align="right">      832.17</td>
    <td align="right">      535.09</td>
    <td align="right">      109.11</td>
    <td align="right">      425.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      153.76</td>
    <td align="right">     1151.41</td>
    <td align="right">      442.80</td>
    <td align="right">       79.81</td>
    <td align="right">      362.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1292.51</td>
    <td align="right">      662.22</td>
    <td align="right">     1297.84</td>
    <td align="right">      499.65</td>
    <td align="right">      798.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      153.76</td>
    <td align="right">      206.14</td>
    <td align="right">      442.80</td>
    <td align="right">       79.81</td>
    <td align="right">      362.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2739.79</td>
    <td align="right">     1241.12</td>
    <td align="right">     2235.28</td>
    <td align="right">     1057.45</td>
    <td align="right">     1177.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.27</td>
    <td align="right">     1949.22</td>
    <td align="right">      491.36</td>
    <td align="right">        0.00</td>
    <td align="right">      491.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      177.17</td>
    <td align="right">     1919.12</td>
    <td align="right">      769.75</td>
    <td align="right">        0.00</td>
    <td align="right">      769.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.23</td>
    <td align="right">     1303.64</td>
    <td align="right">      987.40</td>
    <td align="right">        0.00</td>
    <td align="right">      987.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.24</td>
    <td align="right">      887.62</td>
    <td align="right">     1204.92</td>
    <td align="right">        4.32</td>
    <td align="right">     1200.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1326.39</td>
    <td align="right">      556.94</td>
    <td align="right">     1416.36</td>
    <td align="right">       54.88</td>
    <td align="right">     1361.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1747.79</td>
    <td align="right">      376.82</td>
    <td align="right">     1588.65</td>
    <td align="right">      130.69</td>
    <td align="right">     1457.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1845.58</td>
    <td align="right">      280.32</td>
    <td align="right">     1534.44</td>
    <td align="right">       99.50</td>
    <td align="right">     1434.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1461.51</td>
    <td align="right">      358.81</td>
    <td align="right">     1317.37</td>
    <td align="right">       18.68</td>
    <td align="right">     1298.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      930.93</td>
    <td align="right">      565.58</td>
    <td align="right">      993.30</td>
    <td align="right">        0.17</td>
    <td align="right">      993.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      527.85</td>
    <td align="right">      893.24</td>
    <td align="right">      775.82</td>
    <td align="right">        0.00</td>
    <td align="right">      775.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      160.06</td>
    <td align="right">     1322.67</td>
    <td align="right">      534.10</td>
    <td align="right">        0.00</td>
    <td align="right">      534.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       38.50</td>
    <td align="right">     1832.65</td>
    <td align="right">      451.54</td>
    <td align="right">        0.00</td>
    <td align="right">      451.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      801.25</td>
    <td align="right">     1015.71</td>
    <td align="right">     1006.53</td>
    <td align="right">       25.81</td>
    <td align="right">      980.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.27</td>
    <td align="right">      280.32</td>
    <td align="right">      451.54</td>
    <td align="right">        0.00</td>
    <td align="right">      451.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1845.58</td>
    <td align="right">     1949.22</td>
    <td align="right">     1588.65</td>
    <td align="right">      130.69</td>
    <td align="right">     1457.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      294.38</td>
    <td align="right">     1207.59</td>
    <td align="right">      599.46</td>
    <td align="right">      193.30</td>
    <td align="right">      406.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.95</td>
    <td align="right">     1194.82</td>
    <td align="right">      810.50</td>
    <td align="right">      184.02</td>
    <td align="right">      626.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1031.64</td>
    <td align="right">      832.74</td>
    <td align="right">     1248.74</td>
    <td align="right">      439.72</td>
    <td align="right">      809.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1503.04</td>
    <td align="right">      589.65</td>
    <td align="right">     1583.45</td>
    <td align="right">      628.10</td>
    <td align="right">      955.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2172.60</td>
    <td align="right">      394.90</td>
    <td align="right">     1977.36</td>
    <td align="right">      894.89</td>
    <td align="right">     1082.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2402.21</td>
    <td align="right">      264.93</td>
    <td align="right">     2052.60</td>
    <td align="right">      896.30</td>
    <td align="right">     1156.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2430.86</td>
    <td align="right">      195.94</td>
    <td align="right">     1985.95</td>
    <td align="right">      854.19</td>
    <td align="right">     1131.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2217.35</td>
    <td align="right">      252.06</td>
    <td align="right">     1860.06</td>
    <td align="right">      780.73</td>
    <td align="right">     1079.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1471.48</td>
    <td align="right">      377.41</td>
    <td align="right">     1341.73</td>
    <td align="right">      531.67</td>
    <td align="right">      810.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      916.45</td>
    <td align="right">      584.70</td>
    <td align="right">      980.66</td>
    <td align="right">      352.27</td>
    <td align="right">      628.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      315.62</td>
    <td align="right">      847.03</td>
    <td align="right">      545.92</td>
    <td align="right">      126.98</td>
    <td align="right">      418.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      187.44</td>
    <td align="right">     1151.69</td>
    <td align="right">      476.70</td>
    <td align="right">      110.89</td>
    <td align="right">      365.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1285.37</td>
    <td align="right">      654.89</td>
    <td align="right">     1291.51</td>
    <td align="right">      501.51</td>
    <td align="right">      790.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      187.44</td>
    <td align="right">      195.94</td>
    <td align="right">      476.70</td>
    <td align="right">      110.89</td>
    <td align="right">      365.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2430.86</td>
    <td align="right">     1207.59</td>
    <td align="right">     2052.60</td>
    <td align="right">      896.30</td>
    <td align="right">     1156.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1840.40</td>
    <td align="right">     1730.76</td>
    <td align="right">     2112.81</td>
    <td align="right">     1233.31</td>
    <td align="right">      879.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1978.43</td>
    <td align="right">     1728.85</td>
    <td align="right">     2336.18</td>
    <td align="right">     1071.85</td>
    <td align="right">     1264.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2790.48</td>
    <td align="right">     1274.42</td>
    <td align="right">     2807.58</td>
    <td align="right">     1389.72</td>
    <td align="right">     1417.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2534.33</td>
    <td align="right">      930.02</td>
    <td align="right">     2444.09</td>
    <td align="right">      937.07</td>
    <td align="right">     1507.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2476.83</td>
    <td align="right">      617.55</td>
    <td align="right">     2179.00</td>
    <td align="right">      598.50</td>
    <td align="right">     1580.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2401.06</td>
    <td align="right">      408.02</td>
    <td align="right">     1987.16</td>
    <td align="right">      386.68</td>
    <td align="right">     1600.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2688.79</td>
    <td align="right">      302.34</td>
    <td align="right">     2080.59</td>
    <td align="right">      475.14</td>
    <td align="right">     1605.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3107.81</td>
    <td align="right">      391.44</td>
    <td align="right">     2481.55</td>
    <td align="right">      859.87</td>
    <td align="right">     1621.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2988.69</td>
    <td align="right">      600.01</td>
    <td align="right">     2548.92</td>
    <td align="right">     1178.34</td>
    <td align="right">     1370.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2736.08</td>
    <td align="right">      902.89</td>
    <td align="right">     2544.56</td>
    <td align="right">     1362.16</td>
    <td align="right">     1182.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1401.20</td>
    <td align="right">     1243.99</td>
    <td align="right">     1595.89</td>
    <td align="right">      736.08</td>
    <td align="right">      859.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1248.60</td>
    <td align="right">     1633.69</td>
    <td align="right">     1568.25</td>
    <td align="right">      764.96</td>
    <td align="right">      803.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2352.64</td>
    <td align="right">      976.21</td>
    <td align="right">     2223.83</td>
    <td align="right">      916.03</td>
    <td align="right">     1307.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1248.60</td>
    <td align="right">      302.34</td>
    <td align="right">     1568.25</td>
    <td align="right">      386.68</td>
    <td align="right">      803.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3107.81</td>
    <td align="right">     1730.76</td>
    <td align="right">     2807.58</td>
    <td align="right">     1389.72</td>
    <td align="right">     1621.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      198.78</td>
    <td align="right">     1242.04</td>
    <td align="right">      514.33</td>
    <td align="right">      120.74</td>
    <td align="right">      393.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      491.04</td>
    <td align="right">     1213.13</td>
    <td align="right">      857.64</td>
    <td align="right">      222.32</td>
    <td align="right">      635.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1084.61</td>
    <td align="right">      853.26</td>
    <td align="right">     1287.95</td>
    <td align="right">      481.68</td>
    <td align="right">      806.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1537.91</td>
    <td align="right">      607.02</td>
    <td align="right">     1601.19</td>
    <td align="right">      630.14</td>
    <td align="right">      971.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2120.06</td>
    <td align="right">      415.63</td>
    <td align="right">     1927.21</td>
    <td align="right">      816.79</td>
    <td align="right">     1110.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2364.06</td>
    <td align="right">      282.63</td>
    <td align="right">     2009.58</td>
    <td align="right">      851.82</td>
    <td align="right">     1157.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2756.07</td>
    <td align="right">      214.70</td>
    <td align="right">     2235.25</td>
    <td align="right">     1057.43</td>
    <td align="right">     1177.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2210.88</td>
    <td align="right">      264.57</td>
    <td align="right">     1848.64</td>
    <td align="right">      782.13</td>
    <td align="right">     1066.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1476.19</td>
    <td align="right">      393.72</td>
    <td align="right">     1337.45</td>
    <td align="right">      505.98</td>
    <td align="right">      831.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      880.67</td>
    <td align="right">      599.99</td>
    <td align="right">      943.58</td>
    <td align="right">      314.07</td>
    <td align="right">      629.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      302.17</td>
    <td align="right">      857.66</td>
    <td align="right">      535.08</td>
    <td align="right">      109.11</td>
    <td align="right">      425.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      155.27</td>
    <td align="right">     1163.97</td>
    <td align="right">      442.79</td>
    <td align="right">       79.81</td>
    <td align="right">      362.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1303.44</td>
    <td align="right">      672.82</td>
    <td align="right">     1297.82</td>
    <td align="right">      499.64</td>
    <td align="right">      798.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      155.27</td>
    <td align="right">      214.70</td>
    <td align="right">      442.79</td>
    <td align="right">       79.81</td>
    <td align="right">      362.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2756.07</td>
    <td align="right">     1242.04</td>
    <td align="right">     2235.25</td>
    <td align="right">     1057.43</td>
    <td align="right">     1177.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.01</td>
    <td align="right">     1985.36</td>
    <td align="right">      491.37</td>
    <td align="right">        0.00</td>
    <td align="right">      491.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      164.36</td>
    <td align="right">     1956.02</td>
    <td align="right">      769.77</td>
    <td align="right">        0.00</td>
    <td align="right">      769.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      461.92</td>
    <td align="right">     1350.78</td>
    <td align="right">      987.42</td>
    <td align="right">        0.00</td>
    <td align="right">      987.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      776.21</td>
    <td align="right">      940.36</td>
    <td align="right">     1204.95</td>
    <td align="right">        4.32</td>
    <td align="right">     1200.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1273.92</td>
    <td align="right">      599.75</td>
    <td align="right">     1416.39</td>
    <td align="right">       54.88</td>
    <td align="right">     1361.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1717.36</td>
    <td align="right">      393.46</td>
    <td align="right">     1588.68</td>
    <td align="right">      130.69</td>
    <td align="right">     1457.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1824.78</td>
    <td align="right">      288.46</td>
    <td align="right">     1534.47</td>
    <td align="right">       99.51</td>
    <td align="right">     1434.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1446.11</td>
    <td align="right">      365.05</td>
    <td align="right">     1317.40</td>
    <td align="right">       18.68</td>
    <td align="right">     1298.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      919.04</td>
    <td align="right">      572.50</td>
    <td align="right">      993.32</td>
    <td align="right">        0.17</td>
    <td align="right">      993.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      517.98</td>
    <td align="right">      899.17</td>
    <td align="right">      775.84</td>
    <td align="right">        0.00</td>
    <td align="right">      775.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      154.87</td>
    <td align="right">     1330.48</td>
    <td align="right">      534.11</td>
    <td align="right">        0.00</td>
    <td align="right">      534.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.10</td>
    <td align="right">     1855.02</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      780.24</td>
    <td align="right">     1039.79</td>
    <td align="right">     1006.56</td>
    <td align="right">       25.81</td>
    <td align="right">      980.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.01</td>
    <td align="right">      288.46</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1824.78</td>
    <td align="right">     1985.36</td>
    <td align="right">     1588.68</td>
    <td align="right">      130.69</td>
    <td align="right">     1457.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      285.45</td>
    <td align="right">     1226.12</td>
    <td align="right">      599.47</td>
    <td align="right">      193.30</td>
    <td align="right">      406.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      399.48</td>
    <td align="right">     1214.64</td>
    <td align="right">      810.51</td>
    <td align="right">      184.02</td>
    <td align="right">      626.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1004.87</td>
    <td align="right">      853.18</td>
    <td align="right">     1248.76</td>
    <td align="right">      439.73</td>
    <td align="right">      809.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1474.56</td>
    <td align="right">      607.17</td>
    <td align="right">     1583.47</td>
    <td align="right">      628.11</td>
    <td align="right">      955.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2147.90</td>
    <td align="right">      406.90</td>
    <td align="right">     1977.39</td>
    <td align="right">      894.91</td>
    <td align="right">     1082.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2386.26</td>
    <td align="right">      266.08</td>
    <td align="right">     2052.63</td>
    <td align="right">      896.32</td>
    <td align="right">     1156.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2419.10</td>
    <td align="right">      193.79</td>
    <td align="right">     1985.98</td>
    <td align="right">      854.20</td>
    <td align="right">     1131.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2208.72</td>
    <td align="right">      246.34</td>
    <td align="right">     1860.09</td>
    <td align="right">      780.75</td>
    <td align="right">     1079.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1464.36</td>
    <td align="right">      370.82</td>
    <td align="right">     1341.76</td>
    <td align="right">      531.68</td>
    <td align="right">      810.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      909.76</td>
    <td align="right">      577.37</td>
    <td align="right">      980.68</td>
    <td align="right">      352.28</td>
    <td align="right">      628.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      310.02</td>
    <td align="right">      847.92</td>
    <td align="right">      545.93</td>
    <td align="right">      126.98</td>
    <td align="right">      418.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      181.96</td>
    <td align="right">     1163.27</td>
    <td align="right">      476.71</td>
    <td align="right">      110.89</td>
    <td align="right">      365.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1271.59</td>
    <td align="right">      661.49</td>
    <td align="right">     1291.53</td>
    <td align="right">      501.52</td>
    <td align="right">      790.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      181.96</td>
    <td align="right">      193.79</td>
    <td align="right">      476.71</td>
    <td align="right">      110.89</td>
    <td align="right">      365.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2419.10</td>
    <td align="right">     1226.12</td>
    <td align="right">     2052.63</td>
    <td align="right">      896.32</td>
    <td align="right">     1156.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1795.25</td>
    <td align="right">     1772.11</td>
    <td align="right">     2112.90</td>
    <td align="right">     1233.36</td>
    <td align="right">      879.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1921.13</td>
    <td align="right">     1774.46</td>
    <td align="right">     2336.27</td>
    <td align="right">     1071.89</td>
    <td align="right">     1264.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2726.47</td>
    <td align="right">     1311.60</td>
    <td align="right">     2807.68</td>
    <td align="right">     1389.78</td>
    <td align="right">     1417.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2470.14</td>
    <td align="right">      973.48</td>
    <td align="right">     2444.18</td>
    <td align="right">      937.11</td>
    <td align="right">     1507.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2425.09</td>
    <td align="right">      652.44</td>
    <td align="right">     2179.07</td>
    <td align="right">      598.52</td>
    <td align="right">     1580.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2367.00</td>
    <td align="right">      421.99</td>
    <td align="right">     1987.23</td>
    <td align="right">      386.70</td>
    <td align="right">     1600.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2666.42</td>
    <td align="right">      305.09</td>
    <td align="right">     2080.66</td>
    <td align="right">      475.16</td>
    <td align="right">     1605.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3088.29</td>
    <td align="right">      385.38</td>
    <td align="right">     2481.64</td>
    <td align="right">      859.90</td>
    <td align="right">     1621.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2972.52</td>
    <td align="right">      585.95</td>
    <td align="right">     2549.01</td>
    <td align="right">     1178.39</td>
    <td align="right">     1370.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2713.57</td>
    <td align="right">      890.34</td>
    <td align="right">     2544.66</td>
    <td align="right">     1362.21</td>
    <td align="right">     1182.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1372.38</td>
    <td align="right">     1255.22</td>
    <td align="right">     1595.95</td>
    <td align="right">      736.11</td>
    <td align="right">      859.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1219.15</td>
    <td align="right">     1664.85</td>
    <td align="right">     1568.31</td>
    <td align="right">      764.99</td>
    <td align="right">      803.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2314.84</td>
    <td align="right">      995.12</td>
    <td align="right">     2223.92</td>
    <td align="right">      916.07</td>
    <td align="right">     1307.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1219.15</td>
    <td align="right">      305.09</td>
    <td align="right">     1568.31</td>
    <td align="right">      386.70</td>
    <td align="right">      803.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3088.29</td>
    <td align="right">     1774.46</td>
    <td align="right">     2807.68</td>
    <td align="right">     1389.78</td>
    <td align="right">     1621.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      190.32</td>
    <td align="right">     1262.73</td>
    <td align="right">      514.34</td>
    <td align="right">      120.75</td>
    <td align="right">      393.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      474.98</td>
    <td align="right">     1231.19</td>
    <td align="right">      857.65</td>
    <td align="right">      222.32</td>
    <td align="right">      635.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1058.18</td>
    <td align="right">      873.90</td>
    <td align="right">     1287.96</td>
    <td align="right">      481.68</td>
    <td align="right">      806.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1506.29</td>
    <td align="right">      627.34</td>
    <td align="right">     1601.21</td>
    <td align="right">      630.15</td>
    <td align="right">      971.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2094.32</td>
    <td align="right">      427.06</td>
    <td align="right">     1927.23</td>
    <td align="right">      816.81</td>
    <td align="right">     1110.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2347.46</td>
    <td align="right">      283.26</td>
    <td align="right">     2009.60</td>
    <td align="right">      851.83</td>
    <td align="right">     1157.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2743.65</td>
    <td align="right">      210.09</td>
    <td align="right">     2235.28</td>
    <td align="right">     1057.45</td>
    <td align="right">     1177.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2201.10</td>
    <td align="right">      258.72</td>
    <td align="right">     1848.66</td>
    <td align="right">      782.14</td>
    <td align="right">     1066.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1469.43</td>
    <td align="right">      387.21</td>
    <td align="right">     1337.46</td>
    <td align="right">      505.99</td>
    <td align="right">      831.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      873.78</td>
    <td align="right">      595.00</td>
    <td align="right">      943.59</td>
    <td align="right">      314.07</td>
    <td align="right">      629.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.57</td>
    <td align="right">      859.63</td>
    <td align="right">      535.09</td>
    <td align="right">      109.11</td>
    <td align="right">      425.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      150.27</td>
    <td align="right">     1175.86</td>
    <td align="right">      442.80</td>
    <td align="right">       79.81</td>
    <td align="right">      362.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1289.18</td>
    <td align="right">      679.73</td>
    <td align="right">     1297.84</td>
    <td align="right">      499.65</td>
    <td align="right">      798.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.27</td>
    <td align="right">      210.09</td>
    <td align="right">      442.80</td>
    <td align="right">       79.81</td>
    <td align="right">      362.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2743.65</td>
    <td align="right">     1262.73</td>
    <td align="right">     2235.28</td>
    <td align="right">     1057.45</td>
    <td align="right">     1177.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 77095627.65</td>
    <td align="right">0.522369E+10</td>
    <td align="right">0.131608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.411947E+09</td>
    <td align="right">0.465256E+10</td>
    <td align="right">0.186223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126500E+10</td>
    <td align="right">0.353142E+10</td>
    <td align="right">0.264470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.264470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204690E+10</td>
    <td align="right">0.235067E+10</td>
    <td align="right">0.312323E+10</td>
    <td align="right"> 11195083.60</td>
    <td align="right">0.311203E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343110E+10</td>
    <td align="right">0.155554E+10</td>
    <td align="right">0.379365E+10</td>
    <td align="right">0.146983E+09</td>
    <td align="right">0.364667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.445039E+10</td>
    <td align="right">0.998552E+09</td>
    <td align="right">0.411786E+10</td>
    <td align="right">0.338757E+09</td>
    <td align="right">0.377911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.488022E+10</td>
    <td align="right">0.757864E+09</td>
    <td align="right">0.410993E+10</td>
    <td align="right">0.266519E+09</td>
    <td align="right">0.384341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387317E+10</td>
    <td align="right">0.954012E+09</td>
    <td align="right">0.352853E+10</td>
    <td align="right"> 50034993.26</td>
    <td align="right">0.347849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.239851E+10</td>
    <td align="right">0.142699E+10</td>
    <td align="right">0.257468E+10</td>
    <td align="right">   431952.21</td>
    <td align="right">0.257425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142461E+10</td>
    <td align="right">0.229139E+10</td>
    <td align="right">0.207800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.430490E+09</td>
    <td align="right">0.333669E+10</td>
    <td align="right">0.138441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103264E+09</td>
    <td align="right">0.486192E+10</td>
    <td align="right">0.120943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247927E+11</td>
    <td align="right">0.319413E+11</td>
    <td align="right">0.317427E+11</td>
    <td align="right">0.813922E+09</td>
    <td align="right">0.309288E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 77095627.65</td>
    <td align="right">0.757864E+09</td>
    <td align="right">0.120943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488022E+10</td>
    <td align="right">0.522369E+10</td>
    <td align="right">0.411786E+10</td>
    <td align="right">0.338757E+09</td>
    <td align="right">0.384341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.780480E+09</td>
    <td align="right">0.322355E+10</td>
    <td align="right">0.160563E+10</td>
    <td align="right">0.517745E+09</td>
    <td align="right">0.108788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.985998E+09</td>
    <td align="right">0.289020E+10</td>
    <td align="right">0.196079E+10</td>
    <td align="right">0.445180E+09</td>
    <td align="right">0.151561E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271805E+10</td>
    <td align="right">0.223075E+10</td>
    <td align="right">0.334467E+10</td>
    <td align="right">0.117778E+10</td>
    <td align="right">0.216690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.384399E+10</td>
    <td align="right">0.152239E+10</td>
    <td align="right">0.410436E+10</td>
    <td align="right">0.162806E+10</td>
    <td align="right">0.247630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.575969E+10</td>
    <td align="right">0.105826E+10</td>
    <td align="right">0.529625E+10</td>
    <td align="right">0.239692E+10</td>
    <td align="right">0.289933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.618100E+10</td>
    <td align="right">0.676287E+09</td>
    <td align="right">0.532042E+10</td>
    <td align="right">0.232326E+10</td>
    <td align="right">0.299715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.647122E+10</td>
    <td align="right">0.509800E+09</td>
    <td align="right">0.531925E+10</td>
    <td align="right">0.228790E+10</td>
    <td align="right">0.303135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.591214E+10</td>
    <td align="right">0.645385E+09</td>
    <td align="right">0.498206E+10</td>
    <td align="right">0.209115E+10</td>
    <td align="right">0.289091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.380718E+10</td>
    <td align="right">0.927628E+09</td>
    <td align="right">0.347783E+10</td>
    <td align="right">0.137812E+10</td>
    <td align="right">0.209971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.246529E+10</td>
    <td align="right">0.147544E+10</td>
    <td align="right">0.262665E+10</td>
    <td align="right">0.943541E+09</td>
    <td align="right">0.168311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.830678E+09</td>
    <td align="right">0.212711E+10</td>
    <td align="right">0.141505E+10</td>
    <td align="right">0.329140E+09</td>
    <td align="right">0.108591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502342E+09</td>
    <td align="right">0.305155E+10</td>
    <td align="right">0.127682E+10</td>
    <td align="right">0.297011E+09</td>
    <td align="right">0.979805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.402581E+11</td>
    <td align="right">0.203384E+11</td>
    <td align="right">0.407298E+11</td>
    <td align="right">0.158158E+11</td>
    <td align="right">0.249140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.502342E+09</td>
    <td align="right">0.509800E+09</td>
    <td align="right">0.127682E+10</td>
    <td align="right">0.297011E+09</td>
    <td align="right">0.979805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.647122E+10</td>
    <td align="right">0.322355E+10</td>
    <td align="right">0.532042E+10</td>
    <td align="right">0.239692E+10</td>
    <td align="right">0.303135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.483562E+10</td>
    <td align="right">0.466180E+10</td>
    <td align="right">0.565918E+10</td>
    <td align="right">0.330343E+10</td>
    <td align="right">0.235575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.467485E+10</td>
    <td align="right">0.421973E+10</td>
    <td align="right">0.565190E+10</td>
    <td align="right">0.259312E+10</td>
    <td align="right">0.305879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.732769E+10</td>
    <td align="right">0.342309E+10</td>
    <td align="right">0.752010E+10</td>
    <td align="right">0.372238E+10</td>
    <td align="right">0.379772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.642723E+10</td>
    <td align="right">0.243479E+10</td>
    <td align="right">0.633530E+10</td>
    <td align="right">0.242899E+10</td>
    <td align="right">0.390632E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.650119E+10</td>
    <td align="right">0.169090E+10</td>
    <td align="right">0.583643E+10</td>
    <td align="right">0.160308E+10</td>
    <td align="right">0.423335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.612840E+10</td>
    <td align="right">0.106788E+10</td>
    <td align="right">0.515089E+10</td>
    <td align="right">0.100233E+10</td>
    <td align="right">0.414856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712915E+10</td>
    <td align="right">0.799313E+09</td>
    <td align="right">0.557284E+10</td>
    <td align="right">0.127268E+10</td>
    <td align="right">0.430017E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826275E+10</td>
    <td align="right">0.100626E+10</td>
    <td align="right">0.664682E+10</td>
    <td align="right">0.230316E+10</td>
    <td align="right">0.434366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.771247E+10</td>
    <td align="right">0.146524E+10</td>
    <td align="right">0.660705E+10</td>
    <td align="right">0.305438E+10</td>
    <td align="right">0.355267E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.729842E+10</td>
    <td align="right">0.227279E+10</td>
    <td align="right">0.681562E+10</td>
    <td align="right">0.364855E+10</td>
    <td align="right">0.316707E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.359430E+10</td>
    <td align="right">0.314604E+10</td>
    <td align="right">0.413669E+10</td>
    <td align="right">0.190800E+10</td>
    <td align="right">0.222870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.329429E+10</td>
    <td align="right">0.436411E+10</td>
    <td align="right">0.420057E+10</td>
    <td align="right">0.204895E+10</td>
    <td align="right">0.215161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.731864E+11</td>
    <td align="right">0.305520E+11</td>
    <td align="right">0.701334E+11</td>
    <td align="right">0.288890E+11</td>
    <td align="right">0.412444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.329429E+10</td>
    <td align="right">0.799313E+09</td>
    <td align="right">0.413669E+10</td>
    <td align="right">0.100233E+10</td>
    <td align="right">0.215161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.826275E+10</td>
    <td align="right">0.466180E+10</td>
    <td align="right">0.752010E+10</td>
    <td align="right">0.372238E+10</td>
    <td align="right">0.434366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.518813E+09</td>
    <td align="right">0.332422E+10</td>
    <td align="right">0.137760E+10</td>
    <td align="right">0.323407E+09</td>
    <td align="right">0.105419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116241E+10</td>
    <td align="right">0.292901E+10</td>
    <td align="right">0.207483E+10</td>
    <td align="right">0.537844E+09</td>
    <td align="right">0.153698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285130E+10</td>
    <td align="right">0.228217E+10</td>
    <td align="right">0.344968E+10</td>
    <td align="right">0.129014E+10</td>
    <td align="right">0.215954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392434E+10</td>
    <td align="right">0.156775E+10</td>
    <td align="right">0.415033E+10</td>
    <td align="right">0.163336E+10</td>
    <td align="right">0.251698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.561412E+10</td>
    <td align="right">0.110766E+10</td>
    <td align="right">0.516190E+10</td>
    <td align="right">0.218774E+10</td>
    <td align="right">0.297416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.607892E+10</td>
    <td align="right">0.718263E+09</td>
    <td align="right">0.520889E+10</td>
    <td align="right">0.220794E+10</td>
    <td align="right">0.300095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.733825E+10</td>
    <td align="right">0.552136E+09</td>
    <td align="right">0.598697E+10</td>
    <td align="right">0.283226E+10</td>
    <td align="right">0.315470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.589002E+10</td>
    <td align="right">0.676546E+09</td>
    <td align="right">0.495146E+10</td>
    <td align="right">0.209489E+10</td>
    <td align="right">0.285657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.381659E+10</td>
    <td align="right">0.967788E+09</td>
    <td align="right">0.346671E+10</td>
    <td align="right">0.131152E+10</td>
    <td align="right">0.215519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.236361E+10</td>
    <td align="right">0.151741E+10</td>
    <td align="right">0.252731E+10</td>
    <td align="right">0.841211E+09</td>
    <td align="right">0.168609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.790313E+09</td>
    <td align="right">0.215699E+10</td>
    <td align="right">0.138695E+10</td>
    <td align="right">0.282821E+09</td>
    <td align="right">0.110412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.411818E+09</td>
    <td align="right">0.308394E+10</td>
    <td align="right">0.118598E+10</td>
    <td align="right">0.213760E+09</td>
    <td align="right">0.972223E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.407605E+11</td>
    <td align="right">0.208839E+11</td>
    <td align="right">0.409286E+11</td>
    <td align="right">0.157569E+11</td>
    <td align="right">0.251717E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.411818E+09</td>
    <td align="right">0.552136E+09</td>
    <td align="right">0.118598E+10</td>
    <td align="right">0.213760E+09</td>
    <td align="right">0.972223E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.733825E+10</td>
    <td align="right">0.332422E+10</td>
    <td align="right">0.598697E+10</td>
    <td align="right">0.283226E+10</td>
    <td align="right">0.315470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81068395.76</td>
    <td align="right">0.522080E+10</td>
    <td align="right">0.131605E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131605E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428611E+09</td>
    <td align="right">0.464273E+10</td>
    <td align="right">0.186219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132910E+10</td>
    <td align="right">0.349168E+10</td>
    <td align="right">0.264464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.264464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214421E+10</td>
    <td align="right">0.230072E+10</td>
    <td align="right">0.312316E+10</td>
    <td align="right"> 11194754.55</td>
    <td align="right">0.311196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.355260E+10</td>
    <td align="right">0.149170E+10</td>
    <td align="right">0.379357E+10</td>
    <td align="right">0.146979E+09</td>
    <td align="right">0.364659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.453028E+10</td>
    <td align="right">0.976707E+09</td>
    <td align="right">0.411778E+10</td>
    <td align="right">0.338747E+09</td>
    <td align="right">0.377903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.494319E+10</td>
    <td align="right">0.750803E+09</td>
    <td align="right">0.410984E+10</td>
    <td align="right">0.266511E+09</td>
    <td align="right">0.384333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391452E+10</td>
    <td align="right">0.961037E+09</td>
    <td align="right">0.352846E+10</td>
    <td align="right"> 50033522.60</td>
    <td align="right">0.347842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241297E+10</td>
    <td align="right">0.146599E+10</td>
    <td align="right">0.257463E+10</td>
    <td align="right">   431939.51</td>
    <td align="right">0.257420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141380E+10</td>
    <td align="right">0.239244E+10</td>
    <td align="right">0.207795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.414870E+09</td>
    <td align="right">0.342835E+10</td>
    <td align="right">0.138438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103114E+09</td>
    <td align="right">0.490858E+10</td>
    <td align="right">0.120941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252683E+11</td>
    <td align="right">0.320315E+11</td>
    <td align="right">0.317421E+11</td>
    <td align="right">0.813898E+09</td>
    <td align="right">0.309282E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81068395.76</td>
    <td align="right">0.750803E+09</td>
    <td align="right">0.120941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.494319E+10</td>
    <td align="right">0.522080E+10</td>
    <td align="right">0.411778E+10</td>
    <td align="right">0.338747E+09</td>
    <td align="right">0.384333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.788472E+09</td>
    <td align="right">0.323441E+10</td>
    <td align="right">0.160560E+10</td>
    <td align="right">0.517735E+09</td>
    <td align="right">0.108787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100385E+10</td>
    <td align="right">0.289051E+10</td>
    <td align="right">0.196076E+10</td>
    <td align="right">0.445171E+09</td>
    <td align="right">0.151558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276314E+10</td>
    <td align="right">0.223040E+10</td>
    <td align="right">0.334462E+10</td>
    <td align="right">0.117775E+10</td>
    <td align="right">0.216687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.389589E+10</td>
    <td align="right">0.152837E+10</td>
    <td align="right">0.410430E+10</td>
    <td align="right">0.162802E+10</td>
    <td align="right">0.247627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.581910E+10</td>
    <td align="right">0.105769E+10</td>
    <td align="right">0.529617E+10</td>
    <td align="right">0.239688E+10</td>
    <td align="right">0.289929E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.622654E+10</td>
    <td align="right">0.686687E+09</td>
    <td align="right">0.532033E+10</td>
    <td align="right">0.232322E+10</td>
    <td align="right">0.299711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.651080E+10</td>
    <td align="right">0.524803E+09</td>
    <td align="right">0.531916E+10</td>
    <td align="right">0.228785E+10</td>
    <td align="right">0.303131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.593896E+10</td>
    <td align="right">0.675127E+09</td>
    <td align="right">0.498198E+10</td>
    <td align="right">0.209111E+10</td>
    <td align="right">0.289087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.381406E+10</td>
    <td align="right">0.978249E+09</td>
    <td align="right">0.347778E+10</td>
    <td align="right">0.137810E+10</td>
    <td align="right">0.209968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245463E+10</td>
    <td align="right">0.156607E+10</td>
    <td align="right">0.262661E+10</td>
    <td align="right">0.943522E+09</td>
    <td align="right">0.168308E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.818096E+09</td>
    <td align="right">0.219549E+10</td>
    <td align="right">0.141503E+10</td>
    <td align="right">0.329134E+09</td>
    <td align="right">0.108590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502041E+09</td>
    <td align="right">0.308468E+10</td>
    <td align="right">0.127680E+10</td>
    <td align="right">0.297005E+09</td>
    <td align="right">0.979790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.405356E+11</td>
    <td align="right">0.206525E+11</td>
    <td align="right">0.407291E+11</td>
    <td align="right">0.158155E+11</td>
    <td align="right">0.249136E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.502041E+09</td>
    <td align="right">0.524803E+09</td>
    <td align="right">0.127680E+10</td>
    <td align="right">0.297005E+09</td>
    <td align="right">0.979790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.651080E+10</td>
    <td align="right">0.323441E+10</td>
    <td align="right">0.532033E+10</td>
    <td align="right">0.239688E+10</td>
    <td align="right">0.303131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.492933E+10</td>
    <td align="right">0.463568E+10</td>
    <td align="right">0.565896E+10</td>
    <td align="right">0.330329E+10</td>
    <td align="right">0.235566E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.478621E+10</td>
    <td align="right">0.418243E+10</td>
    <td align="right">0.565169E+10</td>
    <td align="right">0.259301E+10</td>
    <td align="right">0.305868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.747401E+10</td>
    <td align="right">0.341341E+10</td>
    <td align="right">0.751982E+10</td>
    <td align="right">0.372223E+10</td>
    <td align="right">0.379759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.656898E+10</td>
    <td align="right">0.241062E+10</td>
    <td align="right">0.633508E+10</td>
    <td align="right">0.242889E+10</td>
    <td align="right">0.390619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.663394E+10</td>
    <td align="right">0.165404E+10</td>
    <td align="right">0.583624E+10</td>
    <td align="right">0.160301E+10</td>
    <td align="right">0.423322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.622355E+10</td>
    <td align="right">0.105760E+10</td>
    <td align="right">0.515073E+10</td>
    <td align="right">0.100229E+10</td>
    <td align="right">0.414844E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.720167E+10</td>
    <td align="right">0.809789E+09</td>
    <td align="right">0.557266E+10</td>
    <td align="right">0.127262E+10</td>
    <td align="right">0.430004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.832395E+10</td>
    <td align="right">0.104843E+10</td>
    <td align="right">0.664659E+10</td>
    <td align="right">0.230306E+10</td>
    <td align="right">0.434353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.774667E+10</td>
    <td align="right">0.155523E+10</td>
    <td align="right">0.660680E+10</td>
    <td align="right">0.305425E+10</td>
    <td align="right">0.355255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.732832E+10</td>
    <td align="right">0.241830E+10</td>
    <td align="right">0.681536E+10</td>
    <td align="right">0.364840E+10</td>
    <td align="right">0.316696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.363191E+10</td>
    <td align="right">0.322442E+10</td>
    <td align="right">0.413654E+10</td>
    <td align="right">0.190792E+10</td>
    <td align="right">0.222862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.334426E+10</td>
    <td align="right">0.437568E+10</td>
    <td align="right">0.420040E+10</td>
    <td align="right">0.204887E+10</td>
    <td align="right">0.215153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.741928E+11</td>
    <td align="right">0.307856E+11</td>
    <td align="right">0.701309E+11</td>
    <td align="right">0.288878E+11</td>
    <td align="right">0.412430E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.334426E+10</td>
    <td align="right">0.809789E+09</td>
    <td align="right">0.413654E+10</td>
    <td align="right">0.100229E+10</td>
    <td align="right">0.215153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.832395E+10</td>
    <td align="right">0.463568E+10</td>
    <td align="right">0.751982E+10</td>
    <td align="right">0.372223E+10</td>
    <td align="right">0.434353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.532422E+09</td>
    <td align="right">0.332669E+10</td>
    <td align="right">0.137758E+10</td>
    <td align="right">0.323402E+09</td>
    <td align="right">0.105418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118793E+10</td>
    <td align="right">0.293481E+10</td>
    <td align="right">0.207480E+10</td>
    <td align="right">0.537835E+09</td>
    <td align="right">0.153696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290502E+10</td>
    <td align="right">0.228537E+10</td>
    <td align="right">0.344964E+10</td>
    <td align="right">0.129012E+10</td>
    <td align="right">0.215951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398626E+10</td>
    <td align="right">0.157340E+10</td>
    <td align="right">0.415028E+10</td>
    <td align="right">0.163333E+10</td>
    <td align="right">0.251695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.567837E+10</td>
    <td align="right">0.111323E+10</td>
    <td align="right">0.516183E+10</td>
    <td align="right">0.218770E+10</td>
    <td align="right">0.297413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.612764E+10</td>
    <td align="right">0.732567E+09</td>
    <td align="right">0.520882E+10</td>
    <td align="right">0.220791E+10</td>
    <td align="right">0.300092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.738187E+10</td>
    <td align="right">0.575058E+09</td>
    <td align="right">0.598689E+10</td>
    <td align="right">0.283221E+10</td>
    <td align="right">0.315467E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.592162E+10</td>
    <td align="right">0.708632E+09</td>
    <td align="right">0.495140E+10</td>
    <td align="right">0.209486E+10</td>
    <td align="right">0.285654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382630E+10</td>
    <td align="right">0.102053E+10</td>
    <td align="right">0.346666E+10</td>
    <td align="right">0.131150E+10</td>
    <td align="right">0.215516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.235879E+10</td>
    <td align="right">0.160702E+10</td>
    <td align="right">0.252727E+10</td>
    <td align="right">0.841197E+09</td>
    <td align="right">0.168608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.783214E+09</td>
    <td align="right">0.222306E+10</td>
    <td align="right">0.138693E+10</td>
    <td align="right">0.282817E+09</td>
    <td align="right">0.110411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.415883E+09</td>
    <td align="right">0.311756E+10</td>
    <td align="right">0.118597E+10</td>
    <td align="right">0.213757E+09</td>
    <td align="right">0.972211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411053E+11</td>
    <td align="right">0.212179E+11</td>
    <td align="right">0.409281E+11</td>
    <td align="right">0.157566E+11</td>
    <td align="right">0.251714E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.415883E+09</td>
    <td align="right">0.575058E+09</td>
    <td align="right">0.118597E+10</td>
    <td align="right">0.213757E+09</td>
    <td align="right">0.972211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.738187E+10</td>
    <td align="right">0.332669E+10</td>
    <td align="right">0.598689E+10</td>
    <td align="right">0.283221E+10</td>
    <td align="right">0.315467E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 69658966.74</td>
    <td align="right">0.531759E+10</td>
    <td align="right">0.131608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.397614E+09</td>
    <td align="right">0.473201E+10</td>
    <td align="right">0.186223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123720E+10</td>
    <td align="right">0.361794E+10</td>
    <td align="right">0.264470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.264470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201193E+10</td>
    <td align="right">0.243742E+10</td>
    <td align="right">0.312323E+10</td>
    <td align="right"> 11195083.60</td>
    <td align="right">0.311203E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.341205E+10</td>
    <td align="right">0.160637E+10</td>
    <td align="right">0.379365E+10</td>
    <td align="right">0.146983E+09</td>
    <td align="right">0.364667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.445139E+10</td>
    <td align="right">0.101985E+10</td>
    <td align="right">0.411786E+10</td>
    <td align="right">0.338757E+09</td>
    <td align="right">0.377911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.488750E+10</td>
    <td align="right">0.772614E+09</td>
    <td align="right">0.410993E+10</td>
    <td align="right">0.266519E+09</td>
    <td align="right">0.384341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387326E+10</td>
    <td align="right">0.977747E+09</td>
    <td align="right">0.352853E+10</td>
    <td align="right"> 50034993.26</td>
    <td align="right">0.347849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.238216E+10</td>
    <td align="right">0.148393E+10</td>
    <td align="right">0.257468E+10</td>
    <td align="right">   431952.21</td>
    <td align="right">0.257425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138735E+10</td>
    <td align="right">0.240834E+10</td>
    <td align="right">0.207800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401422E+09</td>
    <td align="right">0.344861E+10</td>
    <td align="right">0.138441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 93999108.55</td>
    <td align="right">0.496849E+10</td>
    <td align="right">0.120943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246055E+11</td>
    <td align="right">0.327909E+11</td>
    <td align="right">0.317427E+11</td>
    <td align="right">0.813922E+09</td>
    <td align="right">0.309288E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 69658966.74</td>
    <td align="right">0.772614E+09</td>
    <td align="right">0.120943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488750E+10</td>
    <td align="right">0.531759E+10</td>
    <td align="right">0.411786E+10</td>
    <td align="right">0.338757E+09</td>
    <td align="right">0.384341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.764550E+09</td>
    <td align="right">0.328405E+10</td>
    <td align="right">0.160563E+10</td>
    <td align="right">0.517745E+09</td>
    <td align="right">0.108788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.966421E+09</td>
    <td align="right">0.293846E+10</td>
    <td align="right">0.196079E+10</td>
    <td align="right">0.445180E+09</td>
    <td align="right">0.151561E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269145E+10</td>
    <td align="right">0.228514E+10</td>
    <td align="right">0.334467E+10</td>
    <td align="right">0.117778E+10</td>
    <td align="right">0.216690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.382205E+10</td>
    <td align="right">0.157379E+10</td>
    <td align="right">0.410436E+10</td>
    <td align="right">0.162806E+10</td>
    <td align="right">0.247630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.575293E+10</td>
    <td align="right">0.108984E+10</td>
    <td align="right">0.529625E+10</td>
    <td align="right">0.239692E+10</td>
    <td align="right">0.289933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.618518E+10</td>
    <td align="right">0.689689E+09</td>
    <td align="right">0.532042E+10</td>
    <td align="right">0.232326E+10</td>
    <td align="right">0.299715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.647931E+10</td>
    <td align="right">0.519038E+09</td>
    <td align="right">0.531925E+10</td>
    <td align="right">0.228790E+10</td>
    <td align="right">0.303135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.591585E+10</td>
    <td align="right">0.659800E+09</td>
    <td align="right">0.498206E+10</td>
    <td align="right">0.209115E+10</td>
    <td align="right">0.289091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.379563E+10</td>
    <td align="right">0.961153E+09</td>
    <td align="right">0.347783E+10</td>
    <td align="right">0.137812E+10</td>
    <td align="right">0.209971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.243670E+10</td>
    <td align="right">0.154643E+10</td>
    <td align="right">0.262665E+10</td>
    <td align="right">0.943541E+09</td>
    <td align="right">0.168311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.803564E+09</td>
    <td align="right">0.219782E+10</td>
    <td align="right">0.141505E+10</td>
    <td align="right">0.329140E+09</td>
    <td align="right">0.108591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.487375E+09</td>
    <td align="right">0.311570E+10</td>
    <td align="right">0.127682E+10</td>
    <td align="right">0.297011E+09</td>
    <td align="right">0.979805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.401010E+11</td>
    <td align="right">0.208609E+11</td>
    <td align="right">0.407298E+11</td>
    <td align="right">0.158158E+11</td>
    <td align="right">0.249140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.487375E+09</td>
    <td align="right">0.519038E+09</td>
    <td align="right">0.127682E+10</td>
    <td align="right">0.297011E+09</td>
    <td align="right">0.979805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.647931E+10</td>
    <td align="right">0.328405E+10</td>
    <td align="right">0.532042E+10</td>
    <td align="right">0.239692E+10</td>
    <td align="right">0.303135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.480841E+10</td>
    <td align="right">0.474641E+10</td>
    <td align="right">0.565918E+10</td>
    <td align="right">0.330343E+10</td>
    <td align="right">0.235575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.464760E+10</td>
    <td align="right">0.429277E+10</td>
    <td align="right">0.565190E+10</td>
    <td align="right">0.259312E+10</td>
    <td align="right">0.305879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.730258E+10</td>
    <td align="right">0.351299E+10</td>
    <td align="right">0.752010E+10</td>
    <td align="right">0.372238E+10</td>
    <td align="right">0.379772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.640261E+10</td>
    <td align="right">0.252327E+10</td>
    <td align="right">0.633530E+10</td>
    <td align="right">0.242899E+10</td>
    <td align="right">0.390632E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.649537E+10</td>
    <td align="right">0.174750E+10</td>
    <td align="right">0.583643E+10</td>
    <td align="right">0.160308E+10</td>
    <td align="right">0.423335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.613526E+10</td>
    <td align="right">0.109380E+10</td>
    <td align="right">0.515089E+10</td>
    <td align="right">0.100233E+10</td>
    <td align="right">0.414856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.714175E+10</td>
    <td align="right">0.817154E+09</td>
    <td align="right">0.557284E+10</td>
    <td align="right">0.127268E+10</td>
    <td align="right">0.430017E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.827168E+10</td>
    <td align="right">0.103221E+10</td>
    <td align="right">0.664682E+10</td>
    <td align="right">0.230316E+10</td>
    <td align="right">0.434366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.770477E+10</td>
    <td align="right">0.151877E+10</td>
    <td align="right">0.660705E+10</td>
    <td align="right">0.305438E+10</td>
    <td align="right">0.355267E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.726804E+10</td>
    <td align="right">0.238469E+10</td>
    <td align="right">0.681562E+10</td>
    <td align="right">0.364855E+10</td>
    <td align="right">0.316707E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355720E+10</td>
    <td align="right">0.325353E+10</td>
    <td align="right">0.413669E+10</td>
    <td align="right">0.190800E+10</td>
    <td align="right">0.222870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.326538E+10</td>
    <td align="right">0.445913E+10</td>
    <td align="right">0.420057E+10</td>
    <td align="right">0.204895E+10</td>
    <td align="right">0.215161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.730007E+11</td>
    <td align="right">0.313822E+11</td>
    <td align="right">0.701334E+11</td>
    <td align="right">0.288890E+11</td>
    <td align="right">0.412444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.326538E+10</td>
    <td align="right">0.817154E+09</td>
    <td align="right">0.413669E+10</td>
    <td align="right">0.100233E+10</td>
    <td align="right">0.215161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.827168E+10</td>
    <td align="right">0.474641E+10</td>
    <td align="right">0.752010E+10</td>
    <td align="right">0.372238E+10</td>
    <td align="right">0.434366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.509747E+09</td>
    <td align="right">0.338209E+10</td>
    <td align="right">0.137760E+10</td>
    <td align="right">0.323407E+09</td>
    <td align="right">0.105419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114906E+10</td>
    <td align="right">0.297849E+10</td>
    <td align="right">0.207483E+10</td>
    <td align="right">0.537844E+09</td>
    <td align="right">0.153698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283424E+10</td>
    <td align="right">0.234065E+10</td>
    <td align="right">0.344968E+10</td>
    <td align="right">0.129014E+10</td>
    <td align="right">0.215954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.390431E+10</td>
    <td align="right">0.162607E+10</td>
    <td align="right">0.415033E+10</td>
    <td align="right">0.163336E+10</td>
    <td align="right">0.251698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.560941E+10</td>
    <td align="right">0.114384E+10</td>
    <td align="right">0.516190E+10</td>
    <td align="right">0.218774E+10</td>
    <td align="right">0.297416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.608463E+10</td>
    <td align="right">0.734206E+09</td>
    <td align="right">0.520889E+10</td>
    <td align="right">0.220794E+10</td>
    <td align="right">0.300095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.734859E+10</td>
    <td align="right">0.562705E+09</td>
    <td align="right">0.598697E+10</td>
    <td align="right">0.283226E+10</td>
    <td align="right">0.315470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.589542E+10</td>
    <td align="right">0.692958E+09</td>
    <td align="right">0.495146E+10</td>
    <td align="right">0.209489E+10</td>
    <td align="right">0.285657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.380876E+10</td>
    <td align="right">0.100364E+10</td>
    <td align="right">0.346671E+10</td>
    <td align="right">0.131152E+10</td>
    <td align="right">0.215519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234034E+10</td>
    <td align="right">0.159366E+10</td>
    <td align="right">0.252731E+10</td>
    <td align="right">0.841211E+09</td>
    <td align="right">0.168609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.768708E+09</td>
    <td align="right">0.222817E+10</td>
    <td align="right">0.138695E+10</td>
    <td align="right">0.282821E+09</td>
    <td align="right">0.110412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.402493E+09</td>
    <td align="right">0.314941E+10</td>
    <td align="right">0.118598E+10</td>
    <td align="right">0.213760E+09</td>
    <td align="right">0.972223E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.406557E+11</td>
    <td align="right">0.214359E+11</td>
    <td align="right">0.409286E+11</td>
    <td align="right">0.157569E+11</td>
    <td align="right">0.251717E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.402493E+09</td>
    <td align="right">0.562705E+09</td>
    <td align="right">0.118598E+10</td>
    <td align="right">0.213760E+09</td>
    <td align="right">0.972223E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.734859E+10</td>
    <td align="right">0.338209E+10</td>
    <td align="right">0.598697E+10</td>
    <td align="right">0.283226E+10</td>
    <td align="right">0.315470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.4</td>
    <td align="right">        -5.0</td>
    <td align="right">        -8.8</td>
    <td align="right">        5.96</td>
    <td align="right">       -14.4</td>
    <td align="right">       41.15</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.5</td>
    <td align="right">        -6.5</td>
    <td align="right">        -9.4</td>
    <td align="right">        5.33</td>
    <td align="right">       -16.2</td>
    <td align="right">       69.00</td>
    <td align="right">       64.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.03</td>
    <td align="right">        0.23</td>
    <td align="right">        -2.3</td>
    <td align="right">        5.98</td>
    <td align="right">        -8.5</td>
    <td align="right">       81.00</td>
    <td align="right">      120.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.60</td>
    <td align="right">        4.58</td>
    <td align="right">        0.84</td>
    <td align="right">        5.94</td>
    <td align="right">        -2.7</td>
    <td align="right">       95.50</td>
    <td align="right">      149.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.21</td>
    <td align="right">       10.32</td>
    <td align="right">        6.93</td>
    <td align="right">        4.88</td>
    <td align="right">        3.94</td>
    <td align="right">      101.29</td>
    <td align="right">      201.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.90</td>
    <td align="right">       14.68</td>
    <td align="right">       11.84</td>
    <td align="right">        4.48</td>
    <td align="right">        9.61</td>
    <td align="right">      107.66</td>
    <td align="right">      208.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.15</td>
    <td align="right">       17.61</td>
    <td align="right">       14.99</td>
    <td align="right">        4.75</td>
    <td align="right">       12.61</td>
    <td align="right">      105.00</td>
    <td align="right">      213.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.41</td>
    <td align="right">       16.62</td>
    <td align="right">       14.45</td>
    <td align="right">        4.40</td>
    <td align="right">       11.16</td>
    <td align="right">      100.97</td>
    <td align="right">      178.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.49</td>
    <td align="right">       13.80</td>
    <td align="right">       11.91</td>
    <td align="right">        4.21</td>
    <td align="right">        8.18</td>
    <td align="right">       78.79</td>
    <td align="right">      129.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.98</td>
    <td align="right">        8.18</td>
    <td align="right">        5.50</td>
    <td align="right">        5.17</td>
    <td align="right">        1.90</td>
    <td align="right">       63.55</td>
    <td align="right">       94.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.56</td>
    <td align="right">        2.91</td>
    <td align="right">        0.76</td>
    <td align="right">        5.19</td>
    <td align="right">        -3.8</td>
    <td align="right">       47.45</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.5</td>
    <td align="right">        -2.7</td>
    <td align="right">        -5.0</td>
    <td align="right">        5.33</td>
    <td align="right">       -10.9</td>
    <td align="right">       40.27</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.00</td>
    <td align="right">        6.30</td>
    <td align="right">        3.55</td>
    <td align="right">        5.13</td>
    <td align="right">        -0.7</td>
    <td align="right">       77.66</td>
    <td align="right">      125.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.5</td>
    <td align="right">        -6.5</td>
    <td align="right">        -9.4</td>
    <td align="right">        4.21</td>
    <td align="right">       -16.2</td>
    <td align="right">       40.27</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.15</td>
    <td align="right">       17.61</td>
    <td align="right">       14.99</td>
    <td align="right">        5.98</td>
    <td align="right">       12.61</td>
    <td align="right">      107.66</td>
    <td align="right">      213.84</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.70</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">       10.14</td>
    <td align="right">        8.90</td>
    <td align="right">       13.40</td>
    <td align="right">        7.15</td>
    <td align="right">       65.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.70</td>
    <td align="right">05-FEB-04:00</td>
    <td align="right">        8.29</td>
    <td align="right">        5.00</td>
    <td align="right">       10.30</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.70</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       14.20</td>
    <td align="right">        8.90</td>
    <td align="right">        9.30</td>
    <td align="right">       10.30</td>
    <td align="right">      243.00</td>
    <td align="right">      351.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">30-APR-15:00</td>
    <td align="right">       12.03</td>
    <td align="right">        1.70</td>
    <td align="right">        4.60</td>
    <td align="right">        6.55</td>
    <td align="right">       70.50</td>
    <td align="right">      836.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.10</td>
    <td align="right">23-MAY-14:00</td>
    <td align="right">       19.32</td>
    <td align="right">       12.80</td>
    <td align="right">        2.10</td>
    <td align="right">       16.49</td>
    <td align="right">      151.50</td>
    <td align="right">      768.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.40</td>
    <td align="right">10-JUN-14:00</td>
    <td align="right">       18.71</td>
    <td align="right">       12.80</td>
    <td align="right">        4.60</td>
    <td align="right">       17.21</td>
    <td align="right">      154.50</td>
    <td align="right">      723.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.90</td>
    <td align="right">02-JUL-13:00</td>
    <td align="right">       21.39</td>
    <td align="right">       15.60</td>
    <td align="right">        6.70</td>
    <td align="right">       19.87</td>
    <td align="right">       99.00</td>
    <td align="right">      911.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.10</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">       22.26</td>
    <td align="right">       18.30</td>
    <td align="right">        5.70</td>
    <td align="right">       23.49</td>
    <td align="right">      387.00</td>
    <td align="right">      154.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.00</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">       19.18</td>
    <td align="right">       13.30</td>
    <td align="right">        2.10</td>
    <td align="right">       17.03</td>
    <td align="right">      190.50</td>
    <td align="right">      628.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.40</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       17.98</td>
    <td align="right">       14.40</td>
    <td align="right">        6.70</td>
    <td align="right">       10.50</td>
    <td align="right">       63.00</td>
    <td align="right">      636.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.10</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">       15.36</td>
    <td align="right">       11.70</td>
    <td align="right">        9.80</td>
    <td align="right">       11.46</td>
    <td align="right">      121.50</td>
    <td align="right">      103.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.60</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.70</td>
    <td align="right">        4.10</td>
    <td align="right">       11.65</td>
    <td align="right">      120.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.29</td>
    <td align="right">        1.70</td>
    <td align="right">        2.10</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.26</td>
    <td align="right">       18.30</td>
    <td align="right">       13.40</td>
    <td align="right">       23.49</td>
    <td align="right">      387.00</td>
    <td align="right">      911.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -13.9</td>
    <td align="right">31-JAN-01:00</td>
    <td align="right">       -14.5</td>
    <td align="right">       -17.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -25.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -21.1</td>
    <td align="right">11-FEB-01:00</td>
    <td align="right">       -21.6</td>
    <td align="right">       -25.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -38.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -13.9</td>
    <td align="right">03-MAR-06:00</td>
    <td align="right">       -15.1</td>
    <td align="right">       -21.7</td>
    <td align="right">        7.70</td>
    <td align="right">       -25.3</td>
    <td align="right">       29.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -5.0</td>
    <td align="right">04-APR-03:00</td>
    <td align="right">        -6.0</td>
    <td align="right">        -8.3</td>
    <td align="right">        2.10</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.30</td>
    <td align="right">08-MAY-04:00</td>
    <td align="right">        2.10</td>
    <td align="right">        0.60</td>
    <td align="right">        2.10</td>
    <td align="right">        -8.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.20</td>
    <td align="right">04-JUN-04:49</td>
    <td align="right">        6.41</td>
    <td align="right">        5.68</td>
    <td align="right">        1.50</td>
    <td align="right">        -6.8</td>
    <td align="right">       14.33</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.60</td>
    <td align="right">16-JUL-03:00</td>
    <td align="right">        9.38</td>
    <td align="right">        8.30</td>
    <td align="right">        2.10</td>
    <td align="right">        -3.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.40</td>
    <td align="right">13-AUG-03:00</td>
    <td align="right">        8.82</td>
    <td align="right">        8.30</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.40</td>
    <td align="right">18-SEP-05:00</td>
    <td align="right">        3.64</td>
    <td align="right">        2.80</td>
    <td align="right">        2.60</td>
    <td align="right">       -11.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -2.8</td>
    <td align="right">29-OCT-06:00</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -17.3</td>
    <td align="right">       19.00</td>
    <td align="right">      187.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -9.4</td>
    <td align="right">26-NOV-07:00</td>
    <td align="right">        -9.5</td>
    <td align="right">       -10.0</td>
    <td align="right">        4.10</td>
    <td align="right">       -25.0</td>
    <td align="right">       29.00</td>
    <td align="right">      317.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -16.1</td>
    <td align="right">19-DEC-03:00</td>
    <td align="right">       -16.5</td>
    <td align="right">       -18.3</td>
    <td align="right">        3.60</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -21.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.6</td>
    <td align="right">       -25.6</td>
    <td align="right">        0.00</td>
    <td align="right">       -38.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.38</td>
    <td align="right">        8.30</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       29.00</td>
    <td align="right">      317.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.40</td>
    <td align="right">       10.30</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.49</td>
    <td align="right">05-FEB-06:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.60</td>
    <td align="right">        9.30</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.77</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.20</td>
    <td align="right">        7.70</td>
    <td align="right">       14.84</td>
    <td align="right">      159.50</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.15</td>
    <td align="right">14-APR-12:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.40</td>
    <td align="right">        9.30</td>
    <td align="right">       10.69</td>
    <td align="right">      167.50</td>
    <td align="right">      586.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.17</td>
    <td align="right">31-MAY-11:00</td>
    <td align="right">       27.80</td>
    <td align="right">       18.30</td>
    <td align="right">        8.20</td>
    <td align="right">       18.28</td>
    <td align="right">      325.00</td>
    <td align="right">      573.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.12</td>
    <td align="right">17-JUN-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       21.10</td>
    <td align="right">        6.20</td>
    <td align="right">       20.05</td>
    <td align="right">      222.50</td>
    <td align="right">      601.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.29</td>
    <td align="right">12-JUL-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.20</td>
    <td align="right">        8.20</td>
    <td align="right">       18.99</td>
    <td align="right">      236.50</td>
    <td align="right">      609.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.96</td>
    <td align="right">22-AUG-12:00</td>
    <td align="right">       26.10</td>
    <td align="right">       21.70</td>
    <td align="right">        8.80</td>
    <td align="right">       24.33</td>
    <td align="right">      404.00</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.48</td>
    <td align="right">02-SEP-05:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.10</td>
    <td align="right">        4.10</td>
    <td align="right">       15.57</td>
    <td align="right">       23.00</td>
    <td align="right">      102.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.53</td>
    <td align="right">05-OCT-12:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.70</td>
    <td align="right">        7.20</td>
    <td align="right">       12.03</td>
    <td align="right">      225.00</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.76</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.80</td>
    <td align="right">        5.20</td>
    <td align="right">       16.67</td>
    <td align="right">      167.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">       11.70</td>
    <td align="right">        4.10</td>
    <td align="right">       11.65</td>
    <td align="right">      120.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        5.60</td>
    <td align="right">        4.10</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.20</td>
    <td align="right">       10.30</td>
    <td align="right">       24.33</td>
    <td align="right">      404.00</td>
    <td align="right">      609.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.40</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">       10.00</td>
    <td align="right">        9.66</td>
    <td align="right">       12.90</td>
    <td align="right">        5.54</td>
    <td align="right">       95.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.60</td>
    <td align="right">05-FEB-06:00</td>
    <td align="right">       11.70</td>
    <td align="right">        8.49</td>
    <td align="right">        9.30</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.30</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">       16.30</td>
    <td align="right">       14.40</td>
    <td align="right">        7.70</td>
    <td align="right">       12.60</td>
    <td align="right">       30.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.10</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">       19.80</td>
    <td align="right">       16.73</td>
    <td align="right">        4.80</td>
    <td align="right">       16.49</td>
    <td align="right">      110.50</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.90</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.79</td>
    <td align="right">        5.20</td>
    <td align="right">       15.76</td>
    <td align="right">      153.00</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.70</td>
    <td align="right">17-JUN-17:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.78</td>
    <td align="right">        5.20</td>
    <td align="right">       17.57</td>
    <td align="right">       73.00</td>
    <td align="right">      219.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.80</td>
    <td align="right">12-JUL-17:19</td>
    <td align="right">       27.77</td>
    <td align="right">       24.11</td>
    <td align="right">        6.87</td>
    <td align="right">       19.17</td>
    <td align="right">      170.17</td>
    <td align="right">      282.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.20</td>
    <td align="right">22-AUG-17:00</td>
    <td align="right">       24.10</td>
    <td align="right">       22.71</td>
    <td align="right">        4.50</td>
    <td align="right">       20.40</td>
    <td align="right">       74.50</td>
    <td align="right">       77.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.10</td>
    <td align="right">02-SEP-05:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.48</td>
    <td align="right">        4.10</td>
    <td align="right">       15.57</td>
    <td align="right">       23.00</td>
    <td align="right">      102.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.70</td>
    <td align="right">05-OCT-12:00</td>
    <td align="right">       22.20</td>
    <td align="right">       18.53</td>
    <td align="right">        7.20</td>
    <td align="right">       12.03</td>
    <td align="right">      225.00</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.15</td>
    <td align="right">        6.70</td>
    <td align="right">       13.73</td>
    <td align="right">      177.50</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.70</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.30</td>
    <td align="right">        4.10</td>
    <td align="right">       11.65</td>
    <td align="right">      120.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        8.49</td>
    <td align="right">        4.10</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.77</td>
    <td align="right">       24.11</td>
    <td align="right">       12.90</td>
    <td align="right">       20.40</td>
    <td align="right">      225.00</td>
    <td align="right">      535.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.32</td>
    <td align="right">       12.49</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       19.15</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.29</td>
    <td align="right">       29.15</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.34</td>
    <td align="right">       37.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.19</td>
    <td align="right">       47.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.07</td>
    <td align="right">       50.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.20</td>
    <td align="right">       49.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       43.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.27</td>
    <td align="right">       30.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.18</td>
    <td align="right">       21.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.32</td>
    <td align="right">       12.32</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.45</td>
    <td align="right">       10.42</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.30</td>
    <td align="right">       30.45</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       10.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       50.37</td>
    <td align="right">        0.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.559449E+10</td>
    <td align="right">-0.488019E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-714301730.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.514418E+10</td>
    <td align="right">-0.449952E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-644660901.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595305E+10</td>
    <td align="right">-0.525368E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-699372527.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.520925E+10</td>
    <td align="right">-0.454108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-668172187.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.528423E+10</td>
    <td align="right">-0.459557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-688659499.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.494767E+10</td>
    <td align="right">-0.428188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-665783544.4</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.452525E+10</td>
    <td align="right">-0.383717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-688079167.4</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.485182E+10</td>
    <td align="right">-0.416403E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-687790559.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.448338E+10</td>
    <td align="right">-0.381724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-666139334.8</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.482919E+10</td>
    <td align="right">-0.413958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-689611449.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.500705E+10</td>
    <td align="right">-0.433464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-672407709.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.526009E+10</td>
    <td align="right">-0.454949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-710604585.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.610897E+11</td>
    <td align="right">-0.528941E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.819558E+10</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.448338E+10</td>
    <td align="right">-0.525368E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-714301730.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.595305E+10</td>
    <td align="right">-0.381724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-644660901.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4409.99</td>
    <td align="right">       32.57</td>
    <td align="right">      236.00</td>
    <td align="right">      250.83</td>
    <td align="right">     3547.55</td>
    <td align="right">       33.71</td>
    <td align="right">      243.00</td>
    <td align="right">      223.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     5192.28</td>
    <td align="right">       31.00</td>
    <td align="right">      242.50</td>
    <td align="right">      259.83</td>
    <td align="right">     1740.01</td>
    <td align="right">       26.37</td>
    <td align="right">      239.00</td>
    <td align="right">      242.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     7655.84</td>
    <td align="right">       29.26</td>
    <td align="right">      249.00</td>
    <td align="right">      328.67</td>
    <td align="right">     1539.97</td>
    <td align="right">       22.17</td>
    <td align="right">      223.17</td>
    <td align="right">      298.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2208.54</td>
    <td align="right">       18.97</td>
    <td align="right">        2.83</td>
    <td align="right">      347.67</td>
    <td align="right">     1224.47</td>
    <td align="right">       21.19</td>
    <td align="right">      217.17</td>
    <td align="right">      314.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1789.02</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">      389.00</td>
    <td align="right">     1012.15</td>
    <td align="right">       20.84</td>
    <td align="right">      210.17</td>
    <td align="right">      346.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1667.96</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">      391.67</td>
    <td align="right">      942.39</td>
    <td align="right">       20.77</td>
    <td align="right">      214.17</td>
    <td align="right">      350.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1740.70</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">      403.17</td>
    <td align="right">      987.37</td>
    <td align="right">       20.89</td>
    <td align="right">      242.00</td>
    <td align="right">      362.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2158.28</td>
    <td align="right">       19.30</td>
    <td align="right">        8.17</td>
    <td align="right">      377.83</td>
    <td align="right">     1207.80</td>
    <td align="right">       21.50</td>
    <td align="right">      259.67</td>
    <td align="right">      343.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2735.31</td>
    <td align="right">       20.31</td>
    <td align="right">       38.17</td>
    <td align="right">      328.50</td>
    <td align="right">     1301.37</td>
    <td align="right">       21.52</td>
    <td align="right">      217.67</td>
    <td align="right">      294.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     6409.23</td>
    <td align="right">       30.91</td>
    <td align="right">      265.33</td>
    <td align="right">      301.17</td>
    <td align="right">     1567.66</td>
    <td align="right">       22.34</td>
    <td align="right">      211.67</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3499.89</td>
    <td align="right">       29.77</td>
    <td align="right">      214.33</td>
    <td align="right">      245.50</td>
    <td align="right">     1624.09</td>
    <td align="right">       27.25</td>
    <td align="right">      203.17</td>
    <td align="right">      219.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3210.94</td>
    <td align="right">       30.06</td>
    <td align="right">      212.17</td>
    <td align="right">      239.67</td>
    <td align="right">     2456.29</td>
    <td align="right">       32.02</td>
    <td align="right">      231.00</td>
    <td align="right">      211.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.26</td>
    <td align="right">       23.67</td>
    <td align="right">     1468.50</td>
    <td align="right">     3863.50</td>
    <td align="right">     1477.87</td>
    <td align="right">       23.41</td>
    <td align="right">     2711.83</td>
    <td align="right">     3480.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1667.96</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">      239.67</td>
    <td align="right">      942.39</td>
    <td align="right">       20.77</td>
    <td align="right">      203.17</td>
    <td align="right">      211.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7655.84</td>
    <td align="right">       32.57</td>
    <td align="right">      265.33</td>
    <td align="right">      403.17</td>
    <td align="right">     3547.55</td>
    <td align="right">       33.71</td>
    <td align="right">      259.67</td>
    <td align="right">      362.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1514.74</td>
    <td align="right">       20.81</td>
    <td align="right">       70.67</td>
    <td align="right">      236.00</td>
    <td align="right">      758.64</td>
    <td align="right">       21.56</td>
    <td align="right">       83.83</td>
    <td align="right">      188.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1862.88</td>
    <td align="right">       21.32</td>
    <td align="right">       79.83</td>
    <td align="right">      251.17</td>
    <td align="right">      969.73</td>
    <td align="right">       22.49</td>
    <td align="right">      113.17</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2939.86</td>
    <td align="right">       21.66</td>
    <td align="right">      100.50</td>
    <td align="right">      323.17</td>
    <td align="right">     1267.32</td>
    <td align="right">       22.48</td>
    <td align="right">      107.67</td>
    <td align="right">      290.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     2954.25</td>
    <td align="right">       20.88</td>
    <td align="right">       99.17</td>
    <td align="right">      350.83</td>
    <td align="right">     1633.10</td>
    <td align="right">       22.23</td>
    <td align="right">       86.67</td>
    <td align="right">      318.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3621.93</td>
    <td align="right">       22.12</td>
    <td align="right">      137.67</td>
    <td align="right">      395.50</td>
    <td align="right">     1533.80</td>
    <td align="right">       22.07</td>
    <td align="right">       79.00</td>
    <td align="right">      361.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3647.15</td>
    <td align="right">       21.80</td>
    <td align="right">      132.50</td>
    <td align="right">      402.67</td>
    <td align="right">     1626.55</td>
    <td align="right">       22.01</td>
    <td align="right">       77.50</td>
    <td align="right">      367.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3498.82</td>
    <td align="right">       21.83</td>
    <td align="right">      135.00</td>
    <td align="right">      412.00</td>
    <td align="right">     1508.66</td>
    <td align="right">       22.14</td>
    <td align="right">       79.17</td>
    <td align="right">      380.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3332.73</td>
    <td align="right">       21.55</td>
    <td align="right">      111.50</td>
    <td align="right">      380.17</td>
    <td align="right">     1517.72</td>
    <td align="right">       22.62</td>
    <td align="right">       79.00</td>
    <td align="right">      351.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2509.74</td>
    <td align="right">       21.25</td>
    <td align="right">       97.17</td>
    <td align="right">      329.17</td>
    <td align="right">     1379.75</td>
    <td align="right">       22.54</td>
    <td align="right">       96.50</td>
    <td align="right">      291.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2076.13</td>
    <td align="right">       20.62</td>
    <td align="right">       77.33</td>
    <td align="right">      291.83</td>
    <td align="right">     1108.72</td>
    <td align="right">       22.57</td>
    <td align="right">      101.33</td>
    <td align="right">      257.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1450.22</td>
    <td align="right">       20.27</td>
    <td align="right">       72.67</td>
    <td align="right">      234.83</td>
    <td align="right">      764.05</td>
    <td align="right">       21.42</td>
    <td align="right">       77.17</td>
    <td align="right">      188.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1284.95</td>
    <td align="right">       19.73</td>
    <td align="right">       58.00</td>
    <td align="right">      226.50</td>
    <td align="right">      664.44</td>
    <td align="right">       20.84</td>
    <td align="right">       55.83</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2741.83</td>
    <td align="right">       21.28</td>
    <td align="right">     1172.00</td>
    <td align="right">     3833.83</td>
    <td align="right">     1299.44</td>
    <td align="right">       22.14</td>
    <td align="right">     1036.83</td>
    <td align="right">     3390.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1284.95</td>
    <td align="right">       19.73</td>
    <td align="right">       58.00</td>
    <td align="right">      226.50</td>
    <td align="right">      664.44</td>
    <td align="right">       20.84</td>
    <td align="right">       55.83</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3647.15</td>
    <td align="right">       22.12</td>
    <td align="right">      137.67</td>
    <td align="right">      412.00</td>
    <td align="right">     1633.10</td>
    <td align="right">       22.62</td>
    <td align="right">      113.17</td>
    <td align="right">      380.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">      652.27</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">      220.17</td>
    <td align="right">      366.45</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">      135.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      890.45</td>
    <td align="right">       17.24</td>
    <td align="right">        0.00</td>
    <td align="right">      243.67</td>
    <td align="right">      491.31</td>
    <td align="right">       19.39</td>
    <td align="right">        1.67</td>
    <td align="right">      195.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     1006.40</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">      319.33</td>
    <td align="right">      580.94</td>
    <td align="right">       20.18</td>
    <td align="right">       10.17</td>
    <td align="right">      275.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1115.45</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">      351.33</td>
    <td align="right">      649.84</td>
    <td align="right">       20.40</td>
    <td align="right">       59.50</td>
    <td align="right">      318.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1249.63</td>
    <td align="right">       19.86</td>
    <td align="right">       29.50</td>
    <td align="right">      407.50</td>
    <td align="right">      722.41</td>
    <td align="right">       21.95</td>
    <td align="right">      171.17</td>
    <td align="right">      375.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1390.40</td>
    <td align="right">       21.54</td>
    <td align="right">       76.17</td>
    <td align="right">      413.00</td>
    <td align="right">      796.05</td>
    <td align="right">       22.45</td>
    <td align="right">      220.50</td>
    <td align="right">      387.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1345.91</td>
    <td align="right">       21.53</td>
    <td align="right">       78.33</td>
    <td align="right">      422.00</td>
    <td align="right">      793.04</td>
    <td align="right">       22.51</td>
    <td align="right">      230.00</td>
    <td align="right">      396.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1210.75</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">      387.67</td>
    <td align="right">      718.35</td>
    <td align="right">       21.11</td>
    <td align="right">      156.67</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      980.20</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">      324.83</td>
    <td align="right">      571.57</td>
    <td align="right">       20.15</td>
    <td align="right">       29.33</td>
    <td align="right">      276.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      847.20</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">      284.50</td>
    <td align="right">      485.91</td>
    <td align="right">       19.27</td>
    <td align="right">        0.67</td>
    <td align="right">      229.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      698.51</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">      225.17</td>
    <td align="right">      376.89</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">      138.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">      640.95</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">      209.83</td>
    <td align="right">      346.04</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      113.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1056.47</td>
    <td align="right">       18.57</td>
    <td align="right">      184.00</td>
    <td align="right">     3809.00</td>
    <td align="right">      608.69</td>
    <td align="right">       20.46</td>
    <td align="right">      879.67</td>
    <td align="right">     3202.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      640.95</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">      209.83</td>
    <td align="right">      346.04</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      113.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1390.40</td>
    <td align="right">       21.54</td>
    <td align="right">       78.33</td>
    <td align="right">      422.00</td>
    <td align="right">      796.05</td>
    <td align="right">       22.51</td>
    <td align="right">      230.00</td>
    <td align="right">      396.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1419.14</td>
    <td align="right">       21.25</td>
    <td align="right">       85.83</td>
    <td align="right">      234.83</td>
    <td align="right">      774.14</td>
    <td align="right">       22.20</td>
    <td align="right">       86.50</td>
    <td align="right">      188.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1931.56</td>
    <td align="right">       20.21</td>
    <td align="right">       65.00</td>
    <td align="right">      251.50</td>
    <td align="right">     1029.59</td>
    <td align="right">       22.54</td>
    <td align="right">      111.67</td>
    <td align="right">      220.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     2879.47</td>
    <td align="right">       21.65</td>
    <td align="right">       99.00</td>
    <td align="right">      324.83</td>
    <td align="right">     1601.86</td>
    <td align="right">       22.97</td>
    <td align="right">      103.83</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     3376.50</td>
    <td align="right">       20.57</td>
    <td align="right">       93.33</td>
    <td align="right">      348.50</td>
    <td align="right">     1441.69</td>
    <td align="right">       20.85</td>
    <td align="right">       56.67</td>
    <td align="right">      316.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3040.52</td>
    <td align="right">       17.86</td>
    <td align="right">       55.67</td>
    <td align="right">      397.33</td>
    <td align="right">     1684.11</td>
    <td align="right">       18.74</td>
    <td align="right">        2.67</td>
    <td align="right">      359.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3185.66</td>
    <td align="right">       17.69</td>
    <td align="right">       52.00</td>
    <td align="right">      398.67</td>
    <td align="right">     1430.44</td>
    <td align="right">       18.82</td>
    <td align="right">        3.00</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3679.11</td>
    <td align="right">       17.92</td>
    <td align="right">       53.50</td>
    <td align="right">      409.50</td>
    <td align="right">     1650.62</td>
    <td align="right">       18.99</td>
    <td align="right">        5.67</td>
    <td align="right">      378.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3154.83</td>
    <td align="right">       20.07</td>
    <td align="right">       84.67</td>
    <td align="right">      382.17</td>
    <td align="right">     1662.94</td>
    <td align="right">       21.41</td>
    <td align="right">       64.50</td>
    <td align="right">      351.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2680.65</td>
    <td align="right">       21.39</td>
    <td align="right">      104.33</td>
    <td align="right">      326.67</td>
    <td align="right">     1208.61</td>
    <td align="right">       21.66</td>
    <td align="right">       68.50</td>
    <td align="right">      294.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2044.55</td>
    <td align="right">       20.02</td>
    <td align="right">       68.17</td>
    <td align="right">      291.00</td>
    <td align="right">     1099.21</td>
    <td align="right">       22.07</td>
    <td align="right">       86.17</td>
    <td align="right">      252.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1405.94</td>
    <td align="right">       20.01</td>
    <td align="right">       69.67</td>
    <td align="right">      235.50</td>
    <td align="right">      745.92</td>
    <td align="right">       21.44</td>
    <td align="right">       72.67</td>
    <td align="right">      190.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1235.81</td>
    <td align="right">       19.23</td>
    <td align="right">       60.17</td>
    <td align="right">      223.83</td>
    <td align="right">      651.55</td>
    <td align="right">       21.23</td>
    <td align="right">       65.17</td>
    <td align="right">      175.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2671.37</td>
    <td align="right">       19.66</td>
    <td align="right">      891.33</td>
    <td align="right">     3824.33</td>
    <td align="right">     1321.88</td>
    <td align="right">       20.85</td>
    <td align="right">      727.00</td>
    <td align="right">     3383.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1235.81</td>
    <td align="right">       17.69</td>
    <td align="right">       52.00</td>
    <td align="right">      223.83</td>
    <td align="right">      651.55</td>
    <td align="right">       18.74</td>
    <td align="right">        2.67</td>
    <td align="right">      175.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3679.11</td>
    <td align="right">       21.65</td>
    <td align="right">      104.33</td>
    <td align="right">      409.50</td>
    <td align="right">     1684.11</td>
    <td align="right">       22.97</td>
    <td align="right">      111.67</td>
    <td align="right">      378.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4276.44</td>
    <td align="right">       32.11</td>
    <td align="right">      233.33</td>
    <td align="right">      248.33</td>
    <td align="right">     3450.68</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     5050.15</td>
    <td align="right">       30.48</td>
    <td align="right">      230.67</td>
    <td align="right">      259.00</td>
    <td align="right">     1643.47</td>
    <td align="right">       24.28</td>
    <td align="right">      104.33</td>
    <td align="right">      239.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7512.60</td>
    <td align="right">       28.07</td>
    <td align="right">      224.33</td>
    <td align="right">      327.00</td>
    <td align="right">     1437.53</td>
    <td align="right">       19.38</td>
    <td align="right">       18.67</td>
    <td align="right">      296.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2104.81</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">      346.67</td>
    <td align="right">     1151.49</td>
    <td align="right">       18.58</td>
    <td align="right">       12.33</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1711.72</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      386.00</td>
    <td align="right">      960.42</td>
    <td align="right">       18.37</td>
    <td align="right">        2.00</td>
    <td align="right">      342.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1599.90</td>
    <td align="right">       14.90</td>
    <td align="right">        0.00</td>
    <td align="right">      389.17</td>
    <td align="right">      898.65</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">      346.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1667.33</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">      400.83</td>
    <td align="right">      939.55</td>
    <td align="right">       18.55</td>
    <td align="right">        7.83</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2058.90</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      375.50</td>
    <td align="right">     1139.26</td>
    <td align="right">       19.07</td>
    <td align="right">       24.17</td>
    <td align="right">      340.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2619.05</td>
    <td align="right">       16.65</td>
    <td align="right">       25.00</td>
    <td align="right">      326.17</td>
    <td align="right">     1218.02</td>
    <td align="right">       18.82</td>
    <td align="right">       22.00</td>
    <td align="right">      291.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     6271.76</td>
    <td align="right">       30.18</td>
    <td align="right">      255.17</td>
    <td align="right">      299.50</td>
    <td align="right">     1466.11</td>
    <td align="right">       19.42</td>
    <td align="right">       23.00</td>
    <td align="right">      271.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3389.65</td>
    <td align="right">       29.03</td>
    <td align="right">      203.33</td>
    <td align="right">      244.33</td>
    <td align="right">     1550.44</td>
    <td align="right">       25.54</td>
    <td align="right">      121.50</td>
    <td align="right">      217.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3088.82</td>
    <td align="right">       28.50</td>
    <td align="right">      194.67</td>
    <td align="right">      237.50</td>
    <td align="right">     2380.62</td>
    <td align="right">       31.57</td>
    <td align="right">      220.33</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3219.19</td>
    <td align="right">       21.11</td>
    <td align="right">     1366.50</td>
    <td align="right">     3840.00</td>
    <td align="right">     1404.74</td>
    <td align="right">       21.19</td>
    <td align="right">      789.17</td>
    <td align="right">     3443.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1599.90</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      237.50</td>
    <td align="right">      898.65</td>
    <td align="right">       18.37</td>
    <td align="right">        0.00</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7512.60</td>
    <td align="right">       32.11</td>
    <td align="right">      255.17</td>
    <td align="right">      400.83</td>
    <td align="right">     3450.68</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      357.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1469.47</td>
    <td align="right">       20.29</td>
    <td align="right">       70.00</td>
    <td align="right">      234.67</td>
    <td align="right">      724.47</td>
    <td align="right">       21.30</td>
    <td align="right">       77.50</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1783.54</td>
    <td align="right">       19.78</td>
    <td align="right">       66.33</td>
    <td align="right">      249.33</td>
    <td align="right">      929.15</td>
    <td align="right">       22.27</td>
    <td align="right">      100.50</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2866.08</td>
    <td align="right">       21.17</td>
    <td align="right">       98.33</td>
    <td align="right">      321.00</td>
    <td align="right">     1209.94</td>
    <td align="right">       22.27</td>
    <td align="right">       92.67</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2873.83</td>
    <td align="right">       20.43</td>
    <td align="right">       98.67</td>
    <td align="right">      349.17</td>
    <td align="right">     1570.57</td>
    <td align="right">       22.05</td>
    <td align="right">       79.33</td>
    <td align="right">      315.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3536.85</td>
    <td align="right">       21.68</td>
    <td align="right">      137.67</td>
    <td align="right">      393.83</td>
    <td align="right">     1468.44</td>
    <td align="right">       21.90</td>
    <td align="right">       77.67</td>
    <td align="right">      357.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3559.79</td>
    <td align="right">       21.36</td>
    <td align="right">      132.17</td>
    <td align="right">      401.17</td>
    <td align="right">     1561.01</td>
    <td align="right">       21.84</td>
    <td align="right">       77.00</td>
    <td align="right">      363.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3411.31</td>
    <td align="right">       21.40</td>
    <td align="right">      135.00</td>
    <td align="right">      410.33</td>
    <td align="right">     1443.48</td>
    <td align="right">       21.97</td>
    <td align="right">       78.67</td>
    <td align="right">      376.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3242.12</td>
    <td align="right">       21.09</td>
    <td align="right">      111.50</td>
    <td align="right">      378.67</td>
    <td align="right">     1448.45</td>
    <td align="right">       22.45</td>
    <td align="right">       73.33</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2437.83</td>
    <td align="right">       20.78</td>
    <td align="right">       97.00</td>
    <td align="right">      326.83</td>
    <td align="right">     1324.31</td>
    <td align="right">       22.34</td>
    <td align="right">       81.67</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2013.48</td>
    <td align="right">       20.14</td>
    <td align="right">       76.67</td>
    <td align="right">      289.33</td>
    <td align="right">     1060.52</td>
    <td align="right">       22.35</td>
    <td align="right">       87.50</td>
    <td align="right">      254.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1407.83</td>
    <td align="right">       19.81</td>
    <td align="right">       71.83</td>
    <td align="right">      233.50</td>
    <td align="right">      733.23</td>
    <td align="right">       21.18</td>
    <td align="right">       71.67</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1245.08</td>
    <td align="right">       19.22</td>
    <td align="right">       57.33</td>
    <td align="right">      224.83</td>
    <td align="right">      635.23</td>
    <td align="right">       20.57</td>
    <td align="right">       52.50</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.92</td>
    <td align="right">       20.74</td>
    <td align="right">     1152.50</td>
    <td align="right">     3812.67</td>
    <td align="right">     1244.48</td>
    <td align="right">       21.94</td>
    <td align="right">      950.00</td>
    <td align="right">     3347.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1245.08</td>
    <td align="right">       19.22</td>
    <td align="right">       57.33</td>
    <td align="right">      224.83</td>
    <td align="right">      635.23</td>
    <td align="right">       20.57</td>
    <td align="right">       52.50</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3559.79</td>
    <td align="right">       21.68</td>
    <td align="right">      137.67</td>
    <td align="right">      410.33</td>
    <td align="right">     1570.57</td>
    <td align="right">       22.45</td>
    <td align="right">      100.50</td>
    <td align="right">      376.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      628.20</td>
    <td align="right">       11.90</td>
    <td align="right">        0.00</td>
    <td align="right">      216.67</td>
    <td align="right">      352.78</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">      125.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      858.80</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">      242.00</td>
    <td align="right">      473.13</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">      189.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">      971.01</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">      317.17</td>
    <td align="right">      561.23</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">     1081.53</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">      351.00</td>
    <td align="right">      628.27</td>
    <td align="right">       18.24</td>
    <td align="right">        0.33</td>
    <td align="right">      314.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1206.40</td>
    <td align="right">       16.57</td>
    <td align="right">       29.17</td>
    <td align="right">      406.50</td>
    <td align="right">      698.09</td>
    <td align="right">       19.88</td>
    <td align="right">       40.17</td>
    <td align="right">      372.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1342.10</td>
    <td align="right">       18.67</td>
    <td align="right">       71.17</td>
    <td align="right">      410.67</td>
    <td align="right">      768.21</td>
    <td align="right">       20.37</td>
    <td align="right">       59.50</td>
    <td align="right">      385.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1298.06</td>
    <td align="right">       18.72</td>
    <td align="right">       71.50</td>
    <td align="right">      421.17</td>
    <td align="right">      765.88</td>
    <td align="right">       20.53</td>
    <td align="right">       69.00</td>
    <td align="right">      394.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1167.51</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      386.50</td>
    <td align="right">      694.40</td>
    <td align="right">       19.09</td>
    <td align="right">        8.17</td>
    <td align="right">      358.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      945.02</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">      322.33</td>
    <td align="right">      552.10</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">      272.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      816.86</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">      281.17</td>
    <td align="right">      468.93</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">      221.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      673.56</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">      222.67</td>
    <td align="right">      362.39</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">      126.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">      617.89</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
    <td align="right">      332.64</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1019.56</td>
    <td align="right">       15.13</td>
    <td align="right">      171.83</td>
    <td align="right">     3784.33</td>
    <td align="right">      587.61</td>
    <td align="right">       18.22</td>
    <td align="right">      177.17</td>
    <td align="right">     3137.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      617.89</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
    <td align="right">      332.64</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1342.10</td>
    <td align="right">       18.72</td>
    <td align="right">       71.50</td>
    <td align="right">      421.17</td>
    <td align="right">      768.21</td>
    <td align="right">       20.53</td>
    <td align="right">       69.00</td>
    <td align="right">      394.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1379.95</td>
    <td align="right">       20.88</td>
    <td align="right">       85.00</td>
    <td align="right">      233.33</td>
    <td align="right">      745.46</td>
    <td align="right">       22.10</td>
    <td align="right">       85.00</td>
    <td align="right">      182.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1873.25</td>
    <td align="right">       19.79</td>
    <td align="right">       64.50</td>
    <td align="right">      249.67</td>
    <td align="right">      986.35</td>
    <td align="right">       22.44</td>
    <td align="right">      107.83</td>
    <td align="right">      216.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:39</td>
    <td align="right">     2804.09</td>
    <td align="right">       21.25</td>
    <td align="right">       98.17</td>
    <td align="right">      323.33</td>
    <td align="right">     1542.03</td>
    <td align="right">       22.85</td>
    <td align="right">       97.67</td>
    <td align="right">      287.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     3235.08</td>
    <td align="right">       20.14</td>
    <td align="right">       92.50</td>
    <td align="right">      345.67</td>
    <td align="right">     1380.29</td>
    <td align="right">       20.71</td>
    <td align="right">       51.17</td>
    <td align="right">      314.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     2951.16</td>
    <td align="right">       17.36</td>
    <td align="right">       55.67</td>
    <td align="right">      395.67</td>
    <td align="right">     1603.44</td>
    <td align="right">       18.56</td>
    <td align="right">        1.33</td>
    <td align="right">      354.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     3059.83</td>
    <td align="right">       17.19</td>
    <td align="right">       52.00</td>
    <td align="right">      397.17</td>
    <td align="right">     1364.74</td>
    <td align="right">       18.64</td>
    <td align="right">        2.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3535.93</td>
    <td align="right">       17.42</td>
    <td align="right">       53.00</td>
    <td align="right">      406.50</td>
    <td align="right">     1575.02</td>
    <td align="right">       18.82</td>
    <td align="right">        5.00</td>
    <td align="right">      375.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3068.18</td>
    <td align="right">       19.62</td>
    <td align="right">       84.67</td>
    <td align="right">      379.67</td>
    <td align="right">     1594.78</td>
    <td align="right">       21.25</td>
    <td align="right">       59.83</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2609.96</td>
    <td align="right">       20.96</td>
    <td align="right">      104.00</td>
    <td align="right">      323.67</td>
    <td align="right">     1153.11</td>
    <td align="right">       21.52</td>
    <td align="right">       65.50</td>
    <td align="right">      291.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     1982.64</td>
    <td align="right">       19.60</td>
    <td align="right">       67.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1052.21</td>
    <td align="right">       21.96</td>
    <td align="right">       82.50</td>
    <td align="right">      246.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1365.20</td>
    <td align="right">       19.62</td>
    <td align="right">       69.50</td>
    <td align="right">      234.00</td>
    <td align="right">      716.49</td>
    <td align="right">       21.32</td>
    <td align="right">       71.50</td>
    <td align="right">      184.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1196.06</td>
    <td align="right">       18.60</td>
    <td align="right">       57.00</td>
    <td align="right">      221.83</td>
    <td align="right">      624.85</td>
    <td align="right">       21.11</td>
    <td align="right">       64.67</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2583.63</td>
    <td align="right">       19.21</td>
    <td align="right">      883.50</td>
    <td align="right">     3800.17</td>
    <td align="right">     1264.64</td>
    <td align="right">       20.71</td>
    <td align="right">      694.67</td>
    <td align="right">     3336.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1196.06</td>
    <td align="right">       17.19</td>
    <td align="right">       52.00</td>
    <td align="right">      221.83</td>
    <td align="right">      624.85</td>
    <td align="right">       18.56</td>
    <td align="right">        1.33</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3535.93</td>
    <td align="right">       21.25</td>
    <td align="right">      104.00</td>
    <td align="right">      406.50</td>
    <td align="right">     1603.44</td>
    <td align="right">       22.85</td>
    <td align="right">      107.83</td>
    <td align="right">      375.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4276.41</td>
    <td align="right">       32.11</td>
    <td align="right">      233.33</td>
    <td align="right">      248.33</td>
    <td align="right">     3450.58</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     5050.05</td>
    <td align="right">       30.48</td>
    <td align="right">      230.67</td>
    <td align="right">      259.00</td>
    <td align="right">     1643.34</td>
    <td align="right">       24.28</td>
    <td align="right">      104.33</td>
    <td align="right">      239.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7512.46</td>
    <td align="right">       28.07</td>
    <td align="right">      224.33</td>
    <td align="right">      327.00</td>
    <td align="right">     1437.41</td>
    <td align="right">       19.38</td>
    <td align="right">       18.67</td>
    <td align="right">      296.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2104.67</td>
    <td align="right">       15.10</td>
    <td align="right">        0.00</td>
    <td align="right">      346.67</td>
    <td align="right">     1151.39</td>
    <td align="right">       18.58</td>
    <td align="right">       12.33</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1711.62</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      386.00</td>
    <td align="right">      960.35</td>
    <td align="right">       18.37</td>
    <td align="right">        2.00</td>
    <td align="right">      342.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1599.80</td>
    <td align="right">       14.90</td>
    <td align="right">        0.00</td>
    <td align="right">      389.17</td>
    <td align="right">      898.58</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">      346.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1667.24</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">      400.83</td>
    <td align="right">      939.48</td>
    <td align="right">       18.56</td>
    <td align="right">        7.83</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2058.77</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      375.50</td>
    <td align="right">     1139.17</td>
    <td align="right">       19.07</td>
    <td align="right">       24.33</td>
    <td align="right">      340.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2618.92</td>
    <td align="right">       16.65</td>
    <td align="right">       25.00</td>
    <td align="right">      326.17</td>
    <td align="right">     1217.92</td>
    <td align="right">       18.83</td>
    <td align="right">       22.00</td>
    <td align="right">      291.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     6271.66</td>
    <td align="right">       30.18</td>
    <td align="right">      255.17</td>
    <td align="right">      299.50</td>
    <td align="right">     1465.99</td>
    <td align="right">       19.42</td>
    <td align="right">       23.00</td>
    <td align="right">      271.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3389.59</td>
    <td align="right">       29.03</td>
    <td align="right">      203.33</td>
    <td align="right">      244.33</td>
    <td align="right">     1550.34</td>
    <td align="right">       25.54</td>
    <td align="right">      121.50</td>
    <td align="right">      217.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3088.77</td>
    <td align="right">       28.50</td>
    <td align="right">      194.67</td>
    <td align="right">      237.50</td>
    <td align="right">     2380.53</td>
    <td align="right">       31.57</td>
    <td align="right">      220.33</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3219.09</td>
    <td align="right">       21.11</td>
    <td align="right">     1366.50</td>
    <td align="right">     3840.00</td>
    <td align="right">     1404.65</td>
    <td align="right">       21.19</td>
    <td align="right">      789.33</td>
    <td align="right">     3443.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1599.80</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      237.50</td>
    <td align="right">      898.58</td>
    <td align="right">       18.37</td>
    <td align="right">        0.00</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7512.46</td>
    <td align="right">       32.11</td>
    <td align="right">      255.17</td>
    <td align="right">      400.83</td>
    <td align="right">     3450.58</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      357.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1469.43</td>
    <td align="right">       20.30</td>
    <td align="right">       70.00</td>
    <td align="right">      234.67</td>
    <td align="right">      724.42</td>
    <td align="right">       21.30</td>
    <td align="right">       77.50</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1783.47</td>
    <td align="right">       19.79</td>
    <td align="right">       66.33</td>
    <td align="right">      249.33</td>
    <td align="right">      929.07</td>
    <td align="right">       22.27</td>
    <td align="right">      100.50</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2866.01</td>
    <td align="right">       21.17</td>
    <td align="right">       98.33</td>
    <td align="right">      321.00</td>
    <td align="right">     1209.86</td>
    <td align="right">       22.27</td>
    <td align="right">       92.67</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2873.76</td>
    <td align="right">       20.44</td>
    <td align="right">       98.67</td>
    <td align="right">      349.17</td>
    <td align="right">     1570.50</td>
    <td align="right">       22.05</td>
    <td align="right">       79.33</td>
    <td align="right">      315.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3536.78</td>
    <td align="right">       21.68</td>
    <td align="right">      137.67</td>
    <td align="right">      393.83</td>
    <td align="right">     1468.37</td>
    <td align="right">       21.90</td>
    <td align="right">       77.83</td>
    <td align="right">      357.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3559.72</td>
    <td align="right">       21.36</td>
    <td align="right">      132.17</td>
    <td align="right">      401.17</td>
    <td align="right">     1560.93</td>
    <td align="right">       21.84</td>
    <td align="right">       77.00</td>
    <td align="right">      363.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3411.24</td>
    <td align="right">       21.40</td>
    <td align="right">      135.00</td>
    <td align="right">      410.33</td>
    <td align="right">     1443.40</td>
    <td align="right">       21.97</td>
    <td align="right">       78.67</td>
    <td align="right">      376.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3242.05</td>
    <td align="right">       21.09</td>
    <td align="right">      111.50</td>
    <td align="right">      378.67</td>
    <td align="right">     1448.37</td>
    <td align="right">       22.45</td>
    <td align="right">       73.33</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2437.78</td>
    <td align="right">       20.78</td>
    <td align="right">       97.00</td>
    <td align="right">      326.83</td>
    <td align="right">     1324.24</td>
    <td align="right">       22.34</td>
    <td align="right">       81.67</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2013.42</td>
    <td align="right">       20.14</td>
    <td align="right">       76.67</td>
    <td align="right">      289.33</td>
    <td align="right">     1060.46</td>
    <td align="right">       22.35</td>
    <td align="right">       87.50</td>
    <td align="right">      254.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1407.78</td>
    <td align="right">       19.81</td>
    <td align="right">       71.83</td>
    <td align="right">      233.50</td>
    <td align="right">      733.17</td>
    <td align="right">       21.18</td>
    <td align="right">       71.67</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1245.03</td>
    <td align="right">       19.22</td>
    <td align="right">       57.33</td>
    <td align="right">      224.83</td>
    <td align="right">      635.18</td>
    <td align="right">       20.57</td>
    <td align="right">       52.50</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.85</td>
    <td align="right">       20.74</td>
    <td align="right">     1152.50</td>
    <td align="right">     3812.67</td>
    <td align="right">     1244.41</td>
    <td align="right">       21.94</td>
    <td align="right">      950.17</td>
    <td align="right">     3346.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1245.03</td>
    <td align="right">       19.22</td>
    <td align="right">       57.33</td>
    <td align="right">      224.83</td>
    <td align="right">      635.18</td>
    <td align="right">       20.57</td>
    <td align="right">       52.50</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3559.72</td>
    <td align="right">       21.68</td>
    <td align="right">      137.67</td>
    <td align="right">      410.33</td>
    <td align="right">     1570.50</td>
    <td align="right">       22.45</td>
    <td align="right">      100.50</td>
    <td align="right">      376.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      628.17</td>
    <td align="right">       11.90</td>
    <td align="right">        0.00</td>
    <td align="right">      216.67</td>
    <td align="right">      352.76</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">      125.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      858.75</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">      242.00</td>
    <td align="right">      473.09</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">      189.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">      970.97</td>
    <td align="right">       14.49</td>
    <td align="right">        0.00</td>
    <td align="right">      317.17</td>
    <td align="right">      561.19</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">     1081.48</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">      351.00</td>
    <td align="right">      628.23</td>
    <td align="right">       18.24</td>
    <td align="right">        0.33</td>
    <td align="right">      314.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1206.36</td>
    <td align="right">       16.57</td>
    <td align="right">       29.17</td>
    <td align="right">      406.50</td>
    <td align="right">      698.04</td>
    <td align="right">       19.88</td>
    <td align="right">       40.17</td>
    <td align="right">      372.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1342.05</td>
    <td align="right">       18.67</td>
    <td align="right">       71.17</td>
    <td align="right">      410.67</td>
    <td align="right">      768.16</td>
    <td align="right">       20.37</td>
    <td align="right">       59.50</td>
    <td align="right">      385.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1298.02</td>
    <td align="right">       18.72</td>
    <td align="right">       71.50</td>
    <td align="right">      421.17</td>
    <td align="right">      765.83</td>
    <td align="right">       20.53</td>
    <td align="right">       69.17</td>
    <td align="right">      394.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1167.47</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      386.50</td>
    <td align="right">      694.35</td>
    <td align="right">       19.09</td>
    <td align="right">        8.33</td>
    <td align="right">      358.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      944.99</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">      322.33</td>
    <td align="right">      552.06</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">      272.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      816.83</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">      281.17</td>
    <td align="right">      468.89</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">      221.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      673.52</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">      222.67</td>
    <td align="right">      362.36</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">      126.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">      617.85</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
    <td align="right">      332.61</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1019.52</td>
    <td align="right">       15.13</td>
    <td align="right">      171.83</td>
    <td align="right">     3784.33</td>
    <td align="right">      587.57</td>
    <td align="right">       18.22</td>
    <td align="right">      177.50</td>
    <td align="right">     3137.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      617.85</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
    <td align="right">      332.61</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1342.05</td>
    <td align="right">       18.72</td>
    <td align="right">       71.50</td>
    <td align="right">      421.17</td>
    <td align="right">      768.16</td>
    <td align="right">       20.53</td>
    <td align="right">       69.17</td>
    <td align="right">      394.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1379.90</td>
    <td align="right">       20.88</td>
    <td align="right">       85.00</td>
    <td align="right">      233.33</td>
    <td align="right">      745.41</td>
    <td align="right">       22.10</td>
    <td align="right">       85.00</td>
    <td align="right">      182.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1873.18</td>
    <td align="right">       19.80</td>
    <td align="right">       64.50</td>
    <td align="right">      249.67</td>
    <td align="right">      986.28</td>
    <td align="right">       22.44</td>
    <td align="right">      107.83</td>
    <td align="right">      216.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:39</td>
    <td align="right">     2804.02</td>
    <td align="right">       21.25</td>
    <td align="right">       98.17</td>
    <td align="right">      323.33</td>
    <td align="right">     1541.95</td>
    <td align="right">       22.86</td>
    <td align="right">       97.67</td>
    <td align="right">      287.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     3235.01</td>
    <td align="right">       20.14</td>
    <td align="right">       92.50</td>
    <td align="right">      345.67</td>
    <td align="right">     1380.21</td>
    <td align="right">       20.71</td>
    <td align="right">       51.17</td>
    <td align="right">      314.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     2951.09</td>
    <td align="right">       17.37</td>
    <td align="right">       55.67</td>
    <td align="right">      395.67</td>
    <td align="right">     1603.36</td>
    <td align="right">       18.56</td>
    <td align="right">        1.33</td>
    <td align="right">      354.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     3059.76</td>
    <td align="right">       17.19</td>
    <td align="right">       52.00</td>
    <td align="right">      397.17</td>
    <td align="right">     1364.67</td>
    <td align="right">       18.64</td>
    <td align="right">        2.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3535.87</td>
    <td align="right">       17.43</td>
    <td align="right">       53.00</td>
    <td align="right">      406.50</td>
    <td align="right">     1574.94</td>
    <td align="right">       18.82</td>
    <td align="right">        5.00</td>
    <td align="right">      375.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3068.12</td>
    <td align="right">       19.62</td>
    <td align="right">       84.67</td>
    <td align="right">      379.67</td>
    <td align="right">     1594.69</td>
    <td align="right">       21.25</td>
    <td align="right">       59.83</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2609.90</td>
    <td align="right">       20.97</td>
    <td align="right">      104.00</td>
    <td align="right">      323.67</td>
    <td align="right">     1153.03</td>
    <td align="right">       21.52</td>
    <td align="right">       65.50</td>
    <td align="right">      291.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     1982.58</td>
    <td align="right">       19.60</td>
    <td align="right">       67.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1052.14</td>
    <td align="right">       21.97</td>
    <td align="right">       82.50</td>
    <td align="right">      246.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1365.15</td>
    <td align="right">       19.62</td>
    <td align="right">       69.50</td>
    <td align="right">      234.00</td>
    <td align="right">      716.44</td>
    <td align="right">       21.32</td>
    <td align="right">       71.50</td>
    <td align="right">      184.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1196.02</td>
    <td align="right">       18.60</td>
    <td align="right">       57.00</td>
    <td align="right">      221.67</td>
    <td align="right">      624.80</td>
    <td align="right">       21.11</td>
    <td align="right">       64.67</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2583.57</td>
    <td align="right">       19.21</td>
    <td align="right">      883.50</td>
    <td align="right">     3800.00</td>
    <td align="right">     1264.57</td>
    <td align="right">       20.71</td>
    <td align="right">      694.67</td>
    <td align="right">     3336.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1196.02</td>
    <td align="right">       17.19</td>
    <td align="right">       52.00</td>
    <td align="right">      221.67</td>
    <td align="right">      624.80</td>
    <td align="right">       18.56</td>
    <td align="right">        1.33</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3535.87</td>
    <td align="right">       21.25</td>
    <td align="right">      104.00</td>
    <td align="right">      406.50</td>
    <td align="right">     1603.36</td>
    <td align="right">       22.86</td>
    <td align="right">      107.83</td>
    <td align="right">      375.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.262785E+09</td>
    <td align="right">     5518.22</td>
    <td align="right">01-JAN-05:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 49708857.55</td>
    <td align="right">     3269.82</td>
    <td align="right">20-FEB-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 73236083.71</td>
    <td align="right">     2997.16</td>
    <td align="right">18-DEC-05:28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.385730E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.262785E+09</td>
    <td align="right">     5518.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.892851E+10</td>
    <td align="right">    10876.69</td>
    <td align="right">01-JAN-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.857333E+10</td>
    <td align="right">    10876.69</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.528107E+10</td>
    <td align="right">    10876.69</td>
    <td align="right">01-MAR-00:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256332E+10</td>
    <td align="right">    10876.69</td>
    <td align="right">03-APR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.778546E+09</td>
    <td align="right">    10876.69</td>
    <td align="right">01-MAY-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246012E+09</td>
    <td align="right">    10876.69</td>
    <td align="right">06-JUN-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 46767687.85</td>
    <td align="right">     7628.54</td>
    <td align="right">31-JUL-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 43332168.88</td>
    <td align="right">     5985.17</td>
    <td align="right">04-AUG-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.238714E+09</td>
    <td align="right">    10876.69</td>
    <td align="right">08-SEP-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112875E+10</td>
    <td align="right">    10876.69</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.374967E+10</td>
    <td align="right">    10876.69</td>
    <td align="right">03-NOV-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.804715E+10</td>
    <td align="right">    10876.69</td>
    <td align="right">01-DEC-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.396252E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 43332168.88</td>
    <td align="right">     5985.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.892851E+10</td>
    <td align="right">    10876.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374546E+10</td>
    <td align="right">     7135.45</td>
    <td align="right">01-JAN-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.357975E+10</td>
    <td align="right">     7135.45</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179641E+10</td>
    <td align="right">     7135.45</td>
    <td align="right">01-MAR-01:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317578E+09</td>
    <td align="right">     7135.45</td>
    <td align="right">10-APR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4845356.05</td>
    <td align="right">     4725.61</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   147407.75</td>
    <td align="right">      129.79</td>
    <td align="right">18-SEP-03:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 74604431.26</td>
    <td align="right">     7135.45</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.894984E+09</td>
    <td align="right">     7135.45</td>
    <td align="right">08-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.317436E+10</td>
    <td align="right">     7135.45</td>
    <td align="right">01-DEC-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135881E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374546E+10</td>
    <td align="right">     7135.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.632094E+10</td>
    <td align="right">     8054.68</td>
    <td align="right">22-JAN-23:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.605012E+10</td>
    <td align="right">     8085.24</td>
    <td align="right">05-FEB-08:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.338141E+10</td>
    <td align="right">     8069.88</td>
    <td align="right">27-MAR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.906251E+09</td>
    <td align="right">     8072.10</td>
    <td align="right">10-APR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 60134782.74</td>
    <td align="right">     8057.93</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1319967.32</td>
    <td align="right">      598.08</td>
    <td align="right">18-SEP-02:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171087E+09</td>
    <td align="right">     8047.09</td>
    <td align="right">29-OCT-04:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156070E+10</td>
    <td align="right">     8098.31</td>
    <td align="right">20-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.510102E+10</td>
    <td align="right">     8098.44</td>
    <td align="right">04-DEC-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235530E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.632094E+10</td>
    <td align="right">     8098.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.405714E+10</td>
    <td align="right">     7211.37</td>
    <td align="right">01-JAN-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359959E+10</td>
    <td align="right">     7211.37</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176915E+10</td>
    <td align="right">     7211.37</td>
    <td align="right">01-MAR-02:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.321656E+09</td>
    <td align="right">     7211.37</td>
    <td align="right">10-APR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12939308.33</td>
    <td align="right">     5876.85</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   171640.29</td>
    <td align="right">      137.85</td>
    <td align="right">24-SEP-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 97695292.08</td>
    <td align="right">     7211.37</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.954520E+09</td>
    <td align="right">     7211.37</td>
    <td align="right">08-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.329006E+10</td>
    <td align="right">     7211.37</td>
    <td align="right">01-DEC-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405714E+10</td>
    <td align="right">     7211.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255560E+10</td>
    <td align="right">    14166.76</td>
    <td align="right">17-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215016E+10</td>
    <td align="right">     9365.85</td>
    <td align="right">20-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.552671E+09</td>
    <td align="right">     5663.07</td>
    <td align="right">06-MAR-00:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 17621030.55</td>
    <td align="right">     2319.87</td>
    <td align="right">30-OCT-03:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347084E+09</td>
    <td align="right">     6276.73</td>
    <td align="right">27-NOV-05:24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228895E+10</td>
    <td align="right">    19820.30</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.791208E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.255560E+10</td>
    <td align="right">    19820.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:46:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.516689E+10</td>
    <td align="right">    11520.89</td>
    <td align="right">01-JAN-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.473453E+10</td>
    <td align="right">    11520.89</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213667E+10</td>
    <td align="right">    11520.89</td>
    <td align="right">01-MAR-02:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332953E+09</td>
    <td align="right">    11520.89</td>
    <td align="right">11-APR-03:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1323594.31</td>
    <td align="right">     1763.07</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
