Time,PACU_VAV_BOT:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Heat Cap [W],PACU_VAV_BOT:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Heat Cap [W],PACU_VAV_BOT:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Heat Cap [W],PACU_VAV_MID:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Heat Cap [W],PACU_VAV_MID:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Heat Cap [W],PACU_VAV_TOP:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Heat Cap [W],PACU_VAV_TOP:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,2.456019E+00,2.049235E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.864111E+00,4.464169E+04,6.029735E+04,2.533310E+00,1.977854E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.092830E+00,3.518620E+04,5.093751E+04,2.975688E+00,1.569019E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,2.959402E+00,3.355044E+04,4.939725E+04
00:20:00,2.455883E+00,2.049361E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.843533E+00,4.428461E+04,5.985331E+04,2.533252E+00,1.977907E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.070963E+00,3.481332E+04,5.048326E+04,2.975672E+00,1.569033E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,2.927941E+00,3.305996E+04,4.882216E+04
00:30:00,2.455747E+00,2.049486E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.823331E+00,4.393213E+04,5.939816E+04,2.533196E+00,1.977960E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.049518E+00,3.444561E+04,5.002348E+04,2.975657E+00,1.569047E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,2.897335E+00,3.257993E+04,4.824815E+04
00:40:00,2.455613E+00,2.049611E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.803476E+00,4.358389E+04,5.896680E+04,2.533140E+00,1.978012E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.028464E+00,3.408269E+04,4.958230E+04,2.975642E+00,1.569061E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,2.867519E+00,3.210960E+04,4.769692E+04
00:50:00,2.455479E+00,2.049734E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,2.748723E+01,3.783939E+00,4.323957E+04,5.856627E+04,2.533084E+00,1.978063E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,2.748723E+01,3.007770E+00,3.372417E+04,4.916547E+04,2.975628E+00,1.569075E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,2.748723E+01,2.838438E+00,3.164826E+04,4.717325E+04
01:00:00,2.455347E+00,2.049857E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.323766E+02,3.764698E+00,4.289886E+04,5.818948E+04,2.533028E+00,1.978114E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.323766E+02,2.987409E+00,3.336972E+04,4.876876E+04,2.975613E+00,1.569089E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.323766E+02,2.810040E+00,3.119529E+04,4.667295E+04
01:10:00,2.455356E+00,2.049848E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,2.023029E+02,3.751708E+00,4.266977E+04,5.793984E+04,2.533032E+00,1.978111E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,2.023029E+02,2.973353E+00,3.312754E+04,4.849997E+04,2.975614E+00,1.569088E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,2.023029E+02,2.788225E+00,3.085799E+04,4.630415E+04
01:20:00,2.455365E+00,2.049840E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,2.722292E+02,3.739189E+00,4.244644E+04,5.770201E+04,2.533036E+00,1.978107E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,2.722292E+02,2.959871E+00,3.289239E+04,4.824464E+04,2.975615E+00,1.569087E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,2.722292E+02,2.767295E+00,3.053153E+04,4.595249E+04
01:30:00,2.455374E+00,2.049832E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,3.421555E+02,3.727030E+00,4.222751E+04,5.747178E+04,2.533040E+00,1.978104E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,3.421555E+02,2.946808E+00,3.266237E+04,4.799840E+04,2.975616E+00,1.569086E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,3.421555E+02,2.747086E+00,3.021391E+04,4.561363E+04
01:40:00,2.455383E+00,2.049823E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,4.120818E+02,3.715202E+00,4.201262E+04,5.724756E+04,2.533043E+00,1.978101E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,4.120818E+02,2.934132E+00,3.243708E+04,4.775956E+04,2.975617E+00,1.569085E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,4.120818E+02,2.727553E+00,2.990455E+04,4.528579E+04
01:50:00,2.455391E+00,2.049815E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,4.820080E+02,3.703687E+00,4.180155E+04,5.702857E+04,2.533047E+00,1.978097E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,4.820080E+02,2.921820E+00,3.221624E+04,4.752714E+04,2.975618E+00,1.569084E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,4.820080E+02,2.708661E+00,2.960305E+04,4.496789E+04
02:00:00,2.455400E+00,2.049807E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,5.519343E+02,3.692471E+00,4.159413E+04,5.681426E+04,2.533051E+00,1.978094E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,5.519343E+02,2.909856E+00,3.199966E+04,4.730043E+04,2.975619E+00,1.569083E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,5.519343E+02,2.690385E+00,2.930910E+04,4.465913E+04
02:10:00,2.455409E+00,2.049799E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,6.043790E+02,3.681508E+00,4.140731E+04,5.662170E+04,2.533054E+00,1.978090E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,6.043790E+02,2.898192E+00,3.180424E+04,4.709641E+04,2.975620E+00,1.569082E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,6.043790E+02,2.672688E+00,2.903973E+04,4.437663E+04
02:20:00,2.455418E+00,2.049791E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,6.568237E+02,3.670790E+00,4.122348E+04,5.643261E+04,2.533058E+00,1.978087E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,6.568237E+02,2.886808E+00,3.161224E+04,4.689655E+04,2.975621E+00,1.569081E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,6.568237E+02,2.655538E+00,2.877705E+04,4.410168E+04
02:30:00,2.455426E+00,2.049783E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,7.092685E+02,3.660299E+00,4.104243E+04,5.624664E+04,2.533062E+00,1.978084E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,7.092685E+02,2.875685E+00,3.142346E+04,4.670043E+04,2.975622E+00,1.569080E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,7.092685E+02,2.638893E+00,2.852057E+04,4.383359E+04
02:40:00,2.455435E+00,2.049775E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,7.617132E+02,3.650024E+00,4.086403E+04,5.606354E+04,2.533065E+00,1.978080E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,7.617132E+02,2.864814E+00,3.123774E+04,4.650780E+04,2.975623E+00,1.569079E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,7.617132E+02,2.622728E+00,2.826996E+04,4.357190E+04
02:50:00,2.455443E+00,2.049767E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,8.141579E+02,3.639955E+00,4.068815E+04,5.588314E+04,2.533069E+00,1.978077E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,8.141579E+02,2.854185E+00,3.105500E+04,4.631845E+04,2.975624E+00,1.569078E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,8.141579E+02,2.607021E+00,2.802496E+04,4.331626E+04
03:00:00,2.455452E+00,2.049760E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,8.666026E+02,3.630084E+00,4.051470E+04,5.570532E+04,2.533072E+00,1.978074E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,8.666026E+02,2.843791E+00,3.087515E+04,4.613227E+04,2.975625E+00,1.569077E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,8.666026E+02,2.591752E+00,2.778535E+04,4.306640E+04
03:10:00,2.455460E+00,2.049752E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,9.190473E+02,3.620354E+00,4.034297E+04,5.552929E+04,2.533076E+00,1.978071E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,9.190473E+02,2.833551E+00,3.069717E+04,4.594810E+04,2.975626E+00,1.569076E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,9.190473E+02,2.576792E+00,2.754951E+04,4.282052E+04
03:20:00,2.455468E+00,2.049744E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,9.714920E+02,3.610756E+00,4.017287E+04,5.535497E+04,2.533079E+00,1.978067E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,9.714920E+02,2.823466E+00,3.052110E+04,4.576598E+04,2.975627E+00,1.569075E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,9.714920E+02,2.562131E+00,2.731735E+04,4.257850E+04
03:30:00,2.455477E+00,2.049737E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.023937E+03,3.601294E+00,4.000443E+04,5.518234E+04,2.533083E+00,1.978064E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.023937E+03,2.813541E+00,3.034699E+04,4.558591E+04,2.975628E+00,1.569074E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.023937E+03,2.547774E+00,2.708890E+04,4.234035E+04
03:40:00,2.455485E+00,2.049729E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.076381E+03,3.591964E+00,3.983761E+04,5.501141E+04,2.533086E+00,1.978061E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.076381E+03,2.803765E+00,3.017470E+04,4.540777E+04,2.975629E+00,1.569074E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.076381E+03,2.533708E+00,2.686403E+04,4.210595E+04
03:50:00,2.455493E+00,2.049721E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.128826E+03,3.582765E+00,3.967240E+04,5.484213E+04,2.533089E+00,1.978058E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.128826E+03,2.794131E+00,3.000416E+04,4.523144E+04,2.975630E+00,1.569073E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.128826E+03,2.519919E+00,2.664255E+04,4.187508E+04
04:00:00,2.455501E+00,2.049714E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.181271E+03,3.573696E+00,3.950878E+04,5.467446E+04,2.533093E+00,1.978055E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.181271E+03,2.784632E+00,2.983527E+04,4.505682E+04,2.975631E+00,1.569072E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.181271E+03,2.506390E+00,2.642426E+04,4.164748E+04
04:10:00,2.455509E+00,2.049707E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.216234E+03,3.564785E+00,3.936457E+04,5.452670E+04,2.533096E+00,1.978052E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.216234E+03,2.775314E+00,2.968608E+04,4.490245E+04,2.975632E+00,1.569071E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.216234E+03,2.493172E+00,2.622727E+04,4.144184E+04
04:20:00,2.455517E+00,2.049699E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.251197E+03,3.556027E+00,3.922225E+04,5.438084E+04,2.533099E+00,1.978049E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.251197E+03,2.766171E+00,2.953903E+04,4.475029E+04,2.975633E+00,1.569070E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.251197E+03,2.480259E+00,2.603400E+04,4.124005E+04
04:30:00,2.455525E+00,2.049692E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.286160E+03,3.547419E+00,3.908176E+04,5.423685E+04,2.533103E+00,1.978046E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.286160E+03,2.757195E+00,2.939404E+04,4.460022E+04,2.975634E+00,1.569069E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.286160E+03,2.467641E+00,2.584436E+04,4.104202E+04
04:40:00,2.455533E+00,2.049685E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.321123E+03,3.538958E+00,3.894307E+04,5.409471E+04,2.533106E+00,1.978043E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.321123E+03,2.748389E+00,2.925113E+04,4.445232E+04,2.975635E+00,1.569068E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.321123E+03,2.455313E+00,2.565827E+04,4.084767E+04
04:50:00,2.455541E+00,2.049677E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.356087E+03,3.530637E+00,3.880611E+04,5.395433E+04,2.533109E+00,1.978040E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.356087E+03,2.739754E+00,2.911030E+04,4.430657E+04,2.975636E+00,1.569068E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.356087E+03,2.443272E+00,2.547571E+04,4.065698E+04
05:00:00,2.455548E+00,2.049670E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.391050E+03,3.524006E+00,3.868986E+04,5.383616E+04,2.533113E+00,1.978037E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.391050E+03,2.733203E+00,2.899503E+04,4.418889E+04,2.975636E+00,1.569067E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.391050E+03,2.433488E+00,2.532080E+04,4.049715E+04
05:10:00,2.455556E+00,2.049663E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.356087E+03,3.079121E+00,3.361463E+04,4.859283E+04,2.533116E+00,1.978034E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.356087E+03,2.327013E+00,2.423573E+04,3.919224E+04,2.975637E+00,1.569066E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.356087E+03,2.083262E+00,2.119758E+04,3.613182E+04
05:20:00,2.455564E+00,2.049656E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.321123E+03,2.752957E+00,3.000947E+04,4.488022E+04,2.533119E+00,1.978031E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.321123E+03,2.029692E+00,2.079384E+04,3.557315E+04,2.975638E+00,1.569065E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.321123E+03,1.949571E+00,1.975716E+04,3.465630E+04
05:30:00,2.455571E+00,2.049649E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.286160E+03,2.528729E+00,2.759695E+04,4.244070E+04,2.533122E+00,1.978028E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.286160E+03,1.949571E+00,2.005062E+04,3.484838E+04,2.975639E+00,1.569064E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.286160E+03,1.949571E+00,2.002759E+04,3.501420E+04
05:40:00,2.455579E+00,2.049642E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.251197E+03,2.333255E+00,2.543816E+04,4.023524E+04,2.533125E+00,1.978025E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.251197E+03,1.949571E+00,2.032111E+04,3.514798E+04,2.975640E+00,1.569063E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.251197E+03,1.949571E+00,2.029810E+04,3.532310E+04
05:50:00,2.455586E+00,2.049635E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.216234E+03,2.148224E+00,2.331003E+04,3.807208E+04,2.533128E+00,1.978022E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.216234E+03,1.949571E+00,2.059159E+04,3.546816E+04,2.975641E+00,1.569063E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.216234E+03,1.949571E+00,2.056858E+04,3.565882E+04
06:00:00,2.455594E+00,2.049628E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.181271E+03,1.967113E+00,2.113128E+04,3.583190E+04,2.533131E+00,1.978019E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.181271E+03,1.949571E+00,2.086206E+04,3.577132E+04,2.975642E+00,1.569062E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.181271E+03,1.949571E+00,2.083905E+04,3.597435E+04
06:10:00,2.455601E+00,2.049621E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.058900E+03,2.118890E+00,2.346582E+04,3.827653E+04,2.533135E+00,1.978016E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.058900E+03,1.974637E+00,2.144188E+04,3.640275E+04,2.975642E+00,1.569061E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.058900E+03,1.950709E+00,2.109676E+04,3.625551E+04
06:20:00,2.455608E+00,2.049615E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,9.365289E+02,2.609016E+00,3.013715E+04,4.631639E+04,2.533138E+00,1.978013E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,9.365289E+02,2.125522E+00,2.348837E+04,3.930608E+04,2.975643E+00,1.569060E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,9.365289E+02,2.052280E+00,2.248014E+04,3.838865E+04
06:30:00,2.455616E+00,2.049608E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,8.141579E+02,2.905026E+00,3.382087E+04,5.108530E+04,2.533141E+00,1.978011E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,8.141579E+02,2.449358E+00,2.768333E+04,4.451544E+04,2.975644E+00,1.569060E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,8.141579E+02,2.210937E+00,2.447290E+04,4.106182E+04
06:40:00,2.455623E+00,2.049601E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,6.917869E+02,3.508683E+00,4.138872E+04,5.983549E+04,2.533144E+00,1.978008E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,6.917869E+02,3.043970E+00,3.526036E+04,5.338363E+04,2.975645E+00,1.569059E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,6.917869E+02,2.772450E+00,3.168095E+04,4.957751E+04
06:50:00,2.455630E+00,2.049595E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,5.694159E+02,4.045911E+00,4.775577E+04,6.777357E+04,2.533147E+00,1.978005E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,5.694159E+02,3.563807E+00,4.153451E+04,6.121398E+04,2.975646E+00,1.569058E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,5.694159E+02,3.290824E+00,3.801275E+04,5.748562E+04
07:00:00,2.455637E+00,2.049588E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,4.470449E+02,4.567009E+00,5.361305E+04,7.509753E+04,2.533150E+00,1.978002E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,4.470449E+02,4.065646E+00,4.728543E+04,6.850467E+04,2.975647E+00,1.569057E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,4.470449E+02,3.792755E+00,4.384177E+04,6.489403E+04
07:10:00,2.455644E+00,2.049581E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.498582E+02,4.990651E+00,5.814725E+04,8.080001E+04,2.533153E+00,1.978000E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.498582E+02,4.468380E+00,5.170425E+04,7.418835E+04,2.975647E+00,1.569057E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,1.498582E+02,4.198849E+00,4.837910E+04,7.074389E+04
07:20:00,2.455651E+00,2.049575E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.915359E+00,5.727715E+04,7.989215E+04,2.533156E+00,1.977997E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.370429E+00,5.059742E+04,7.298371E+04,2.975648E+00,1.569056E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.124603E+00,4.758400E+04,6.986955E+04
07:30:00,2.455658E+00,2.049569E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.126152E+00,6.015639E+04,8.334228E+04,2.533158E+00,1.977994E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.596050E+00,5.365858E+04,7.673053E+04,2.975649E+00,1.569055E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.375630E+00,5.095656E+04,7.401074E+04
07:40:00,2.455665E+00,2.049562E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.069376E+00,5.975677E+04,8.285168E+04,2.533161E+00,1.977991E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.554280E+00,5.344298E+04,7.643779E+04,2.975650E+00,1.569054E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.353188E+00,5.097786E+04,7.396935E+04
07:50:00,2.455672E+00,2.049556E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.076732E+00,6.014371E+04,8.327969E+04,2.533164E+00,1.977989E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.578980E+00,5.404258E+04,7.711335E+04,2.975651E+00,1.569054E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.400211E+00,5.185110E+04,7.494998E+04
08:00:00,2.455679E+00,2.049549E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.087281E+00,6.056992E+04,8.374023E+04,2.533167E+00,1.977986E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.604471E+00,5.465193E+04,7.778791E+04,2.975651E+00,1.569053E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.448497E+00,5.273985E+04,7.593336E+04
08:10:00,2.455686E+00,2.049543E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.100625E+00,6.106545E+04,8.426614E+04,2.533170E+00,1.977984E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.630550E+00,5.530354E+04,7.849814E+04,2.975652E+00,1.569052E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.498265E+00,5.368179E+04,7.696265E+04
08:20:00,2.455693E+00,2.049537E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.117355E+00,6.160255E+04,8.483098E+04,2.533173E+00,1.977981E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.657550E+00,5.596650E+04,7.921248E+04,2.975653E+00,1.569052E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.549837E+00,5.464588E+04,7.800610E+04
08:30:00,2.455699E+00,2.049531E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.137838E+00,6.218566E+04,8.544109E+04,2.533176E+00,1.977978E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.685526E+00,5.664144E+04,7.993211E+04,2.975654E+00,1.569051E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.603235E+00,5.563239E+04,7.906437E+04
08:40:00,2.455706E+00,2.049525E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.161890E+00,6.281254E+04,8.609563E+04,2.533178E+00,1.977976E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.715349E+00,5.733905E+04,8.067108E+04,2.975654E+00,1.569050E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.659273E+00,5.665127E+04,8.015087E+04
08:50:00,2.455712E+00,2.049518E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.188946E+00,6.347625E+04,8.678848E+04,2.533181E+00,1.977973E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.747547E+00,5.806578E+04,8.143902E+04,2.975655E+00,1.569049E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.718417E+00,5.770824E+04,8.127454E+04
09:00:00,2.455719E+00,2.049512E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.218251E+00,6.416755E+04,8.751024E+04,2.533184E+00,1.977971E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.781539E+00,5.881450E+04,8.222929E+04,2.975656E+00,1.569049E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.780031E+00,5.879547E+04,8.242804E+04
09:10:00,2.455726E+00,2.049506E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.248672E+00,6.483755E+04,8.820959E+04,2.533187E+00,1.977968E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.816130E+00,5.953559E+04,8.298983E+04,2.975657E+00,1.569048E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.842830E+00,5.986228E+04,8.355811E+04
09:20:00,2.455732E+00,2.049500E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.279583E+00,6.551357E+04,8.891452E+04,2.533189E+00,1.977966E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.850594E+00,6.025514E+04,8.374724E+04,2.975657E+00,1.569047E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.905996E+00,6.093359E+04,8.469024E+04
09:30:00,2.455738E+00,2.049494E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.310493E+00,6.618958E+04,8.961878E+04,2.533192E+00,1.977963E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.884451E+00,6.096726E+04,8.449573E+04,2.975658E+00,1.569047E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.968944E+00,6.200224E+04,8.581743E+04
09:40:00,2.455745E+00,2.049489E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.341218E+00,6.686332E+04,9.032087E+04,2.533195E+00,1.977961E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.917497E+00,6.166944E+04,8.523372E+04,2.975659E+00,1.569046E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.031378E+00,6.306460E+04,8.693713E+04
09:50:00,2.455751E+00,2.049483E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.371296E+00,6.752914E+04,9.101356E+04,2.533197E+00,1.977958E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.949202E+00,6.235519E+04,8.595271E+04,2.975659E+00,1.569045E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.092661E+00,6.411285E+04,8.803948E+04
10:00:00,2.455757E+00,2.049477E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.400330E+00,6.818218E+04,9.169163E+04,2.533200E+00,1.977956E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.979117E+00,6.301901E+04,8.664675E+04,2.975660E+00,1.569045E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.152219E+00,6.513998E+04,8.911698E+04
10:10:00,2.455764E+00,2.049471E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.428046E+00,6.878410E+04,9.231640E+04,2.533202E+00,1.977953E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.006874E+00,6.362143E+04,8.727620E+04,2.975661E+00,1.569044E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.209572E+00,6.610512E+04,9.012869E+04
10:20:00,2.455770E+00,2.049465E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.454143E+00,6.936617E+04,9.292052E+04,2.533205E+00,1.977951E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.032236E+00,6.419449E+04,8.787501E+04,2.975662E+00,1.569044E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.264391E+00,6.703922E+04,9.110763E+04
10:30:00,2.455776E+00,2.049460E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.478407E+00,6.992580E+04,9.350161E+04,2.533208E+00,1.977949E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.054937E+00,6.473494E+04,8.843994E+04,2.975662E+00,1.569043E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.316326E+00,6.793797E+04,9.204958E+04
10:40:00,2.455782E+00,2.049454E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.500392E+00,7.045748E+04,9.405301E+04,2.533210E+00,1.977946E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.074568E+00,6.523777E+04,8.896456E+04,2.975663E+00,1.569042E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.364865E+00,6.879511E+04,9.294677E+04
10:50:00,2.455788E+00,2.049448E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.520027E+00,7.096037E+04,9.457411E+04,2.533213E+00,1.977944E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.091146E+00,6.570319E+04,8.944931E+04,2.975664E+00,1.569042E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.409924E+00,6.960960E+04,9.379837E+04
11:00:00,2.455794E+00,2.049443E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.537203E+00,7.143312E+04,9.506354E+04,2.533215E+00,1.977942E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.104716E+00,6.613175E+04,8.989485E+04,2.975664E+00,1.569041E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.451463E+00,7.038095E+04,9.460398E+04
11:10:00,2.455800E+00,2.049437E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.551683E+00,7.178542E+04,9.542860E+04,2.533218E+00,1.977939E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.115145E+00,6.643441E+04,9.020965E+04,2.975665E+00,1.569040E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.489245E+00,7.101885E+04,9.527081E+04
11:20:00,2.455806E+00,2.049432E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.563444E+00,7.210440E+04,9.575906E+04,2.533220E+00,1.977937E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.122564E+00,6.670017E+04,9.048573E+04,2.975666E+00,1.569040E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.523320E+00,7.161133E+04,9.589001E+04
11:30:00,2.455812E+00,2.049426E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.572504E+00,7.239028E+04,9.605522E+04,2.533223E+00,1.977935E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.127216E+00,6.693202E+04,9.072632E+04,2.975666E+00,1.569039E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.553852E+00,7.216038E+04,9.646384E+04
11:40:00,2.455818E+00,2.049421E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.579042E+00,7.264524E+04,9.631912E+04,2.533225E+00,1.977933E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.129464E+00,6.713441E+04,9.093570E+04,2.975667E+00,1.569039E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.581124E+00,7.266948E+04,9.699546E+04
11:50:00,2.455824E+00,2.049416E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.583328E+00,7.287261E+04,9.655389E+04,2.533228E+00,1.977930E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.129780E+00,6.731312E+04,9.111945E+04,2.975667E+00,1.569038E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.605523E+00,7.314336E+04,9.748929E+04
12:00:00,2.455830E+00,2.049410E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.585828E+00,7.307808E+04,9.676528E+04,2.533230E+00,1.977928E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.128777E+00,6.747566E+04,9.128529E+04,2.975668E+00,1.569037E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.627608E+00,7.358888E+04,9.795235E+04
12:10:00,2.455835E+00,2.049405E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.587274E+00,7.323567E+04,9.692700E+04,2.533232E+00,1.977926E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.127382E+00,6.759843E+04,9.140965E+04,2.975669E+00,1.569037E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.648287E+00,7.398222E+04,9.836085E+04
12:20:00,2.455841E+00,2.049400E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.588475E+00,7.339025E+04,9.708545E+04,2.533235E+00,1.977924E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.126499E+00,6.772748E+04,9.154044E+04,2.975669E+00,1.569036E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.668427E+00,7.436893E+04,9.876211E+04
12:30:00,2.455847E+00,2.049394E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.590955E+00,7.356051E+04,9.726116E+04,2.533237E+00,1.977921E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.127754E+00,6.788272E+04,9.169993E+04,2.975670E+00,1.569036E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.689646E+00,7.476886E+04,9.917809E+04
12:40:00,2.455852E+00,2.049389E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.595742E+00,7.375904E+04,9.746593E+04,2.533239E+00,1.977919E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.132241E+00,6.807756E+04,9.190072E+04,2.975671E+00,1.569035E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.713045E+00,7.519551E+04,9.962119E+04
12:50:00,2.455858E+00,2.049384E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.603497E+00,7.399394E+04,9.770735E+04,2.533242E+00,1.977917E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.140654E+00,6.832052E+04,9.215085E+04,2.975671E+00,1.569035E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.739349E+00,7.565775E+04,1.000997E+05
13:00:00,2.455863E+00,2.049379E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.614524E+00,7.426893E+04,9.798963E+04,2.533244E+00,1.977915E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.153319E+00,6.861559E+04,9.245486E+04,2.975672E+00,1.569034E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.768885E+00,7.615960E+04,1.006184E+05
13:10:00,2.455869E+00,2.049374E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.628757E+00,7.453077E+04,9.825923E+04,2.533246E+00,1.977913E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.170179E+00,6.890961E+04,9.275934E+04,2.975672E+00,1.569033E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.801613E+00,7.664811E+04,1.011242E+05
13:20:00,2.455874E+00,2.049369E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.645859E+00,7.482777E+04,9.856683E+04,2.533249E+00,1.977911E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.190908E+00,6.925105E+04,9.311523E+04,2.975673E+00,1.569033E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.837235E+00,7.717209E+04,1.016687E+05
13:30:00,2.455880E+00,2.049364E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.664629E+00,7.514521E+04,9.889653E+04,2.533251E+00,1.977909E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.214240E+00,6.962439E+04,9.350553E+04,2.975674E+00,1.569032E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.874497E+00,7.771617E+04,1.022352E+05
13:40:00,2.455885E+00,2.049359E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.684194E+00,7.547240E+04,9.923671E+04,2.533253E+00,1.977906E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.239222E+00,7.001796E+04,9.391732E+04,2.975674E+00,1.569032E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.912461E+00,7.826884E+04,1.028111E+05
13:50:00,2.455891E+00,2.049354E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.703897E+00,7.580128E+04,9.957868E+04,2.533256E+00,1.977904E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.265086E+00,7.042233E+04,9.434035E+04,2.975675E+00,1.569031E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.950366E+00,7.882081E+04,1.033862E+05
14:00:00,2.455896E+00,2.049349E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.723233E+00,7.612567E+04,9.991582E+04,2.533258E+00,1.977902E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.291167E+00,7.082938E+04,9.476596E+04,2.975675E+00,1.569031E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.987569E+00,7.936417E+04,1.039521E+05
14:10:00,2.455901E+00,2.049344E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.741707E+00,7.635209E+04,1.001522E+05,2.533260E+00,1.977900E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.316752E+00,7.114294E+04,9.509538E+04,2.975676E+00,1.569030E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.023328E+00,7.980244E+04,1.044099E+05
14:20:00,2.455906E+00,2.049339E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.759019E+00,7.656427E+04,1.003741E+05,2.533262E+00,1.977898E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.341317E+00,7.144401E+04,9.541233E+04,2.975677E+00,1.569030E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.057109E+00,8.021647E+04,1.048431E+05
14:30:00,2.455912E+00,2.049334E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.774950E+00,7.675953E+04,1.005787E+05,2.533264E+00,1.977896E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.364405E+00,7.172699E+04,9.571101E+04,2.975677E+00,1.569029E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.088432E+00,8.060038E+04,1.052458E+05
14:40:00,2.455917E+00,2.049330E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.789334E+00,7.693585E+04,1.007638E+05,2.533266E+00,1.977894E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.385611E+00,7.198691E+04,9.598573E+04,2.975678E+00,1.569029E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.116864E+00,8.094886E+04,1.056117E+05
14:50:00,2.455922E+00,2.049325E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.802042E+00,7.709161E+04,1.009272E+05,2.533269E+00,1.977892E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.404598E+00,7.221963E+04,9.623170E+04,2.975678E+00,1.569028E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.142035E+00,8.125739E+04,1.059357E+05
15:00:00,2.455927E+00,2.049320E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.812979E+00,7.722567E+04,1.010675E+05,2.533271E+00,1.977890E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.421097E+00,7.242186E+04,9.644524E+04,2.975679E+00,1.569028E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.163641E+00,8.152222E+04,1.062136E+05
15:10:00,2.455932E+00,2.049315E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.821721E+00,7.722795E+04,1.010713E+05,2.533273E+00,1.977888E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.434472E+00,7.248092E+04,9.650975E+04,2.975679E+00,1.569027E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.180989E+00,8.162998E+04,1.063283E+05
15:20:00,2.455937E+00,2.049311E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.828372E+00,7.720459E+04,1.010493E+05,2.533275E+00,1.977886E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.444743E+00,7.250194E+04,9.653566E+04,2.975680E+00,1.569027E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.194081E+00,8.168559E+04,1.063901E+05
15:30:00,2.455942E+00,2.049306E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.832871E+00,7.715486E+04,1.010006E+05,2.533277E+00,1.977884E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.451824E+00,7.248386E+04,9.652167E+04,2.975680E+00,1.569026E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.202775E+00,8.168729E+04,1.063970E+05
15:40:00,2.455947E+00,2.049301E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.835200E+00,7.707854E+04,1.009243E+05,2.533279E+00,1.977883E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.455686E+00,7.242633E+04,9.646628E+04,2.975681E+00,1.569026E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.206999E+00,8.163421E+04,1.063466E+05
15:50:00,2.455952E+00,2.049297E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.835302E+00,7.697491E+04,1.008189E+05,2.533281E+00,1.977881E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.456306E+00,7.232908E+04,9.636815E+04,2.975681E+00,1.569025E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.206703E+00,8.152573E+04,1.062372E+05
16:00:00,2.455957E+00,2.049292E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.833141E+00,7.684356E+04,1.006836E+05,2.533283E+00,1.977879E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.453710E+00,7.219240E+04,9.622721E+04,2.975682E+00,1.569025E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.201902E+00,8.136204E+04,1.060688E+05
16:10:00,2.455962E+00,2.049288E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.829280E+00,7.665640E+04,1.004910E+05,2.533285E+00,1.977877E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.448631E+00,7.199033E+04,9.601865E+04,2.975683E+00,1.569024E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.193312E+00,8.111695E+04,1.058161E+05
16:20:00,2.455967E+00,2.049283E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.823603E+00,7.644698E+04,1.002753E+05,2.533287E+00,1.977875E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.440995E+00,7.175692E+04,9.577716E+04,2.975683E+00,1.569024E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.180832E+00,8.082417E+04,1.055135E+05
16:30:00,2.455972E+00,2.049279E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.816248E+00,7.621700E+04,1.000382E+05,2.533289E+00,1.977873E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.430959E+00,7.149408E+04,9.550481E+04,2.975684E+00,1.569023E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.164635E+00,8.048583E+04,1.051635E+05
16:40:00,2.455976E+00,2.049275E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.807399E+00,7.596871E+04,9.978195E+04,2.533291E+00,1.977871E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.418719E+00,7.120424E+04,9.520398E+04,2.975684E+00,1.569023E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.144890E+00,8.010402E+04,1.047678E+05
16:50:00,2.455981E+00,2.049270E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.797553E+00,7.570820E+04,9.951319E+04,2.533293E+00,1.977869E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.404781E+00,7.089358E+04,9.488147E+04,2.975685E+00,1.569022E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.122115E+00,7.968507E+04,1.043334E+05
17:00:00,2.455986E+00,2.049266E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.787354E+00,7.544336E+04,9.924017E+04,2.533295E+00,1.977868E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.389798E+00,7.057011E+04,9.454571E+04,2.975685E+00,1.569022E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.096974E+00,7.923711E+04,1.038686E+05
17:10:00,2.455990E+00,2.049262E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.777148E+00,7.514346E+04,9.893065E+04,2.533297E+00,1.977866E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.373821E+00,7.019949E+04,9.416034E+04,2.975686E+00,1.569021E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.069570E+00,7.872645E+04,1.033377E+05
17:20:00,2.455995E+00,2.049257E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.767655E+00,7.485230E+04,9.863019E+04,2.533299E+00,1.977864E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.355849E+00,6.980442E+04,9.374810E+04,2.975686E+00,1.569021E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.038922E+00,7.817602E+04,1.027638E+05
17:30:00,2.456000E+00,2.049253E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.759425E+00,7.457662E+04,9.834576E+04,2.533301E+00,1.977862E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.336233E+00,6.938920E+04,9.331711E+04,2.975687E+00,1.569020E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,6.005414E+00,7.759055E+04,1.021557E+05
17:40:00,2.456004E+00,2.049249E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.752561E+00,7.431767E+04,9.807839E+04,2.533303E+00,1.977860E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.315445E+00,6.895960E+04,9.287333E+04,2.975687E+00,1.569020E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.969589E+00,7.697667E+04,1.015200E+05
17:50:00,2.456009E+00,2.049245E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.744990E+00,7.405005E+04,9.779939E+04,2.533305E+00,1.977859E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.291339E+00,6.848934E+04,9.238357E+04,2.975688E+00,1.569019E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.929302E+00,7.630810E+04,1.008237E+05
18:00:00,2.456013E+00,2.049240E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.736840E+00,7.377535E+04,9.751601E+04,2.533307E+00,1.977857E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.264573E+00,6.798649E+04,9.186134E+04,2.975688E+00,1.569019E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.885241E+00,7.559329E+04,1.000810E+05
18:10:00,2.456018E+00,2.049236E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.727353E+00,7.339684E+04,9.712779E+04,2.533309E+00,1.977855E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.235071E+00,6.736269E+04,9.121390E+04,2.975688E+00,1.569019E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.837341E+00,7.474402E+04,9.919906E+04
18:20:00,2.456022E+00,2.049232E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.715037E+00,7.298368E+04,9.670311E+04,2.533311E+00,1.977854E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.203365E+00,6.671188E+04,9.053660E+04,2.975689E+00,1.569018E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.786159E+00,7.385451E+04,9.827339E+04
18:30:00,2.456027E+00,2.049228E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.698252E+00,7.251574E+04,9.622000E+04,2.533312E+00,1.977852E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.168241E+00,6.601918E+04,8.981316E+04,2.975689E+00,1.569018E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.730523E+00,7.291043E+04,9.728851E+04
18:40:00,2.456031E+00,2.049224E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.675382E+00,7.197323E+04,9.565760E+04,2.533314E+00,1.977850E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.128508E+00,6.526999E+04,8.902861E+04,2.975690E+00,1.569017E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.669308E+00,7.189796E+04,9.623043E+04
18:50:00,2.456035E+00,2.049220E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.646618E+00,7.135848E+04,9.502111E+04,2.533316E+00,1.977848E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.084345E+00,6.446652E+04,8.818685E+04,2.975690E+00,1.569017E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.602765E+00,7.082021E+04,9.510378E+04
19:00:00,2.456040E+00,2.049216E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.610004E+00,7.064753E+04,9.428443E+04,2.533318E+00,1.977847E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.032840E+00,6.357307E+04,8.724885E+04,2.975691E+00,1.569016E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.528005E+00,6.964175E+04,9.386996E+04
19:10:00,2.456044E+00,2.049212E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.563149E+00,6.988100E+04,9.348540E+04,2.533320E+00,1.977845E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.970929E+00,6.262202E+04,8.624513E+04,2.975691E+00,1.569016E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.442029E+00,6.839576E+04,9.256049E+04
19:20:00,2.456048E+00,2.049208E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.505980E+00,6.898806E+04,9.255480E+04,2.533322E+00,1.977843E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.898725E+00,6.154482E+04,8.511099E+04,2.975692E+00,1.569016E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.344979E+00,6.701406E+04,9.111113E+04
19:30:00,2.456053E+00,2.049204E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.437994E+00,6.796254E+04,9.148398E+04,2.533323E+00,1.977842E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.815514E+00,6.033273E+04,8.383253E+04,2.975692E+00,1.569015E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.236143E+00,6.548792E+04,8.950756E+04
19:40:00,2.456057E+00,2.049200E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.362279E+00,6.684231E+04,9.031528E+04,2.533325E+00,1.977840E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.724026E+00,5.901920E+04,8.244585E+04,2.975693E+00,1.569015E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.118267E+00,6.385098E+04,8.778564E+04
19:50:00,2.456061E+00,2.049196E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.283097E+00,6.567958E+04,8.910087E+04,2.533327E+00,1.977839E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.629238E+00,5.766522E+04,8.101239E+04,2.975693E+00,1.569014E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.996399E+00,6.216512E+04,8.600676E+04
20:00:00,2.456065E+00,2.049193E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.205525E+00,6.453656E+04,8.790254E+04,2.533329E+00,1.977837E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.537536E+00,5.634905E+04,7.961242E+04,2.975693E+00,1.569014E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.877113E+00,6.051090E+04,8.425263E+04
20:10:00,2.456069E+00,2.049189E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.134336E+00,6.350673E+04,8.681424E+04,2.533330E+00,1.977835E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.454472E+00,5.517369E+04,7.835079E+04,2.975694E+00,1.569014E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.766147E+00,5.899357E+04,8.262962E+04
20:20:00,2.456073E+00,2.049185E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.071457E+00,6.257872E+04,8.582593E+04,2.533332E+00,1.977834E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.381712E+00,5.412460E+04,7.721448E+04,2.975694E+00,1.569013E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.665399E+00,5.760145E+04,8.112803E+04
20:30:00,2.456077E+00,2.049181E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,5.019281E+00,6.178188E+04,8.497684E+04,2.533334E+00,1.977832E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.321840E+00,5.323343E+04,7.624808E+04,2.975695E+00,1.569013E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.577726E+00,5.636957E+04,7.979678E+04
20:40:00,2.456081E+00,2.049177E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.976825E+00,6.110416E+04,8.425797E+04,2.533335E+00,1.977831E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.273638E+00,5.248530E+04,7.544084E+04,2.975695E+00,1.569012E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.502179E+00,5.528630E+04,7.862942E+04
20:50:00,2.456085E+00,2.049174E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.941935E+00,6.051916E+04,8.364184E+04,2.533337E+00,1.977829E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.234489E+00,5.184810E+04,7.475906E+04,2.975696E+00,1.569012E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.436385E+00,5.432253E+04,7.759594E+04
21:00:00,2.456089E+00,2.049170E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.911356E+00,5.998700E+04,8.308279E+04,2.533339E+00,1.977827E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.200400E+00,5.127292E+04,7.414570E+04,2.975696E+00,1.569012E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.376496E+00,5.343115E+04,7.664140E+04
21:10:00,2.456093E+00,2.049166E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.883727E+00,5.949100E+04,8.256217E+04,2.533340E+00,1.977826E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.169686E+00,5.073913E+04,7.357714E+04,2.975696E+00,1.569011E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.320975E+00,5.259331E+04,7.574420E+04
21:20:00,2.456097E+00,2.049163E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.858428E+00,5.902356E+04,8.207176E+04,2.533342E+00,1.977824E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.141640E+00,5.023802E+04,7.304379E+04,2.975697E+00,1.569011E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.269212E+00,5.180153E+04,7.489619E+04
21:30:00,2.456101E+00,2.049159E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.835014E+00,5.857924E+04,8.160575E+04,2.533344E+00,1.977823E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.115752E+00,4.976339E+04,7.253883E+04,2.975697E+00,1.569010E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.220780E+00,5.105059E+04,7.409174E+04
21:40:00,2.456105E+00,2.049156E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.813153E+00,5.815396E+04,8.115982E+04,2.533345E+00,1.977821E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.091637E+00,4.931048E+04,7.205715E+04,2.975698E+00,1.569010E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.175297E+00,5.033579E+04,7.332576E+04
21:50:00,2.456109E+00,2.049152E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.792588E+00,5.774456E+04,8.073062E+04,2.533347E+00,1.977820E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.068995E+00,4.887563E+04,7.159477E+04,2.975698E+00,1.569010E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.132441E+00,4.965319E+04,7.259403E+04
22:00:00,2.456113E+00,2.049149E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.773116E+00,5.734856E+04,8.031553E+04,2.533349E+00,1.977818E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.047590E+00,4.845595E+04,7.114861E+04,2.975698E+00,1.569009E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.091938E+00,4.899943E+04,7.189302E+04
22:10:00,2.456117E+00,2.049145E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.645859E+00,5.566650E+04,7.834678E+04,2.533350E+00,1.977817E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.915661E+00,4.671663E+04,6.905511E+04,2.975699E+00,1.569009E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.941951E+00,4.703881E+04,6.955463E+04
22:20:00,2.456120E+00,2.049142E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.516267E+00,5.395604E+04,7.499975E+04,2.533352E+00,1.977816E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.780516E+00,4.493815E+04,6.587153E+04,2.975699E+00,1.569009E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.789746E+00,4.505123E+04,6.613758E+04
22:30:00,2.456124E+00,2.049138E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.385986E+00,5.223738E+04,7.136637E+04,2.533353E+00,1.977814E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.644550E+00,4.314974E+04,6.244468E+04,2.975700E+00,1.569008E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.637567E+00,4.306412E+04,6.249995E+04
22:40:00,2.456128E+00,2.049135E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.255344E+00,5.051459E+04,6.818573E+04,2.533355E+00,1.977813E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.508133E+00,4.135598E+04,5.934378E+04,2.975700E+00,1.569008E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.485700E+00,4.108097E+04,5.920604E+04
22:50:00,2.456131E+00,2.049131E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,4.124471E+00,4.878915E+04,6.556321E+04,2.533356E+00,1.977811E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.371443E+00,3.955897E+04,5.666783E+04,2.975700E+00,1.569008E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.334252E+00,3.910308E+04,5.634585E+04
23:00:00,2.456135E+00,2.049128E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.993448E+00,4.706195E+04,6.332731E+04,2.533358E+00,1.977810E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.234586E+00,3.775994E+04,5.430505E+04,2.975701E+00,1.569007E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.183275E+00,3.713095E+04,5.380266E+04
23:10:00,2.456139E+00,2.049124E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.971051E+00,4.666625E+04,6.270929E+04,2.533359E+00,1.977808E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.209222E+00,3.732749E+04,5.361212E+04,2.975701E+00,1.569007E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.144440E+00,3.653335E+04,5.294349E+04
23:20:00,2.456142E+00,2.049121E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.951740E+00,4.630821E+04,6.221906E+04,2.533361E+00,1.977807E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.187932E+00,3.694484E+04,5.305866E+04,2.975702E+00,1.569007E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.110264E+00,3.599271E+04,5.222912E+04
23:30:00,2.456146E+00,2.049118E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.933789E+00,4.596664E+04,6.178897E+04,2.533362E+00,1.977806E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.168226E+00,3.658148E+04,5.257501E+04,2.975702E+00,1.569006E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.078266E+00,3.547864E+04,5.159064E+04
23:40:00,2.456150E+00,2.049114E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.916801E+00,4.563659E+04,6.139599E+04,2.533364E+00,1.977804E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.149657E+00,3.623189E+04,5.213761E+04,2.975702E+00,1.569006E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.047996E+00,3.498559E+04,5.100487E+04
23:50:00,2.456153E+00,2.049111E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.900591E+00,4.531584E+04,6.103010E+04,2.533365E+00,1.977803E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.131985E+00,3.589315E+04,5.173392E+04,2.975703E+00,1.569006E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.019194E+00,3.451040E+04,5.045929E+04
24:00:00,2.456157E+00,2.049108E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.885027E+00,4.500287E+04,6.068485E+04,2.533367E+00,1.977801E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,3.115048E+00,3.556334E+04,5.135569E+04,2.975703E+00,1.569005E+04,1.949571E+00,0.000000E+00,0.000000E+00,1.949571E+00,0.000000E+00,2.991670E+00,3.405079E+04,4.994545E+04
Coinc Peak   ,2.456157E+00,5.835302E+00,2.049857E+04,7.722795E+04,2.533367E+00,5.456306E+00,1.978114E+04,7.250194E+04,2.975703E+00,6.206999E+00,1.569089E+04,8.168729E+04
NonCoinc Peak,2.456157E+00,6.336673E+00,2.049857E+04,7.722795E+04,2.533367E+00,6.237296E+00,1.978114E+04,7.250194E+04,2.975703E+00,6.893067E+00,1.569089E+04,8.168729E+04
