  <tr>
    <td align="right">January</td>
    <td align="right">0.612284E+09</td>
    <td align="right">     1063.65</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.134601E+10</td>
    <td align="right">      943.48</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.521601E+09</td>
    <td align="right">      799.43</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.121853E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.588716E+09</td>
    <td align="right">      796.81</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.139983E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.506806E+09</td>
    <td align="right">      591.93</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.129978E+10</td>
    <td align="right">      943.48</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.531740E+09</td>
    <td align="right">      577.91</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.137292E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.524949E+09</td>
    <td align="right">      563.22</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.134806E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492028E+09</td>
    <td align="right">      583.60</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.132433E+10</td>
    <td align="right">      943.48</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.558397E+09</td>
    <td align="right">      557.42</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">0.139983E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.517102E+09</td>
    <td align="right">      744.46</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.129917E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.566971E+09</td>
    <td align="right">     1033.09</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.134631E+10</td>
    <td align="right">      943.48</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.607836E+09</td>
    <td align="right">     1063.65</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.131652E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.612240E+09</td>
    <td align="right">     1063.65</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.132403E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.664067E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.159953E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.492028E+09</td>
    <td align="right">      557.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.121853E+10</td>
    <td align="right">      943.48</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.612284E+09</td>
    <td align="right">     1063.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.139983E+10</td>
    <td align="right">      943.48</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.984847E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.212624E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.830558E+09</td>
    <td align="right">     1339.45</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.192486E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.930106E+09</td>
    <td align="right">     1167.20</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.221127E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.798855E+09</td>
    <td align="right">      907.51</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.205322E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.838046E+09</td>
    <td align="right">      886.83</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.216875E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.827753E+09</td>
    <td align="right">      801.47</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.212949E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.774772E+09</td>
    <td align="right">      894.85</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.209200E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.880624E+09</td>
    <td align="right">      801.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.221127E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.815435E+09</td>
    <td align="right">     1087.78</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.205226E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.897082E+09</td>
    <td align="right">     1626.04</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.212672E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.973898E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.207966E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.981792E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.209152E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105338E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.252673E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.774772E+09</td>
    <td align="right">      801.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.192486E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.984847E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221127E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.612988E+09</td>
    <td align="right">     1063.72</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.134609E+10</td>
    <td align="right">      943.54</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523674E+09</td>
    <td align="right">      861.62</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.121860E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.587927E+09</td>
    <td align="right">      590.95</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">0.139992E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.506098E+09</td>
    <td align="right">      540.69</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.129986E+10</td>
    <td align="right">      943.54</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.533755E+09</td>
    <td align="right">      507.39</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.137301E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.526784E+09</td>
    <td align="right">      507.39</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.134815E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492396E+09</td>
    <td align="right">      507.39</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.132442E+10</td>
    <td align="right">      943.54</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.559542E+09</td>
    <td align="right">      507.39</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.139992E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.515564E+09</td>
    <td align="right">      577.19</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.129926E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.562815E+09</td>
    <td align="right">     1008.89</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.134640E+10</td>
    <td align="right">      943.54</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.610180E+09</td>
    <td align="right">     1063.72</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.131660E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.610564E+09</td>
    <td align="right">     1063.72</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.132411E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.664229E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.159963E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.492396E+09</td>
    <td align="right">      507.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.121860E+10</td>
    <td align="right">      943.54</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.612988E+09</td>
    <td align="right">     1063.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.139992E+10</td>
    <td align="right">      943.54</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.949897E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.212624E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.817413E+09</td>
    <td align="right">     1288.95</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.192486E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.925418E+09</td>
    <td align="right">     1125.58</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.221127E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.800397E+09</td>
    <td align="right">      904.72</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.205322E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.843149E+09</td>
    <td align="right">      890.89</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.216875E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.832240E+09</td>
    <td align="right">      860.56</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.212949E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.779012E+09</td>
    <td align="right">      902.39</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.209200E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.883758E+09</td>
    <td align="right">      801.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.221127E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.813930E+09</td>
    <td align="right">      942.53</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.205226E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.883993E+09</td>
    <td align="right">     1602.23</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.212672E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.949244E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.207966E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.948838E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.209152E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.104273E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.252673E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.779012E+09</td>
    <td align="right">      801.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.192486E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.949897E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221127E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.610566E+09</td>
    <td align="right">     1063.65</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.134601E+10</td>
    <td align="right">      943.48</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.520827E+09</td>
    <td align="right">      790.33</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.121853E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.587722E+09</td>
    <td align="right">      788.62</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.139983E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.506132E+09</td>
    <td align="right">      589.26</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.129978E+10</td>
    <td align="right">      943.48</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.531259E+09</td>
    <td align="right">      574.61</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.137292E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.524502E+09</td>
    <td align="right">      559.34</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.134806E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491571E+09</td>
    <td align="right">      580.55</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.132433E+10</td>
    <td align="right">      943.48</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.557896E+09</td>
    <td align="right">      553.39</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">0.139983E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.516343E+09</td>
    <td align="right">      734.74</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.129917E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.565708E+09</td>
    <td align="right">     1032.13</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.134631E+10</td>
    <td align="right">      943.48</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.606594E+09</td>
    <td align="right">     1063.65</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.131652E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.610321E+09</td>
    <td align="right">     1063.65</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.132403E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.662944E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.159953E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.491571E+09</td>
    <td align="right">      553.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.121853E+10</td>
    <td align="right">      943.48</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.610566E+09</td>
    <td align="right">     1063.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.139983E+10</td>
    <td align="right">      943.48</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.989120E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.212624E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.832495E+09</td>
    <td align="right">     1352.09</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.192486E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.931578E+09</td>
    <td align="right">     1186.70</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.221127E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.799583E+09</td>
    <td align="right">      913.30</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.205322E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.838579E+09</td>
    <td align="right">      893.56</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.216875E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.828071E+09</td>
    <td align="right">      856.59</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.212949E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.775083E+09</td>
    <td align="right">      901.24</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.209200E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.881186E+09</td>
    <td align="right">      801.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.221127E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.816793E+09</td>
    <td align="right">     1109.89</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.205226E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.899508E+09</td>
    <td align="right">     1628.08</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.212672E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.977478E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.207966E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.986346E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.209152E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105558E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.252673E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.775083E+09</td>
    <td align="right">      801.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.192486E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.989120E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221127E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.614864E+09</td>
    <td align="right">     1063.72</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.134609E+10</td>
    <td align="right">      943.54</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.524506E+09</td>
    <td align="right">      867.65</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.121860E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.588604E+09</td>
    <td align="right">      591.20</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.139992E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.506560E+09</td>
    <td align="right">      545.82</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.129986E+10</td>
    <td align="right">      943.54</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.534214E+09</td>
    <td align="right">      507.39</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.137301E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527141E+09</td>
    <td align="right">      507.39</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.134815E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492697E+09</td>
    <td align="right">      537.51</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.132442E+10</td>
    <td align="right">      943.54</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.559925E+09</td>
    <td align="right">      507.39</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.139992E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.516101E+09</td>
    <td align="right">      580.59</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.129926E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.563648E+09</td>
    <td align="right">     1010.84</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.134640E+10</td>
    <td align="right">      943.54</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.611391E+09</td>
    <td align="right">     1063.72</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.131660E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.612220E+09</td>
    <td align="right">     1063.72</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.132411E+10</td>
    <td align="right">      943.54</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.665187E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.159963E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.492697E+09</td>
    <td align="right">      507.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.121860E+10</td>
    <td align="right">      943.54</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.614864E+09</td>
    <td align="right">     1063.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.139992E+10</td>
    <td align="right">      943.54</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.952102E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.212624E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.818264E+09</td>
    <td align="right">     1304.00</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.192486E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.926623E+09</td>
    <td align="right">     1147.02</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.221127E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.801170E+09</td>
    <td align="right">      910.67</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.205322E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.844023E+09</td>
    <td align="right">      897.40</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.216875E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.832904E+09</td>
    <td align="right">      868.40</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.212949E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.779538E+09</td>
    <td align="right">      908.36</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.209200E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.884634E+09</td>
    <td align="right">      801.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.221127E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.815141E+09</td>
    <td align="right">     1082.11</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.205226E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.885400E+09</td>
    <td align="right">     1605.41</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.212672E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.951034E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.207966E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.951263E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.209152E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.104421E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.252673E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.779538E+09</td>
    <td align="right">      801.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.192486E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.952102E+09</td>
    <td align="right">     1680.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221127E+10</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.612282E+09</td>
    <td align="right">     1063.65</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.134601E+10</td>
    <td align="right">      943.48</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.521600E+09</td>
    <td align="right">      799.41</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.121853E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.588715E+09</td>
    <td align="right">      796.79</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.139983E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.506805E+09</td>
    <td align="right">      591.92</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.129978E+10</td>
    <td align="right">      943.48</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.531740E+09</td>
    <td align="right">      577.90</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.137292E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.524949E+09</td>
    <td align="right">      563.21</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.134806E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492028E+09</td>
    <td align="right">      583.59</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.132433E+10</td>
    <td align="right">      943.48</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.558397E+09</td>
    <td align="right">      557.41</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">0.139983E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.517101E+09</td>
    <td align="right">      744.43</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.129917E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.566969E+09</td>
    <td align="right">     1033.09</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.134631E+10</td>
    <td align="right">      943.48</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.607835E+09</td>
    <td align="right">     1063.65</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.131652E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.612220E+09</td>
    <td align="right">     1063.65</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.132403E+10</td>
    <td align="right">      943.48</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.664064E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.159953E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.492028E+09</td>
    <td align="right">      557.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.121853E+10</td>
    <td align="right">      943.48</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.612282E+09</td>
    <td align="right">     1063.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.139983E+10</td>
    <td align="right">      943.48</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.943158E+10</td>
    <td align="right">0.737492E+10</td>
    <td align="right">0.186867E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.855666E+10</td>
    <td align="right">0.669097E+10</td>
    <td align="right">0.169303E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102242E+11</td>
    <td align="right">0.797445E+10</td>
    <td align="right">0.196348E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.907249E+10</td>
    <td align="right">0.709873E+10</td>
    <td align="right">0.180403E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.982788E+10</td>
    <td align="right">0.767469E+10</td>
    <td align="right">0.191607E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.980044E+10</td>
    <td align="right">0.764641E+10</td>
    <td align="right">0.188890E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.909993E+10</td>
    <td align="right">0.712700E+10</td>
    <td align="right">0.183097E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102242E+11</td>
    <td align="right">0.797431E+10</td>
    <td align="right">0.196348E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.907249E+10</td>
    <td align="right">0.709873E+10</td>
    <td align="right">0.180357E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.943158E+10</td>
    <td align="right">0.737506E+10</td>
    <td align="right">0.186889E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.933949E+10</td>
    <td align="right">0.729507E+10</td>
    <td align="right">0.183224E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.909993E+10</td>
    <td align="right">0.712714E+10</td>
    <td align="right">0.183075E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113181E+12</td>
    <td align="right">0.884575E+11</td>
    <td align="right">0.222641E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.855666E+10</td>
    <td align="right">0.669097E+10</td>
    <td align="right">0.169303E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102242E+11</td>
    <td align="right">0.797445E+10</td>
    <td align="right">0.196348E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.943158E+10</td>
    <td align="right">0.737492E+10</td>
    <td align="right">0.100861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.855666E+10</td>
    <td align="right">0.669097E+10</td>
    <td align="right">0.913087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102242E+11</td>
    <td align="right">0.797445E+10</td>
    <td align="right">0.104895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.907249E+10</td>
    <td align="right">0.709873E+10</td>
    <td align="right">0.973975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.982788E+10</td>
    <td align="right">0.767469E+10</td>
    <td align="right">0.102878E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.980044E+10</td>
    <td align="right">0.764641E+10</td>
    <td align="right">0.101016E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.909993E+10</td>
    <td align="right">0.712700E+10</td>
    <td align="right">0.992372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102242E+11</td>
    <td align="right">0.797431E+10</td>
    <td align="right">0.104895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.907249E+10</td>
    <td align="right">0.709873E+10</td>
    <td align="right">0.973519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.943158E+10</td>
    <td align="right">0.737506E+10</td>
    <td align="right">0.100884E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.933949E+10</td>
    <td align="right">0.729507E+10</td>
    <td align="right">0.986517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.909993E+10</td>
    <td align="right">0.712714E+10</td>
    <td align="right">0.992144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113181E+12</td>
    <td align="right">0.884575E+11</td>
    <td align="right">0.119859E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.855666E+10</td>
    <td align="right">0.669097E+10</td>
    <td align="right">0.913087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102242E+11</td>
    <td align="right">0.797445E+10</td>
    <td align="right">0.104895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.943158E+10</td>
    <td align="right">0.737492E+10</td>
    <td align="right">0.100861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.855666E+10</td>
    <td align="right">0.669097E+10</td>
    <td align="right">0.913087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102242E+11</td>
    <td align="right">0.797445E+10</td>
    <td align="right">0.104895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.907249E+10</td>
    <td align="right">0.709873E+10</td>
    <td align="right">0.973975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.982788E+10</td>
    <td align="right">0.767469E+10</td>
    <td align="right">0.102878E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.980044E+10</td>
    <td align="right">0.764641E+10</td>
    <td align="right">0.101016E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.909993E+10</td>
    <td align="right">0.712700E+10</td>
    <td align="right">0.992372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102242E+11</td>
    <td align="right">0.797431E+10</td>
    <td align="right">0.104895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.907249E+10</td>
    <td align="right">0.709873E+10</td>
    <td align="right">0.973519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.943158E+10</td>
    <td align="right">0.737506E+10</td>
    <td align="right">0.100884E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.933949E+10</td>
    <td align="right">0.729507E+10</td>
    <td align="right">0.986517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.909993E+10</td>
    <td align="right">0.712714E+10</td>
    <td align="right">0.992144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113181E+12</td>
    <td align="right">0.884575E+11</td>
    <td align="right">0.119859E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.855666E+10</td>
    <td align="right">0.669097E+10</td>
    <td align="right">0.913087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102242E+11</td>
    <td align="right">0.797445E+10</td>
    <td align="right">0.104895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198826E+10</td>
    <td align="right">0.989125E+09</td>
    <td align="right">0.212624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.230498E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180382E+10</td>
    <td align="right">0.832497E+09</td>
    <td align="right">0.192486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204743E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.931580E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176371E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191256E+10</td>
    <td align="right">0.799583E+09</td>
    <td align="right">0.205322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123514E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207180E+10</td>
    <td align="right">0.838579E+09</td>
    <td align="right">0.216875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2612342.81</td>
    <td align="right">0.689428E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.206602E+10</td>
    <td align="right">0.828072E+09</td>
    <td align="right">0.212949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7820724.72</td>
    <td align="right">0.337728E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191835E+10</td>
    <td align="right">0.775086E+09</td>
    <td align="right">0.209200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41103369.41</td>
    <td align="right">0.189512E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.881187E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8743154.10</td>
    <td align="right">0.262673E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191256E+10</td>
    <td align="right">0.816795E+09</td>
    <td align="right">0.205226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2449921.94</td>
    <td align="right">0.472525E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198826E+10</td>
    <td align="right">0.899511E+09</td>
    <td align="right">0.212672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.895209E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196885E+10</td>
    <td align="right">0.977511E+09</td>
    <td align="right">0.207966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130211E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191835E+10</td>
    <td align="right">0.986351E+09</td>
    <td align="right">0.209152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201079E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238595E+11</td>
    <td align="right">0.105559E+11</td>
    <td align="right">0.252673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 62729512.97</td>
    <td align="right">0.135112E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180382E+10</td>
    <td align="right">0.775086E+09</td>
    <td align="right">0.192486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189512E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.989125E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41103369.41</td>
    <td align="right">0.230498E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125873E+10</td>
    <td align="right">0.614866E+09</td>
    <td align="right">0.134609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154150E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114197E+10</td>
    <td align="right">0.524507E+09</td>
    <td align="right">0.121860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136952E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136451E+10</td>
    <td align="right">0.588605E+09</td>
    <td align="right">0.139992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118910E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121081E+10</td>
    <td align="right">0.506561E+09</td>
    <td align="right">0.129986E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.835711E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131162E+10</td>
    <td align="right">0.534217E+09</td>
    <td align="right">0.137301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1732870.70</td>
    <td align="right">0.467788E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130796E+10</td>
    <td align="right">0.527142E+09</td>
    <td align="right">0.134815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5154881.45</td>
    <td align="right">0.227578E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121447E+10</td>
    <td align="right">0.492697E+09</td>
    <td align="right">0.132442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27026677.44</td>
    <td align="right">0.128366E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136451E+10</td>
    <td align="right">0.559932E+09</td>
    <td align="right">0.139992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5729556.42</td>
    <td align="right">0.179068E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121081E+10</td>
    <td align="right">0.516102E+09</td>
    <td align="right">0.129926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1628946.14</td>
    <td align="right">0.325766E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125873E+10</td>
    <td align="right">0.563649E+09</td>
    <td align="right">0.134640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.607505E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124644E+10</td>
    <td align="right">0.611392E+09</td>
    <td align="right">0.131660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.871406E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121447E+10</td>
    <td align="right">0.612222E+09</td>
    <td align="right">0.132411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134770E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151050E+11</td>
    <td align="right">0.665189E+10</td>
    <td align="right">0.159963E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41272932.16</td>
    <td align="right">0.909101E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114197E+10</td>
    <td align="right">0.492697E+09</td>
    <td align="right">0.121860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128366E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136451E+10</td>
    <td align="right">0.614866E+09</td>
    <td align="right">0.139992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27026677.44</td>
    <td align="right">0.154150E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198826E+10</td>
    <td align="right">0.952105E+09</td>
    <td align="right">0.212624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.233255E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180382E+10</td>
    <td align="right">0.818265E+09</td>
    <td align="right">0.192486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.207246E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.926624E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179735E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191256E+10</td>
    <td align="right">0.801172E+09</td>
    <td align="right">0.205322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125948E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207180E+10</td>
    <td align="right">0.844024E+09</td>
    <td align="right">0.216875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2592398.18</td>
    <td align="right">0.701101E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.206602E+10</td>
    <td align="right">0.832905E+09</td>
    <td align="right">0.212949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7761937.36</td>
    <td align="right">0.338277E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191835E+10</td>
    <td align="right">0.779539E+09</td>
    <td align="right">0.209200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40424403.54</td>
    <td align="right">0.190050E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.884635E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8365700.24</td>
    <td align="right">0.268342E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191256E+10</td>
    <td align="right">0.815142E+09</td>
    <td align="right">0.205226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2435228.39</td>
    <td align="right">0.498797E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198826E+10</td>
    <td align="right">0.885402E+09</td>
    <td align="right">0.212672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.932436E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196885E+10</td>
    <td align="right">0.951036E+09</td>
    <td align="right">0.207966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132471E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191835E+10</td>
    <td align="right">0.951294E+09</td>
    <td align="right">0.209152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204016E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238595E+11</td>
    <td align="right">0.104421E+11</td>
    <td align="right">0.252673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61579667.71</td>
    <td align="right">0.137557E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180382E+10</td>
    <td align="right">0.779539E+09</td>
    <td align="right">0.192486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190050E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.952105E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40424403.54</td>
    <td align="right">0.233255E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125865E+10</td>
    <td align="right">0.612284E+09</td>
    <td align="right">0.134601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154188E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114189E+10</td>
    <td align="right">0.521601E+09</td>
    <td align="right">0.121853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137179E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136442E+10</td>
    <td align="right">0.588716E+09</td>
    <td align="right">0.139983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118744E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121073E+10</td>
    <td align="right">0.506806E+09</td>
    <td align="right">0.129978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.836108E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131154E+10</td>
    <td align="right">0.531740E+09</td>
    <td align="right">0.137292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1721392.82</td>
    <td align="right">0.471322E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130788E+10</td>
    <td align="right">0.524949E+09</td>
    <td align="right">0.134806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5218328.51</td>
    <td align="right">0.229540E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121439E+10</td>
    <td align="right">0.492028E+09</td>
    <td align="right">0.132433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26033119.49</td>
    <td align="right">0.131376E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136442E+10</td>
    <td align="right">0.558397E+09</td>
    <td align="right">0.139983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5600148.05</td>
    <td align="right">0.180740E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121073E+10</td>
    <td align="right">0.517102E+09</td>
    <td align="right">0.129917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1620974.59</td>
    <td align="right">0.326768E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125865E+10</td>
    <td align="right">0.566971E+09</td>
    <td align="right">0.134631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.607250E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124636E+10</td>
    <td align="right">0.607836E+09</td>
    <td align="right">0.131652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.870836E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121439E+10</td>
    <td align="right">0.612240E+09</td>
    <td align="right">0.132403E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134763E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151041E+11</td>
    <td align="right">0.664067E+10</td>
    <td align="right">0.159953E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40193963.46</td>
    <td align="right">0.910268E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114189E+10</td>
    <td align="right">0.492028E+09</td>
    <td align="right">0.121853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131376E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136442E+10</td>
    <td align="right">0.612284E+09</td>
    <td align="right">0.139983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26033119.49</td>
    <td align="right">0.154188E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198826E+10</td>
    <td align="right">0.984847E+09</td>
    <td align="right">0.212624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123176E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180382E+10</td>
    <td align="right">0.830558E+09</td>
    <td align="right">0.192486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109308E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.930106E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.935113E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191256E+10</td>
    <td align="right">0.798855E+09</td>
    <td align="right">0.205322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.643197E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207180E+10</td>
    <td align="right">0.838046E+09</td>
    <td align="right">0.216875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1622459.79</td>
    <td align="right">0.349913E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.206602E+10</td>
    <td align="right">0.827753E+09</td>
    <td align="right">0.212949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4482924.37</td>
    <td align="right">0.173750E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191835E+10</td>
    <td align="right">0.774772E+09</td>
    <td align="right">0.209200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22928110.09</td>
    <td align="right"> 97438948.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.880624E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4893585.80</td>
    <td align="right">0.138146E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191256E+10</td>
    <td align="right">0.815435E+09</td>
    <td align="right">0.205226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1341120.90</td>
    <td align="right">0.256534E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198826E+10</td>
    <td align="right">0.897082E+09</td>
    <td align="right">0.212672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.490107E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196885E+10</td>
    <td align="right">0.973898E+09</td>
    <td align="right">0.207966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.700696E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191835E+10</td>
    <td align="right">0.981792E+09</td>
    <td align="right">0.209152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107811E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238595E+11</td>
    <td align="right">0.105338E+11</td>
    <td align="right">0.252673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35268200.95</td>
    <td align="right">0.718784E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180382E+10</td>
    <td align="right">0.774772E+09</td>
    <td align="right">0.192486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 97438948.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.984847E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22928110.09</td>
    <td align="right">0.123176E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125873E+10</td>
    <td align="right">0.612988E+09</td>
    <td align="right">0.134609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.822756E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114197E+10</td>
    <td align="right">0.523674E+09</td>
    <td align="right">0.121860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.730014E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136451E+10</td>
    <td align="right">0.587927E+09</td>
    <td align="right">0.139992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.633130E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121081E+10</td>
    <td align="right">0.506098E+09</td>
    <td align="right">0.129986E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.443957E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131162E+10</td>
    <td align="right">0.533755E+09</td>
    <td align="right">0.137301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   955973.21</td>
    <td align="right">0.247175E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130796E+10</td>
    <td align="right">0.526784E+09</td>
    <td align="right">0.134815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2867362.83</td>
    <td align="right">0.121126E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121447E+10</td>
    <td align="right">0.492396E+09</td>
    <td align="right">0.132442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14752700.59</td>
    <td align="right"> 68713183.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136451E+10</td>
    <td align="right">0.559542E+09</td>
    <td align="right">0.139992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3153834.33</td>
    <td align="right"> 97381441.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121081E+10</td>
    <td align="right">0.515564E+09</td>
    <td align="right">0.129926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   888914.01</td>
    <td align="right">0.180506E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125873E+10</td>
    <td align="right">0.562815E+09</td>
    <td align="right">0.134640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.337662E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124644E+10</td>
    <td align="right">0.610180E+09</td>
    <td align="right">0.131660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.470057E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121447E+10</td>
    <td align="right">0.610564E+09</td>
    <td align="right">0.132411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.720733E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151050E+11</td>
    <td align="right">0.664229E+10</td>
    <td align="right">0.159963E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22618784.97</td>
    <td align="right">0.487321E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114197E+10</td>
    <td align="right">0.492396E+09</td>
    <td align="right">0.121860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68713183.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136451E+10</td>
    <td align="right">0.612988E+09</td>
    <td align="right">0.139992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14752700.59</td>
    <td align="right">0.822756E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198826E+10</td>
    <td align="right">0.949897E+09</td>
    <td align="right">0.212624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.782541E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180382E+10</td>
    <td align="right">0.817413E+09</td>
    <td align="right">0.192486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.751022E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.925418E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.650162E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191256E+10</td>
    <td align="right">0.800397E+09</td>
    <td align="right">0.205322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.467898E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207180E+10</td>
    <td align="right">0.843149E+09</td>
    <td align="right">0.216875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58007809.91</td>
    <td align="right">0.248496E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.206602E+10</td>
    <td align="right">0.832240E+09</td>
    <td align="right">0.212949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71386831.50</td>
    <td align="right">0.139123E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191835E+10</td>
    <td align="right">0.779012E+09</td>
    <td align="right">0.209200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250150E+09</td>
    <td align="right">0.605651E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.883758E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110069E+09</td>
    <td align="right">0.101757E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191256E+10</td>
    <td align="right">0.813930E+09</td>
    <td align="right">0.205226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40366521.21</td>
    <td align="right">0.175180E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198826E+10</td>
    <td align="right">0.883993E+09</td>
    <td align="right">0.212672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.338943E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196885E+10</td>
    <td align="right">0.949244E+09</td>
    <td align="right">0.207966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.527790E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191835E+10</td>
    <td align="right">0.948838E+09</td>
    <td align="right">0.209152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.662619E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238595E+11</td>
    <td align="right">0.104273E+11</td>
    <td align="right">0.252673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.529981E+09</td>
    <td align="right">0.490610E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180382E+10</td>
    <td align="right">0.779012E+09</td>
    <td align="right">0.192486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.605651E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.949897E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250150E+09</td>
    <td align="right">0.782541E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125865E+10</td>
    <td align="right">0.610566E+09</td>
    <td align="right">0.134601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.822364E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114189E+10</td>
    <td align="right">0.520827E+09</td>
    <td align="right">0.121853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.730858E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136442E+10</td>
    <td align="right">0.587722E+09</td>
    <td align="right">0.139983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.632502E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121073E+10</td>
    <td align="right">0.506132E+09</td>
    <td align="right">0.129978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.443606E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131154E+10</td>
    <td align="right">0.531259E+09</td>
    <td align="right">0.137292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   950277.53</td>
    <td align="right">0.249746E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130788E+10</td>
    <td align="right">0.524502E+09</td>
    <td align="right">0.134806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2911107.56</td>
    <td align="right">0.122588E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121439E+10</td>
    <td align="right">0.491571E+09</td>
    <td align="right">0.132433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14348157.63</td>
    <td align="right"> 70765761.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136442E+10</td>
    <td align="right">0.557896E+09</td>
    <td align="right">0.139983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3105489.57</td>
    <td align="right"> 97958339.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121073E+10</td>
    <td align="right">0.516343E+09</td>
    <td align="right">0.129917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   882329.97</td>
    <td align="right">0.180210E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125865E+10</td>
    <td align="right">0.565708E+09</td>
    <td align="right">0.134631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.336409E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124636E+10</td>
    <td align="right">0.606594E+09</td>
    <td align="right">0.131652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.469391E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121439E+10</td>
    <td align="right">0.610321E+09</td>
    <td align="right">0.132403E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.720138E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151041E+11</td>
    <td align="right">0.662944E+10</td>
    <td align="right">0.159953E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22197362.25</td>
    <td align="right">0.487654E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114189E+10</td>
    <td align="right">0.491571E+09</td>
    <td align="right">0.121853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 70765761.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136442E+10</td>
    <td align="right">0.610566E+09</td>
    <td align="right">0.139983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14348157.63</td>
    <td align="right">0.822364E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198826E+10</td>
    <td align="right">0.989120E+09</td>
    <td align="right">0.212624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192962E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180382E+10</td>
    <td align="right">0.832495E+09</td>
    <td align="right">0.192486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171364E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.931578E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148179E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191256E+10</td>
    <td align="right">0.799583E+09</td>
    <td align="right">0.205322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105308E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207180E+10</td>
    <td align="right">0.838579E+09</td>
    <td align="right">0.216875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2218112.97</td>
    <td align="right">0.587882E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.206602E+10</td>
    <td align="right">0.828071E+09</td>
    <td align="right">0.212949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6663221.02</td>
    <td align="right">0.284206E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191835E+10</td>
    <td align="right">0.775083E+09</td>
    <td align="right">0.209200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34785411.38</td>
    <td align="right">0.159157E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.881186E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7450958.27</td>
    <td align="right">0.221468E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191256E+10</td>
    <td align="right">0.816793E+09</td>
    <td align="right">0.205226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2070270.96</td>
    <td align="right">0.406291E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198826E+10</td>
    <td align="right">0.899508E+09</td>
    <td align="right">0.212672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.775194E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196885E+10</td>
    <td align="right">0.977478E+09</td>
    <td align="right">0.207966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109720E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191835E+10</td>
    <td align="right">0.986346E+09</td>
    <td align="right">0.209152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168692E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238595E+11</td>
    <td align="right">0.105558E+11</td>
    <td align="right">0.252673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53187974.60</td>
    <td align="right">0.113965E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180382E+10</td>
    <td align="right">0.775083E+09</td>
    <td align="right">0.192486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159157E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.989120E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34785411.38</td>
    <td align="right">0.192962E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.930235E+09</td>
    <td align="right">0.614864E+09</td>
    <td align="right">0.134609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128941E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.843560E+09</td>
    <td align="right">0.524506E+09</td>
    <td align="right">0.121860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114494E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100592E+10</td>
    <td align="right">0.588604E+09</td>
    <td align="right">0.139992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999527E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.894222E+09</td>
    <td align="right">0.506560E+09</td>
    <td align="right">0.129986E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.711401E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.968079E+09</td>
    <td align="right">0.534214E+09</td>
    <td align="right">0.137301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1466798.63</td>
    <td align="right">0.397508E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.964417E+09</td>
    <td align="right">0.527141E+09</td>
    <td align="right">0.134815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4393504.21</td>
    <td align="right">0.191030E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.897884E+09</td>
    <td align="right">0.492697E+09</td>
    <td align="right">0.132442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22913189.84</td>
    <td align="right">0.107469E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100592E+10</td>
    <td align="right">0.559925E+09</td>
    <td align="right">0.139992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4889975.69</td>
    <td align="right">0.150414E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.894222E+09</td>
    <td align="right">0.516101E+09</td>
    <td align="right">0.129926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1375831.82</td>
    <td align="right">0.279219E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.930235E+09</td>
    <td align="right">0.563648E+09</td>
    <td align="right">0.134640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.525411E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.921079E+09</td>
    <td align="right">0.611391E+09</td>
    <td align="right">0.131660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.734736E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.897884E+09</td>
    <td align="right">0.612220E+09</td>
    <td align="right">0.132411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112798E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111537E+11</td>
    <td align="right">0.665187E+10</td>
    <td align="right">0.159963E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35039300.19</td>
    <td align="right">0.765905E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.843560E+09</td>
    <td align="right">0.492697E+09</td>
    <td align="right">0.121860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107469E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100592E+10</td>
    <td align="right">0.614864E+09</td>
    <td align="right">0.139992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22913189.84</td>
    <td align="right">0.128941E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198826E+10</td>
    <td align="right">0.952102E+09</td>
    <td align="right">0.212624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.195251E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180382E+10</td>
    <td align="right">0.818264E+09</td>
    <td align="right">0.192486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173378E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.926623E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151143E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191256E+10</td>
    <td align="right">0.801170E+09</td>
    <td align="right">0.205322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107447E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207180E+10</td>
    <td align="right">0.844023E+09</td>
    <td align="right">0.216875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2190408.62</td>
    <td align="right">0.596786E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.206602E+10</td>
    <td align="right">0.832904E+09</td>
    <td align="right">0.212949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6600841.14</td>
    <td align="right">0.284731E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191835E+10</td>
    <td align="right">0.779538E+09</td>
    <td align="right">0.209200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34229299.77</td>
    <td align="right">0.159642E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.884634E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7071806.66</td>
    <td align="right">0.225777E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191256E+10</td>
    <td align="right">0.815141E+09</td>
    <td align="right">0.205226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2049256.16</td>
    <td align="right">0.426202E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198826E+10</td>
    <td align="right">0.885400E+09</td>
    <td align="right">0.212672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.805572E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196885E+10</td>
    <td align="right">0.951034E+09</td>
    <td align="right">0.207966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111914E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191835E+10</td>
    <td align="right">0.951263E+09</td>
    <td align="right">0.209152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.170957E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238595E+11</td>
    <td align="right">0.104421E+11</td>
    <td align="right">0.252673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 52141612.35</td>
    <td align="right">0.115996E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180382E+10</td>
    <td align="right">0.779538E+09</td>
    <td align="right">0.192486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159642E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215535E+10</td>
    <td align="right">0.952102E+09</td>
    <td align="right">0.221127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34229299.77</td>
    <td align="right">0.195251E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125865E+10</td>
    <td align="right">0.612282E+09</td>
    <td align="right">0.134601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128853E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114189E+10</td>
    <td align="right">0.521600E+09</td>
    <td align="right">0.121853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114670E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136442E+10</td>
    <td align="right">0.588715E+09</td>
    <td align="right">0.139983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.997488E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121073E+10</td>
    <td align="right">0.506805E+09</td>
    <td align="right">0.129978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.713515E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131154E+10</td>
    <td align="right">0.531740E+09</td>
    <td align="right">0.137292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1451959.16</td>
    <td align="right">0.400913E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130788E+10</td>
    <td align="right">0.524949E+09</td>
    <td align="right">0.134806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4442489.30</td>
    <td align="right">0.192800E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121439E+10</td>
    <td align="right">0.492028E+09</td>
    <td align="right">0.132433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22015673.49</td>
    <td align="right">0.109840E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136442E+10</td>
    <td align="right">0.558397E+09</td>
    <td align="right">0.139983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4754425.15</td>
    <td align="right">0.151884E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121073E+10</td>
    <td align="right">0.517101E+09</td>
    <td align="right">0.129917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1367330.45</td>
    <td align="right">0.279585E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125865E+10</td>
    <td align="right">0.566969E+09</td>
    <td align="right">0.134631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.524860E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124636E+10</td>
    <td align="right">0.607835E+09</td>
    <td align="right">0.131652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.733773E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121439E+10</td>
    <td align="right">0.612220E+09</td>
    <td align="right">0.132403E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112715E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151041E+11</td>
    <td align="right">0.664064E+10</td>
    <td align="right">0.159953E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34031877.56</td>
    <td align="right">0.766704E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114189E+10</td>
    <td align="right">0.492028E+09</td>
    <td align="right">0.121853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109840E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136442E+10</td>
    <td align="right">0.612282E+09</td>
    <td align="right">0.139983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22015673.49</td>
    <td align="right">0.128853E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.246640E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.218450E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194797E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142649E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2039142.95</td>
    <td align="right">0.802072E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5047374.37</td>
    <td align="right">0.402989E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33367962.82</td>
    <td align="right">0.241293E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5830255.58</td>
    <td align="right">0.326028E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1622564.48</td>
    <td align="right">0.578695E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107697E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147369E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.216812E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47907300.21</td>
    <td align="right">0.150952E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241293E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33367962.82</td>
    <td align="right">0.246640E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.311074E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276032E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.246197E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181355E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2565552.22</td>
    <td align="right">0.103284E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6554523.13</td>
    <td align="right">0.520608E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42795740.33</td>
    <td align="right">0.311458E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7547936.43</td>
    <td align="right">0.418456E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2125870.68</td>
    <td align="right">0.727902E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134355E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182516E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.272408E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61589622.79</td>
    <td align="right">0.190506E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.311458E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42795740.33</td>
    <td align="right">0.311074E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330841E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.295447E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.260102E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188672E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1384520.18</td>
    <td align="right">0.108699E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2966192.69</td>
    <td align="right">0.553976E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30997838.66</td>
    <td align="right">0.323102E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2903611.95</td>
    <td align="right">0.439237E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1210237.38</td>
    <td align="right">0.756003E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136902E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189659E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.289150E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39462400.86</td>
    <td align="right">0.200670E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.323102E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30997838.66</td>
    <td align="right">0.330841E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    12395.78</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7970.37</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    18443.86</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12395.78</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    18443.86</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12395.78</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    18443.86</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12395.78</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    18443.86</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12395.78</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    18443.86</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12395.78</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    18443.86</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12395.78</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    18443.86</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12395.78</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    18443.86</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12395.78</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    18443.86</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12395.78</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    18443.86</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12395.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    18443.86</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12395.78</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    18443.86</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    12395.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7970.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18443.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12395.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7970.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18443.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    12395.78</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7970.37</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     7069.84</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12395.78</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     7069.84</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12395.78</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7069.84</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12395.78</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12395.78</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12395.78</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12395.78</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12395.78</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12395.78</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12395.78</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12395.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12395.78</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     7069.84</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    12395.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7970.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7069.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12395.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7970.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7069.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    12395.78</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7970.37</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     7069.84</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12395.78</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     7069.84</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12395.78</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7069.84</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12395.78</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12395.78</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12395.78</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12395.78</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12395.78</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12395.78</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12395.78</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12395.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     7069.84</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12395.78</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7970.37</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     7069.84</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    12395.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7970.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7069.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12395.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7970.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7069.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2613.14</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1680.22</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1490.38</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     4110.57</td>
    <td align="right">12-JAN-01:51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2613.14</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1352.12</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1490.38</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2869.52</td>
    <td align="right">24-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2613.14</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1186.74</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     2979.41</td>
    <td align="right">03-MAR-03:50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2613.14</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      913.32</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">     1817.28</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2613.14</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      893.57</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.82</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1470.79</td>
    <td align="right">07-MAY-12:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2613.14</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      856.61</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.48</td>
    <td align="right">11-JUN-13:06</td>
    <td align="right">      971.27</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2613.14</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      901.26</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      514.29</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      415.80</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2613.14</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      801.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.57</td>
    <td align="right">06-AUG-16:04</td>
    <td align="right">      557.33</td>
    <td align="right">24-AUG-01:05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2613.14</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1109.94</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.09</td>
    <td align="right">02-SEP-17:03</td>
    <td align="right">     1005.75</td>
    <td align="right">24-SEP-16:55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2613.14</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1628.08</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     2238.38</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2613.14</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1680.22</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1490.38</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2372.41</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2613.14</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1680.22</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1490.38</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     3511.62</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2613.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">      801.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      415.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2613.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1680.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      514.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4110.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1654.33</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1063.72</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      943.54</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2777.55</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1654.33</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      867.66</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      943.54</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1923.95</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1654.33</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      591.21</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     2022.98</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1654.33</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      545.83</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">     1211.51</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1654.33</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      507.39</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.55</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1112.72</td>
    <td align="right">07-MAY-12:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1654.33</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      507.39</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.80</td>
    <td align="right">11-JUN-12:50</td>
    <td align="right">      645.88</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1654.33</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      537.52</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.85</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      278.51</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1654.33</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      507.39</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.72</td>
    <td align="right">06-AUG-15:23</td>
    <td align="right">      372.76</td>
    <td align="right">23-AUG-23:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1654.33</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      580.60</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.00</td>
    <td align="right">02-SEP-17:03</td>
    <td align="right">      818.55</td>
    <td align="right">24-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1654.33</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1010.84</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     1492.25</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1654.33</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1063.72</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      943.54</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1581.37</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1654.33</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1063.72</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      943.54</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     2433.21</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1654.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">      507.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      278.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1654.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1063.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2777.55</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2613.14</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1680.22</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1490.38</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     4166.35</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2613.14</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1304.03</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1490.38</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2886.95</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2613.14</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1147.06</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     3034.49</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2613.14</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      910.68</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">     1817.28</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2613.14</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      897.41</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.82</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1802.97</td>
    <td align="right">07-MAY-12:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2613.14</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      868.42</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.04</td>
    <td align="right">11-JUN-13:06</td>
    <td align="right">      973.72</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2613.14</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      908.38</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      514.28</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      419.91</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2613.14</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      801.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.00</td>
    <td align="right">06-AUG-16:04</td>
    <td align="right">      564.74</td>
    <td align="right">23-AUG-23:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2613.14</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1082.16</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.36</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">     1580.85</td>
    <td align="right">24-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2613.14</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1605.41</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     2238.38</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2613.14</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1680.22</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1490.38</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2374.05</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2613.14</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1680.22</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1490.38</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     3655.55</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2613.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">      801.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      419.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2613.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1680.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      514.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4166.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1654.22</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1063.65</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      943.48</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2777.55</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1654.22</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      799.43</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      943.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1924.28</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1654.22</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      796.81</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     2022.97</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1654.22</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      591.93</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">     1211.51</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1654.22</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      577.91</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.55</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1136.08</td>
    <td align="right">07-MAY-15:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1654.22</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      563.22</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.04</td>
    <td align="right">11-JUN-13:04</td>
    <td align="right">      656.98</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1654.22</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      583.60</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.85</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      289.99</td>
    <td align="right">08-JUL-17:40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1654.22</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      557.42</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.27</td>
    <td align="right">06-AUG-15:50</td>
    <td align="right">      379.36</td>
    <td align="right">23-AUG-23:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1654.22</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      744.46</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.24</td>
    <td align="right">02-SEP-17:09</td>
    <td align="right">      862.08</td>
    <td align="right">24-SEP-17:35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1654.22</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1033.09</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     1492.25</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1654.22</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1063.65</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      943.48</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1581.08</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1654.22</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1063.65</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      943.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     2431.65</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1654.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      557.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      289.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1654.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1063.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2777.55</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2613.14</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1680.22</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1490.38</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2211.32</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2613.14</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1339.45</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1490.38</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1523.69</td>
    <td align="right">24-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2613.14</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1167.20</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     1610.97</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2613.14</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      907.51</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">      955.89</td>
    <td align="right">03-APR-03:50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2613.14</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      886.83</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.94</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      761.64</td>
    <td align="right">07-MAY-12:50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2613.14</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      801.47</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.71</td>
    <td align="right">11-JUN-12:51</td>
    <td align="right">      514.77</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2613.14</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      894.85</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      275.05</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      224.28</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2613.14</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      801.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.47</td>
    <td align="right">06-AUG-15:45</td>
    <td align="right">      306.07</td>
    <td align="right">24-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2613.14</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1087.78</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.89</td>
    <td align="right">02-SEP-17:06</td>
    <td align="right">      573.43</td>
    <td align="right">24-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2613.14</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1626.04</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     1199.36</td>
    <td align="right">27-OCT-21:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2613.14</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1680.22</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1490.38</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1268.86</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2613.14</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1680.22</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1490.38</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     1939.42</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2613.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">      801.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      224.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2613.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1680.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      275.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2211.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1654.33</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1063.72</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      943.54</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     1474.21</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1654.33</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      861.62</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      943.54</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1022.02</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1654.33</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      590.95</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">      943.54</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     1073.98</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1654.33</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      540.69</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">      637.26</td>
    <td align="right">03-APR-03:50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1654.33</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      507.39</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.63</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      588.91</td>
    <td align="right">07-MAY-12:50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1654.33</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      507.39</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.65</td>
    <td align="right">11-JUN-12:51</td>
    <td align="right">      346.77</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1654.33</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      507.39</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.36</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      156.08</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1654.33</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      507.39</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.87</td>
    <td align="right">06-AUG-15:43</td>
    <td align="right">      208.55</td>
    <td align="right">24-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1654.33</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      577.19</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.86</td>
    <td align="right">02-SEP-17:06</td>
    <td align="right">      465.26</td>
    <td align="right">24-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1654.33</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1008.89</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">      798.06</td>
    <td align="right">27-OCT-21:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1654.33</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1063.72</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      943.54</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      845.72</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1654.33</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1063.72</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      943.54</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     1300.93</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1654.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">      507.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      156.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1654.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1063.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1474.21</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2613.14</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1680.22</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1490.38</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">    30935.69</td>
    <td align="right">04-JAN-07:01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2613.14</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1288.95</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1490.38</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">    35844.13</td>
    <td align="right">02-FEB-07:01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2613.14</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1125.58</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">    31658.00</td>
    <td align="right">03-MAR-07:01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2613.14</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      904.72</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">    23000.67</td>
    <td align="right">04-APR-06:01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2613.14</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      890.89</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4192.54</td>
    <td align="right">23-MAY-16:10</td>
    <td align="right">    14827.85</td>
    <td align="right">09-MAY-06:02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2613.14</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      860.56</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2613.33</td>
    <td align="right">02-JUN-12:00</td>
    <td align="right">    11402.62</td>
    <td align="right">20-JUN-06:05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2613.14</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      902.39</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5980.60</td>
    <td align="right">03-JUL-16:10</td>
    <td align="right">     9072.94</td>
    <td align="right">31-JUL-06:03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2613.14</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      801.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3768.28</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">     7919.51</td>
    <td align="right">21-AUG-06:02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2613.14</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      942.53</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3459.37</td>
    <td align="right">13-SEP-16:10</td>
    <td align="right">    14586.12</td>
    <td align="right">18-SEP-06:03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2613.14</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1602.23</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    16390.74</td>
    <td align="right">26-OCT-11:02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2613.14</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1680.22</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1490.38</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    25776.36</td>
    <td align="right">27-NOV-07:01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2613.14</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1680.22</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1490.38</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">    31575.23</td>
    <td align="right">18-DEC-07:01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2613.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">      801.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7919.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2613.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1680.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5980.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35844.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1654.22</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1063.65</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      943.48</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     1474.21</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1654.22</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      790.33</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      943.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1022.03</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1654.22</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      788.62</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     1073.98</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1654.22</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      589.26</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">      637.26</td>
    <td align="right">03-APR-03:50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1654.22</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      574.61</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.63</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      580.08</td>
    <td align="right">07-MAY-14:50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1654.22</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      559.34</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.66</td>
    <td align="right">11-JUN-12:51</td>
    <td align="right">      355.00</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1654.22</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      580.55</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.37</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      161.53</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1654.22</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      553.39</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.01</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      212.94</td>
    <td align="right">23-AUG-23:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1654.22</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      734.74</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.86</td>
    <td align="right">02-SEP-17:09</td>
    <td align="right">      464.53</td>
    <td align="right">24-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1654.22</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1032.13</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">      796.39</td>
    <td align="right">27-OCT-21:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1654.22</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1063.65</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      943.48</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      845.58</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1654.22</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1063.65</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      943.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     1300.87</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1654.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      553.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      161.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1654.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1063.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1474.21</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2613.14</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1680.22</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1490.38</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     3465.11</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2613.14</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1352.09</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1490.38</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2387.67</td>
    <td align="right">24-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2613.14</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1186.70</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     2523.97</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2613.14</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      913.30</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">     1482.38</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2613.14</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      893.56</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.11</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1253.59</td>
    <td align="right">07-MAY-13:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2613.14</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      856.59</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.89</td>
    <td align="right">11-JUN-12:51</td>
    <td align="right">      809.44</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2613.14</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      901.24</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.35</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      347.98</td>
    <td align="right">21-JUL-01:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2613.14</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      801.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.42</td>
    <td align="right">06-AUG-15:50</td>
    <td align="right">      479.93</td>
    <td align="right">24-AUG-00:35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2613.14</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1109.89</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.53</td>
    <td align="right">02-SEP-17:03</td>
    <td align="right">      883.62</td>
    <td align="right">24-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2613.14</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1628.08</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     1851.26</td>
    <td align="right">27-OCT-22:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2613.14</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1680.22</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1490.38</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1982.77</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2613.14</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1680.22</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1490.38</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     3003.40</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2613.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">      801.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      347.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2613.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1680.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3465.11</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1610.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1063.72</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      943.54</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2310.06</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1610.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      867.65</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      943.54</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1600.83</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1610.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      591.20</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     1682.70</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1610.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      545.82</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">      991.46</td>
    <td align="right">23-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1610.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      507.39</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.73</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      939.35</td>
    <td align="right">07-MAY-12:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1610.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      507.39</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.23</td>
    <td align="right">11-JUN-13:04</td>
    <td align="right">      538.16</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1610.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      537.51</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      286.23</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      232.92</td>
    <td align="right">21-JUL-01:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1610.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      507.39</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.42</td>
    <td align="right">06-AUG-16:04</td>
    <td align="right">      320.48</td>
    <td align="right">24-AUG-00:35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1610.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      580.59</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.05</td>
    <td align="right">02-SEP-17:03</td>
    <td align="right">      709.28</td>
    <td align="right">24-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1610.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1010.84</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      943.54</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     1233.81</td>
    <td align="right">27-OCT-22:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1610.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1063.72</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      943.54</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1321.27</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1610.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1063.72</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      943.54</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     2027.63</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1610.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">      507.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      232.92</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1610.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1063.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      286.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2310.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2613.14</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1680.22</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1490.38</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     3465.11</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2613.14</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1304.00</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1490.38</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2427.08</td>
    <td align="right">20-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2613.14</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     1147.02</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     2524.07</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2613.14</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      910.67</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">     1505.53</td>
    <td align="right">23-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2613.14</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      897.40</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.11</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1517.15</td>
    <td align="right">07-MAY-12:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2613.14</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      868.40</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.60</td>
    <td align="right">11-JUN-12:50</td>
    <td align="right">      810.65</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2613.14</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      908.36</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.35</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      350.99</td>
    <td align="right">21-JUL-01:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2613.14</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      801.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.47</td>
    <td align="right">06-AUG-16:04</td>
    <td align="right">      484.96</td>
    <td align="right">24-AUG-00:35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2613.14</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     1082.11</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.78</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">     1344.40</td>
    <td align="right">24-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2613.14</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1605.41</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1490.38</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     1851.34</td>
    <td align="right">27-OCT-22:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2613.14</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1680.22</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1490.38</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1983.39</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2613.14</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1680.22</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1490.38</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     3052.22</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2613.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">      801.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      350.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2613.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1680.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1490.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3465.11</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1654.22</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1063.65</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      943.48</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2310.06</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1654.22</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      799.41</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      943.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1601.09</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1654.22</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      796.79</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     1682.69</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1654.22</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      591.92</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">      984.10</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1654.22</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      577.90</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.74</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      962.75</td>
    <td align="right">07-MAY-15:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1654.22</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      563.21</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.59</td>
    <td align="right">11-JUN-13:04</td>
    <td align="right">      546.01</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1654.22</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      583.59</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      286.23</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      240.56</td>
    <td align="right">21-JUL-01:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1654.22</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      557.41</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.28</td>
    <td align="right">06-AUG-15:50</td>
    <td align="right">      325.15</td>
    <td align="right">23-AUG-23:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1654.22</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      744.43</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.18</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">      728.01</td>
    <td align="right">24-SEP-17:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1654.22</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1033.09</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      943.48</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     1233.72</td>
    <td align="right">27-OCT-22:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1654.22</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1063.65</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      943.48</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1321.07</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1654.22</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1063.65</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      943.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     2027.25</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1654.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      557.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      240.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1654.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1063.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      943.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      286.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2310.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     4397.75</td>
    <td align="right">12-JAN-01:51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     3012.77</td>
    <td align="right">24-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     3197.62</td>
    <td align="right">03-MAR-03:51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">     2066.85</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.52</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1698.01</td>
    <td align="right">07-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.39</td>
    <td align="right">11-JUN-13:00</td>
    <td align="right">     1142.71</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.78</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      492.19</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.64</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      668.45</td>
    <td align="right">24-AUG-01:05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.24</td>
    <td align="right">02-SEP-17:01</td>
    <td align="right">     1275.44</td>
    <td align="right">24-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     2596.87</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2637.38</td>
    <td align="right">15-NOV-22:03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     3730.06</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      492.19</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4397.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     5520.04</td>
    <td align="right">12-JAN-01:51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     3796.00</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     4038.75</td>
    <td align="right">03-MAR-03:51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">     2619.08</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.28</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     2149.74</td>
    <td align="right">07-MAY-12:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.12</td>
    <td align="right">11-JUN-12:51</td>
    <td align="right">     1477.33</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      617.47</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      628.61</td>
    <td align="right">21-JUL-00:55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.55</td>
    <td align="right">06-AUG-15:50</td>
    <td align="right">      855.94</td>
    <td align="right">24-AUG-00:45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.25</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">     1536.56</td>
    <td align="right">24-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     3231.00</td>
    <td align="right">27-OCT-21:03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     3284.71</td>
    <td align="right">15-NOV-22:03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     4733.90</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      628.61</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      617.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5520.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     5763.28</td>
    <td align="right">12-JAN-01:51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     4027.15</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     4255.45</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">     2664.32</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.24</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     2664.52</td>
    <td align="right">07-MAY-12:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.01</td>
    <td align="right">10-JUN-17:10</td>
    <td align="right">     1496.44</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      560.88</td>
    <td align="right">02-JUL-14:10</td>
    <td align="right">      608.64</td>
    <td align="right">21-JUL-00:55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.30</td>
    <td align="right">06-AUG-15:50</td>
    <td align="right">      854.23</td>
    <td align="right">23-AUG-22:45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.84</td>
    <td align="right">13-SEP-17:00</td>
    <td align="right">     1925.75</td>
    <td align="right">24-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">     3312.25</td>
    <td align="right">27-OCT-21:03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     3346.86</td>
    <td align="right">15-NOV-22:03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">     5098.60</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      608.64</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      560.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5763.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    16610.06</td>
    <td align="right">13-JAN-08:14</td>
    <td align="right">    84484.63</td>
    <td align="right">    55792.59</td>
    <td align="right">   129107.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    28865.09</td>
    <td align="right">10-FEB-12:01</td>
    <td align="right">    65240.94</td>
    <td align="right">    79703.70</td>
    <td align="right">   158450.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    22560.71</td>
    <td align="right">29-MAR-01:43</td>
    <td align="right">        0.00</td>
    <td align="right">      635.20</td>
    <td align="right">    10574.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    22485.07</td>
    <td align="right">15-APR-01:53</td>
    <td align="right">        0.00</td>
    <td align="right">      635.20</td>
    <td align="right">     8672.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    37733.70</td>
    <td align="right">25-MAY-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    16524.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    37900.27</td>
    <td align="right">15-JUN-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    16524.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    40326.70</td>
    <td align="right">04-JUL-05:14</td>
    <td align="right">     3176.11</td>
    <td align="right">     2213.93</td>
    <td align="right">    16728.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    38175.08</td>
    <td align="right">10-AUG-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    16524.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    38147.11</td>
    <td align="right">01-SEP-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    16524.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    37437.58</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">     5081.78</td>
    <td align="right">     3542.29</td>
    <td align="right">    16524.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    28273.88</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">     3176.11</td>
    <td align="right">     2213.93</td>
    <td align="right">    16728.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    20605.94</td>
    <td align="right">08-DEC-08:04</td>
    <td align="right">   120692.32</td>
    <td align="right">    79703.70</td>
    <td align="right">   184438.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    16610.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      635.20</td>
    <td align="right">     8672.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    40326.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">   120692.32</td>
    <td align="right">    79703.70</td>
    <td align="right">   184438.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1347.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.52</td>
    <td align="right">25-FEB-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      330.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4458.83</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      346.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     5945.67</td>
    <td align="right">30-APR-15:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      256.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10752.29</td>
    <td align="right">23-MAY-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10324.45</td>
    <td align="right">09-JUN-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11416.76</td>
    <td align="right">03-JUL-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10167.50</td>
    <td align="right">06-AUG-14:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9474.06</td>
    <td align="right">13-SEP-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6886.60</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1684.14</td>
    <td align="right">03-NOV-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1253.11</td>
    <td align="right">03-DEC-13:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1458.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11416.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.02</td>
    <td align="right">     1458.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:49:34</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1495.24</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      402.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1292.72</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      379.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1921.63</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      392.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1313.59</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      294.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3841.42</td>
    <td align="right">24-MAY-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3980.27</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4590.38</td>
    <td align="right">03-JUL-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4396.34</td>
    <td align="right">30-AUG-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4155.77</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3509.58</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.17</td>
  </tr>
  <tr>
