    <td align="right">     500.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1311.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -142.85</td>
    <td align="right">   -5680.57</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">02-FEB-01:32</td>
    <td align="right">   13147.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3137.59</td>
    <td align="right">  -10009.88</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">12-FEB-12:43</td>
    <td align="right">    6471.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1336.23</td>
    <td align="right">   -5135.68</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">18-DEC-00:12</td>
    <td align="right">    4350.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2937.63</td>
    <td align="right">   -1412.60</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">   -1716.37</td>
    <td align="right">    5300.21</td>
    <td align="right">  162578.56</td>
    <td align="right">   -5300.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2982.14</td>
    <td align="right">    2084.55</td>
    <td align="right">   20174.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19146.51</td>
    <td align="right">       0.00</td>
    <td align="right">   -4598.57</td>
    <td align="right"> -162357.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     6.8144</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.7596</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     7.0863</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.8969</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     7.2565</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.9620</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.4072</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3822</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.5431</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6683</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.6283</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6003</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.004000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.004000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.004000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.004000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.004000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.004000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.004000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.004000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.004000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.004000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.004000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.004000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.004000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.004000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.004000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.004000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.004000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.004000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.9341</td>
    <td align="right">     3.9341</td>
    <td align="right">     0.8773</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.9341</td>
    <td align="right">     3.9341</td>
    <td align="right">     1.1999</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.9341</td>
    <td align="right">     3.9341</td>
    <td align="right">     1.1527</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.1634</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7305</td>
    <td align="right">     0.7305</td>
    <td align="right">     0.0774</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9184</td>
    <td align="right">     0.9184</td>
    <td align="right">     0.1249</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8441</td>
    <td align="right">     0.8441</td>
    <td align="right">     0.0819</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.2090</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5798</td>
    <td align="right">     0.5798</td>
    <td align="right">     0.0754</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.1410</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.0796</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.1866</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7144</td>
    <td align="right">     0.7144</td>
    <td align="right">     0.0772</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.1236</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7790</td>
    <td align="right">     0.7790</td>
    <td align="right">     0.0810</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     6.8144</td>
    <td align="right">     6.7596</td>
    <td align="right">     6.8144</td>
    <td align="right">     1.3822</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     7.0863</td>
    <td align="right">     6.8969</td>
    <td align="right">     7.0863</td>
    <td align="right">     1.6683</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     7.2565</td>
    <td align="right">     6.9620</td>
    <td align="right">     7.2565</td>
    <td align="right">     1.6003</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.9671</td>
    <td align="right">     1.9671</td>
    <td align="right">     0.8773</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.9671</td>
    <td align="right">     1.9671</td>
    <td align="right">     1.1999</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.9671</td>
    <td align="right">     1.9671</td>
    <td align="right">     1.1527</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.1634</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3653</td>
    <td align="right">     0.3653</td>
    <td align="right">     0.0774</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4592</td>
    <td align="right">     0.4592</td>
    <td align="right">     0.1249</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4220</td>
    <td align="right">     0.4220</td>
    <td align="right">     0.0819</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.2090</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2899</td>
    <td align="right">     0.2899</td>
    <td align="right">     0.0754</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.1410</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3209</td>
    <td align="right">     0.3209</td>
    <td align="right">     0.0796</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.1866</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3572</td>
    <td align="right">     0.3572</td>
    <td align="right">     0.0772</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.1236</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3895</td>
    <td align="right">     0.3895</td>
    <td align="right">     0.0810</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.4072</td>
    <td align="right">     1.3822</td>
    <td align="right">     1.3822</td>
    <td align="right">     1.3822</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.5431</td>
    <td align="right">     1.6683</td>
    <td align="right">     1.6683</td>
    <td align="right">     1.6683</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.6283</td>
    <td align="right">     1.6003</td>
    <td align="right">     1.6003</td>
    <td align="right">     1.6003</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** BUFFALO NY USA TMY2-14733 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      518.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      149.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      666.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">     555.93</td>
    <td align="right">  202643.14</td>
    <td align="right">     179.76</td>
    <td align="right">   27928.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     142.85</td>
    <td align="right">   50598.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     176.77</td>
    <td align="right">   18761.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      51.25</td>
    <td align="right">    5686.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     724.53</td>
    <td align="right">   42736.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      72.19</td>
    <td align="right">    6786.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">      50.46</td>
    <td align="right">    6786.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      18.01</td>
    <td align="right">    1410.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      93.91</td>
    <td align="right">   12540.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     135.53</td>
    <td align="right">   11245.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     847.18</td>
    <td align="right">    1886.05</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     315.29</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     847.18</td>
    <td align="right">    2201.34</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      35.48</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     111.58</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      28.67</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      18.85</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     170.04</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     378.56</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     378.56</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      36.08</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      27.20</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      63.28</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      63.28</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       8.03</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      33.42</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       6.49</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       4.27</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       6.16</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      38.48</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       3.15</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2460.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.50</td>
    <td align="right">         365</td>
    <td align="right">      20.50</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.50</td>
    <td align="right">         365</td>
    <td align="right">      20.50</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8757.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8759.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8753.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8758.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8757.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8754.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8754.67</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8753.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8758.55</td>
    <td align="right">        1.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157653.83</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    43045.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   774825.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8722.33</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8684.33</td>
    <td align="right">       75.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8656.17</td>
    <td align="right">      103.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8630.67</td>
    <td align="right">      129.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8614.33</td>
    <td align="right">      145.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8629.17</td>
    <td align="right">      130.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8590.83</td>
    <td align="right">      169.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8555.50</td>
    <td align="right">      204.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8640.67</td>
    <td align="right">      119.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8459.00</td>
    <td align="right">      301.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8588.17</td>
    <td align="right">      171.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8654.33</td>
    <td align="right">      105.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8650.50</td>
    <td align="right">      109.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8652.33</td>
    <td align="right">      107.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8608.17</td>
    <td align="right">      151.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8267.67</td>
    <td align="right">      492.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8547.83</td>
    <td align="right">      212.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8396.50</td>
    <td align="right">      363.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8267.67</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8722.33</td>
    <td align="right">      492.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8586.03</td>
    <td align="right">      173.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   154548.50</td>
    <td align="right">     3131.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   158027.00</td>
    <td align="right">     1528.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   155167.50</td>
    <td align="right">     4387.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   153522.83</td>
    <td align="right">     6032.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    31200.17</td>
    <td align="right">      716.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    17982.00</td>
    <td align="right">      318.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    31444.33</td>
    <td align="right">      472.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    17822.67</td>
    <td align="right">      477.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    29498.33</td>
    <td align="right">     2418.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    17634.67</td>
    <td align="right">      665.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    29105.50</td>
    <td align="right">     2811.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    17325.00</td>
    <td align="right">      975.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    31169.17</td>
    <td align="right">      747.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    12974.33</td>
    <td align="right">      183.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    31510.83</td>
    <td align="right">      406.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    17837.17</td>
    <td align="right">      462.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   158027.00</td>
    <td align="right">     6032.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    41790.08</td>
    <td align="right">     1255.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   752221.50</td>
    <td align="right">    22603.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16453.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   296160.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_BUFFALO::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.183906E+11</td>
    <td align="right">    18165.64</td>
    <td align="right">12-JAN-09:20</td>
    <td align="right">       -10.7</td>
    <td align="right">       -12.9</td>
    <td align="right">0.192710E+10</td>
    <td align="right">     3055.08</td>
    <td align="right">11-JAN-14:09</td>
    <td align="right">       -10.7</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170225E+11</td>
    <td align="right">    20345.25</td>
    <td align="right">10-FEB-13:23</td>
    <td align="right">       -13.6</td>
    <td align="right">       -14.8</td>
    <td align="right">0.170756E+10</td>
    <td align="right">     2856.18</td>
    <td align="right">22-FEB-14:09</td>
    <td align="right">        1.70</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191918E+11</td>
    <td align="right">    20019.96</td>
    <td align="right">31-MAR-22:53</td>
    <td align="right">        8.00</td>
    <td align="right">        6.72</td>
    <td align="right">0.239909E+10</td>
    <td align="right">     3380.56</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.169904E+11</td>
    <td align="right">    18695.37</td>
    <td align="right">18-APR-07:20</td>
    <td align="right">        5.13</td>
    <td align="right">        4.37</td>
    <td align="right">0.239132E+10</td>
    <td align="right">     3380.48</td>
    <td align="right">14-APR-09:00</td>
    <td align="right">        5.13</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.222356E+11</td>
    <td align="right">    29926.11</td>
    <td align="right">25-MAY-21:43</td>
    <td align="right">       14.18</td>
    <td align="right">        8.90</td>
    <td align="right">0.266464E+10</td>
    <td align="right">     3380.54</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       14.18</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.265985E+11</td>
    <td align="right">    32500.56</td>
    <td align="right">09-JUN-21:43</td>
    <td align="right">       21.20</td>
    <td align="right">       15.96</td>
    <td align="right">0.266654E+10</td>
    <td align="right">     3380.49</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274933E+11</td>
    <td align="right">    36859.44</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.247634E+10</td>
    <td align="right">     3380.48</td>
    <td align="right">31-JUL-09:09</td>
    <td align="right">       21.15</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.287593E+11</td>
    <td align="right">    39340.35</td>
    <td align="right">06-AUG-16:01</td>
    <td align="right">       28.15</td>
    <td align="right">       17.68</td>
    <td align="right">0.278308E+10</td>
    <td align="right">     3380.50</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       22.23</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.239350E+11</td>
    <td align="right">    30554.01</td>
    <td align="right">14-SEP-21:43</td>
    <td align="right">       17.20</td>
    <td align="right">       16.53</td>
    <td align="right">0.246407E+10</td>
    <td align="right">     3380.48</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       17.20</td>
    <td align="right">       16.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195229E+11</td>
    <td align="right">    29337.19</td>
    <td align="right">05-OCT-21:13</td>
    <td align="right">       11.47</td>
    <td align="right">        9.18</td>
    <td align="right">0.254392E+10</td>
    <td align="right">     3380.47</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       11.47</td>
    <td align="right">        9.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165142E+11</td>
    <td align="right">    18958.20</td>
    <td align="right">02-NOV-07:20</td>
    <td align="right">        9.40</td>
    <td align="right">        8.71</td>
    <td align="right">0.232207E+10</td>
    <td align="right">     3380.42</td>
    <td align="right">10-NOV-10:00</td>
    <td align="right">        5.00</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.178828E+11</td>
    <td align="right">    16880.51</td>
    <td align="right">15-DEC-17:01</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.7</td>
    <td align="right">0.197469E+10</td>
    <td align="right">     3329.44</td>
    <td align="right">05-DEC-14:09</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254537E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.283204E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165142E+11</td>
    <td align="right">    16880.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.6</td>
    <td align="right">       -14.8</td>
    <td align="right">0.170756E+10</td>
    <td align="right">     2856.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.7</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.287593E+11</td>
    <td align="right">    39340.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.15</td>
    <td align="right">       21.68</td>
    <td align="right">0.278308E+10</td>
    <td align="right">     3380.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.23</td>
    <td align="right">       17.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   717369.17</td>
    <td align="right">      131.98</td>
    <td align="right">25-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.408548E+09</td>
    <td align="right">     3172.55</td>
    <td align="right">27-MAR-16:10</td>
    <td align="right">       17.93</td>
    <td align="right">       11.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.93</td>
    <td align="right">       11.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103096E+10</td>
    <td align="right">     5411.30</td>
    <td align="right">30-APR-15:02</td>
    <td align="right">       22.97</td>
    <td align="right">       12.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.97</td>
    <td align="right">       12.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319915E+10</td>
    <td align="right">     9343.01</td>
    <td align="right">23-MAY-14:40</td>
    <td align="right">       30.73</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.73</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486477E+10</td>
    <td align="right">     9166.77</td>
    <td align="right">09-JUN-14:30</td>
    <td align="right">       28.30</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.30</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.611084E+10</td>
    <td align="right">    12166.12</td>
    <td align="right">02-JUL-14:42</td>
    <td align="right">       33.90</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       33.90</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.504564E+10</td>
    <td align="right">     8665.89</td>
    <td align="right">06-AUG-15:12</td>
    <td align="right">       28.17</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       28.17</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267201E+10</td>
    <td align="right">     8102.05</td>
    <td align="right">13-SEP-15:40</td>
    <td align="right">       29.40</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.928028E+09</td>
    <td align="right">     5536.62</td>
    <td align="right">04-OCT-14:40</td>
    <td align="right">       23.90</td>
    <td align="right">       17.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       17.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 57301607.54</td>
    <td align="right">     1268.52</td>
    <td align="right">03-NOV-16:10</td>
    <td align="right">       16.93</td>
    <td align="right">       13.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       16.93</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  6686650.20</td>
    <td align="right">     1699.87</td>
    <td align="right">03-DEC-14:05</td>
    <td align="right">       13.40</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       13.40</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243247E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.611084E+10</td>
    <td align="right">    12166.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       21.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   193805.76</td>
    <td align="right">      897.88</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    47983.66</td>
    <td align="right">      799.73</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.13</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202622E+09</td>
    <td align="right">     1431.39</td>
    <td align="right">21-MAR-05:12</td>
    <td align="right">        2.80</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.485937E+09</td>
    <td align="right">     1750.41</td>
    <td align="right">30-APR-20:10</td>
    <td align="right">       16.30</td>
    <td align="right">       11.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       16.30</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148038E+10</td>
    <td align="right">     2672.97</td>
    <td align="right">23-MAY-16:40</td>
    <td align="right">       29.80</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       29.80</td>
    <td align="right">       17.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272348E+10</td>
    <td align="right">     3137.52</td>
    <td align="right">11-JUN-13:50</td>
    <td align="right">       25.97</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.97</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360431E+10</td>
    <td align="right">     4625.34</td>
    <td align="right">02-JUL-17:17</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.312818E+10</td>
    <td align="right">     3850.51</td>
    <td align="right">06-AUG-16:06</td>
    <td align="right">       28.15</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       28.15</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.180460E+10</td>
    <td align="right">     3102.75</td>
    <td align="right">02-SEP-17:08</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.628377E+09</td>
    <td align="right">     2117.44</td>
    <td align="right">05-OCT-00:37</td>
    <td align="right">       21.03</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       21.03</td>
    <td align="right">       17.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111784E+09</td>
    <td align="right">     1152.06</td>
    <td align="right">08-NOV-06:11</td>
    <td align="right">        2.40</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        2.40</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 18543883.50</td>
    <td align="right">     1191.63</td>
    <td align="right">06-DEC-06:11</td>
    <td align="right">        2.80</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141884E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    47983.66</td>
    <td align="right">      799.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.40</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.40</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360431E+10</td>
    <td align="right">     4625.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135521E+09</td>
    <td align="right">     2650.98</td>
    <td align="right">31-JAN-17:10</td>
    <td align="right">       -11.8</td>
    <td align="right">       -12.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -11.8</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166167E+09</td>
    <td align="right">     3704.13</td>
    <td align="right">10-FEB-17:10</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207733E+09</td>
    <td align="right">     2363.00</td>
    <td align="right">21-MAR-05:12</td>
    <td align="right">        2.80</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.350121E+09</td>
    <td align="right">     2537.40</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        -4.6</td>
    <td align="right">        -5.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -4.6</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127557E+10</td>
    <td align="right">     2532.68</td>
    <td align="right">24-MAY-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       25.60</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224252E+10</td>
    <td align="right">     2935.74</td>
    <td align="right">09-JUN-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       27.80</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299358E+10</td>
    <td align="right">     3204.06</td>
    <td align="right">12-JUL-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.80</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.276177E+10</td>
    <td align="right">     3276.39</td>
    <td align="right">31-AUG-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160146E+10</td>
    <td align="right">     3117.93</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">       29.40</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.539847E+09</td>
    <td align="right">     2459.45</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 79368767.14</td>
    <td align="right">     1658.08</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        -5.1</td>
    <td align="right">        -5.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        -5.1</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101029E+09</td>
    <td align="right">     2320.35</td>
    <td align="right">18-DEC-17:10</td>
    <td align="right">       -11.9</td>
    <td align="right">       -12.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -11.9</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124547E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 79368767.14</td>
    <td align="right">     1658.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299358E+10</td>
    <td align="right">     3704.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       23.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.965872E+10</td>
    <td align="right">    13628.08</td>
    <td align="right">12-JAN-16:30</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.173774E+10</td>
    <td align="right">     2498.71</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.874962E+10</td>
    <td align="right">    12628.02</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.7</td>
    <td align="right">0.156340E+10</td>
    <td align="right">     2358.55</td>
    <td align="right">22-FEB-14:20</td>
    <td align="right">        1.70</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137920E+11</td>
    <td align="right">    12600.49</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.7</td>
    <td align="right">0.205192E+10</td>
    <td align="right">     3071.56</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.60</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150892E+11</td>
    <td align="right">    14198.52</td>
    <td align="right">04-APR-06:01</td>
    <td align="right">        -4.6</td>
    <td align="right">        -5.7</td>
    <td align="right">0.198080E+10</td>
    <td align="right">     3051.64</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       15.90</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178851E+11</td>
    <td align="right">    19516.69</td>
    <td align="right">26-MAY-22:50</td>
    <td align="right">        9.78</td>
    <td align="right">        5.71</td>
    <td align="right">0.244522E+10</td>
    <td align="right">     3380.32</td>
    <td align="right">24-MAY-13:00</td>
    <td align="right">        9.78</td>
    <td align="right">        5.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.218497E+11</td>
    <td align="right">    20375.25</td>
    <td align="right">13-JUN-22:53</td>
    <td align="right">       12.80</td>
    <td align="right">        8.15</td>
    <td align="right">0.254890E+10</td>
    <td align="right">     3380.40</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       12.80</td>
    <td align="right">        8.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237088E+11</td>
    <td align="right">    20502.77</td>
    <td align="right">19-JUL-23:03</td>
    <td align="right">       16.52</td>
    <td align="right">       14.55</td>
    <td align="right">0.239184E+10</td>
    <td align="right">     3380.39</td>
    <td align="right">26-JUL-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233676E+11</td>
    <td align="right">    20913.88</td>
    <td align="right">02-AUG-21:50</td>
    <td align="right">       15.25</td>
    <td align="right">       12.93</td>
    <td align="right">0.267445E+10</td>
    <td align="right">     3380.36</td>
    <td align="right">08-AUG-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.186123E+11</td>
    <td align="right">    20031.59</td>
    <td align="right">11-SEP-22:03</td>
    <td align="right">       16.70</td>
    <td align="right">       15.33</td>
    <td align="right">0.229175E+10</td>
    <td align="right">     3379.29</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153621E+11</td>
    <td align="right">    16421.00</td>
    <td align="right">06-OCT-02:63</td>
    <td align="right">        8.93</td>
    <td align="right">        7.47</td>
    <td align="right">0.221047E+10</td>
    <td align="right">     3291.03</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">        8.93</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131077E+11</td>
    <td align="right">    12061.82</td>
    <td align="right">15-NOV-15:10</td>
    <td align="right">        -0.5</td>
    <td align="right">        -1.1</td>
    <td align="right">0.187691E+10</td>
    <td align="right">     2957.27</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">        -0.5</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100999E+11</td>
    <td align="right">    12520.76</td>
    <td align="right">08-DEC-17:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.0</td>
    <td align="right">0.170930E+10</td>
    <td align="right">     2703.88</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191283E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.254827E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.874962E+10</td>
    <td align="right">    12061.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.156340E+10</td>
    <td align="right">     2358.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.237088E+11</td>
    <td align="right">    20913.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">       15.33</td>
    <td align="right">0.267445E+10</td>
    <td align="right">     3380.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       21.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.630906E+10</td>
    <td align="right">    11514.15</td>
    <td align="right">12-JAN-16:20</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.172871E+10</td>
    <td align="right">     2459.43</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.583761E+10</td>
    <td align="right">    11536.05</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.0</td>
    <td align="right">0.156138E+10</td>
    <td align="right">     2340.42</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107563E+11</td>
    <td align="right">    12399.41</td>
    <td align="right">06-MAR-17:00</td>
    <td align="right">        -2.9</td>
    <td align="right">        -5.0</td>
    <td align="right">0.202109E+10</td>
    <td align="right">     3042.28</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133490E+11</td>
    <td align="right">    13342.14</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">       23.17</td>
    <td align="right">       12.06</td>
    <td align="right">0.191258E+10</td>
    <td align="right">     3035.35</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       23.17</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169813E+11</td>
    <td align="right">    19917.55</td>
    <td align="right">31-MAY-21:43</td>
    <td align="right">       16.93</td>
    <td align="right">       14.44</td>
    <td align="right">0.241919E+10</td>
    <td align="right">     3380.45</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       16.93</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203087E+11</td>
    <td align="right">    18465.16</td>
    <td align="right">13-JUN-22:43</td>
    <td align="right">       12.80</td>
    <td align="right">        8.19</td>
    <td align="right">0.256231E+10</td>
    <td align="right">     3380.44</td>
    <td align="right">23-JUN-13:09</td>
    <td align="right">       24.08</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.225624E+11</td>
    <td align="right">    26197.07</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.240570E+10</td>
    <td align="right">     3380.43</td>
    <td align="right">31-JUL-13:09</td>
    <td align="right">       26.20</td>
    <td align="right">       17.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217474E+11</td>
    <td align="right">    19691.29</td>
    <td align="right">16-AUG-21:53</td>
    <td align="right">       18.30</td>
    <td align="right">       15.47</td>
    <td align="right">0.268400E+10</td>
    <td align="right">     3380.47</td>
    <td align="right">04-AUG-13:09</td>
    <td align="right">       18.30</td>
    <td align="right">       15.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167960E+11</td>
    <td align="right">    21021.51</td>
    <td align="right">14-SEP-21:43</td>
    <td align="right">       17.20</td>
    <td align="right">       16.53</td>
    <td align="right">0.226662E+10</td>
    <td align="right">     3380.53</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       17.20</td>
    <td align="right">       16.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135603E+11</td>
    <td align="right">    16540.72</td>
    <td align="right">04-OCT-23:00</td>
    <td align="right">       20.80</td>
    <td align="right">       17.52</td>
    <td align="right">0.211121E+10</td>
    <td align="right">     3367.13</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.909896E+10</td>
    <td align="right">    10357.78</td>
    <td align="right">15-NOV-15:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.2</td>
    <td align="right">0.181323E+10</td>
    <td align="right">     2853.60</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.665558E+10</td>
    <td align="right">    11851.90</td>
    <td align="right">12-DEC-17:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.7</td>
    <td align="right">0.168959E+10</td>
    <td align="right">     2659.15</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163963E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.251756E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.583761E+10</td>
    <td align="right">    10357.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.156138E+10</td>
    <td align="right">     2340.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.225624E+11</td>
    <td align="right">    26197.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.268400E+10</td>
    <td align="right">     3380.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.20</td>
    <td align="right">       17.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 54869911.97</td>
    <td align="right">     1013.77</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.84</td>
    <td align="right">0.362065E+09</td>
    <td align="right">      479.96</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 82182737.12</td>
    <td align="right">     1207.67</td>
    <td align="right">22-FEB-14:30</td>
    <td align="right">        1.70</td>
    <td align="right">        0.67</td>
    <td align="right">0.328465E+09</td>
    <td align="right">      476.78</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">        1.70</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.761404E+09</td>
    <td align="right">     1729.12</td>
    <td align="right">31-MAR-15:40</td>
    <td align="right">       19.03</td>
    <td align="right">       14.68</td>
    <td align="right">0.421430E+09</td>
    <td align="right">      696.21</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.03</td>
    <td align="right">       14.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136820E+10</td>
    <td align="right">     2099.03</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">       23.17</td>
    <td align="right">       12.06</td>
    <td align="right">0.396511E+09</td>
    <td align="right">      703.13</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       23.17</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.304148E+10</td>
    <td align="right">    11490.69</td>
    <td align="right">29-MAY-15:42</td>
    <td align="right">       26.02</td>
    <td align="right">       16.71</td>
    <td align="right">0.520195E+09</td>
    <td align="right">      712.62</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       26.02</td>
    <td align="right">       16.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.469271E+10</td>
    <td align="right">    11565.70</td>
    <td align="right">11-JUN-16:23</td>
    <td align="right">       23.90</td>
    <td align="right">       19.36</td>
    <td align="right">0.552957E+09</td>
    <td align="right">      712.62</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.573608E+10</td>
    <td align="right">    12900.24</td>
    <td align="right">02-JUL-18:31</td>
    <td align="right">       30.37</td>
    <td align="right">       21.02</td>
    <td align="right">0.518770E+09</td>
    <td align="right">      712.62</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       29.08</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.488396E+10</td>
    <td align="right">    11799.41</td>
    <td align="right">27-AUG-15:51</td>
    <td align="right">       24.40</td>
    <td align="right">       18.91</td>
    <td align="right">0.577772E+09</td>
    <td align="right">      712.62</td>
    <td align="right">04-AUG-13:09</td>
    <td align="right">       24.40</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296226E+10</td>
    <td align="right">     7261.94</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">       25.37</td>
    <td align="right">       18.39</td>
    <td align="right">0.486652E+09</td>
    <td align="right">      712.64</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162968E+10</td>
    <td align="right">     3860.44</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.68</td>
    <td align="right">0.440086E+09</td>
    <td align="right">      712.61</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       21.70</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.566447E+09</td>
    <td align="right">     1539.50</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">       17.20</td>
    <td align="right">       14.58</td>
    <td align="right">0.373673E+09</td>
    <td align="right">      641.88</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157694E+09</td>
    <td align="right">     1257.02</td>
    <td align="right">05-DEC-14:10</td>
    <td align="right">       10.92</td>
    <td align="right">        9.67</td>
    <td align="right">0.352466E+09</td>
    <td align="right">      560.25</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">       10.73</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259370E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.533104E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 54869911.97</td>
    <td align="right">     1013.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        0.67</td>
    <td align="right">0.328465E+09</td>
    <td align="right">      476.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573608E+10</td>
    <td align="right">    12900.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.37</td>
    <td align="right">       21.02</td>
    <td align="right">0.577772E+09</td>
    <td align="right">      712.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.08</td>
    <td align="right">       21.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 89485200.98</td>
    <td align="right">     1133.94</td>
    <td align="right">06-JAN-10:15</td>
    <td align="right">        -6.7</td>
    <td align="right">        -8.2</td>
    <td align="right">0.229339E+09</td>
    <td align="right">      309.25</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">       10.60</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117706E+09</td>
    <td align="right">     1516.32</td>
    <td align="right">10-FEB-10:15</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
    <td align="right">0.208102E+09</td>
    <td align="right">      316.24</td>
    <td align="right">13-FEB-10:50</td>
    <td align="right">        -4.8</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.733467E+09</td>
    <td align="right">     3692.83</td>
    <td align="right">30-MAR-09:40</td>
    <td align="right">        7.13</td>
    <td align="right">        3.78</td>
    <td align="right">0.286326E+09</td>
    <td align="right">      451.15</td>
    <td align="right">31-MAR-09:20</td>
    <td align="right">       19.23</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110572E+10</td>
    <td align="right">     9853.68</td>
    <td align="right">16-APR-09:13</td>
    <td align="right">       12.10</td>
    <td align="right">        8.37</td>
    <td align="right">0.286754E+09</td>
    <td align="right">      451.14</td>
    <td align="right">05-APR-09:20</td>
    <td align="right">       12.10</td>
    <td align="right">        8.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.315662E+10</td>
    <td align="right">    11443.38</td>
    <td align="right">29-MAY-09:42</td>
    <td align="right">       21.23</td>
    <td align="right">       14.72</td>
    <td align="right">0.348515E+09</td>
    <td align="right">      451.16</td>
    <td align="right">23-MAY-09:50</td>
    <td align="right">       21.23</td>
    <td align="right">       14.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460030E+10</td>
    <td align="right">    11453.98</td>
    <td align="right">11-JUN-09:42</td>
    <td align="right">       25.60</td>
    <td align="right">       19.36</td>
    <td align="right">0.354601E+09</td>
    <td align="right">      451.23</td>
    <td align="right">09-JUN-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.533106E+10</td>
    <td align="right">    12152.19</td>
    <td align="right">02-JUL-08:31</td>
    <td align="right">       27.23</td>
    <td align="right">       21.59</td>
    <td align="right">0.330894E+09</td>
    <td align="right">      451.20</td>
    <td align="right">03-JUL-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472412E+10</td>
    <td align="right">    12182.46</td>
    <td align="right">13-AUG-09:51</td>
    <td align="right">       20.00</td>
    <td align="right">       14.16</td>
    <td align="right">0.370704E+09</td>
    <td align="right">      451.26</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       20.00</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263079E+10</td>
    <td align="right">     7461.96</td>
    <td align="right">03-SEP-08:32</td>
    <td align="right">       16.33</td>
    <td align="right">       12.73</td>
    <td align="right">0.319599E+09</td>
    <td align="right">      451.17</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117276E+10</td>
    <td align="right">     5285.60</td>
    <td align="right">04-OCT-09:30</td>
    <td align="right">       19.00</td>
    <td align="right">       15.07</td>
    <td align="right">0.299421E+09</td>
    <td align="right">      451.15</td>
    <td align="right">23-OCT-09:30</td>
    <td align="right">       12.00</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.357180E+09</td>
    <td align="right">      898.31</td>
    <td align="right">16-NOV-09:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.6</td>
    <td align="right">0.244832E+09</td>
    <td align="right">      435.83</td>
    <td align="right">08-NOV-10:20</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140140E+09</td>
    <td align="right">      968.14</td>
    <td align="right">12-DEC-10:15</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.4</td>
    <td align="right">0.224316E+09</td>
    <td align="right">      369.58</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241593E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.350340E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 89485200.98</td>
    <td align="right">      898.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
    <td align="right">0.208102E+09</td>
    <td align="right">      309.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.8</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.533106E+10</td>
    <td align="right">    12182.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.23</td>
    <td align="right">       21.59</td>
    <td align="right">0.370704E+09</td>
    <td align="right">      451.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       21.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.662931E+09</td>
    <td align="right">     7278.63</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">        4.70</td>
    <td align="right">        2.09</td>
    <td align="right">0.385204E+09</td>
    <td align="right">      712.59</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        4.70</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.669015E+09</td>
    <td align="right">    10967.44</td>
    <td align="right">12-FEB-13:23</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.344996E+09</td>
    <td align="right">      712.59</td>
    <td align="right">13-FEB-14:20</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182457E+10</td>
    <td align="right">     9334.69</td>
    <td align="right">30-MAR-13:40</td>
    <td align="right">       11.97</td>
    <td align="right">        5.62</td>
    <td align="right">0.472348E+09</td>
    <td align="right">      712.63</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204303E+10</td>
    <td align="right">    14247.05</td>
    <td align="right">30-APR-13:32</td>
    <td align="right">       22.47</td>
    <td align="right">       12.12</td>
    <td align="right">0.442235E+09</td>
    <td align="right">      712.62</td>
    <td align="right">12-APR-13:00</td>
    <td align="right">       22.47</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.411283E+10</td>
    <td align="right">    13600.90</td>
    <td align="right">29-MAY-15:02</td>
    <td align="right">       25.68</td>
    <td align="right">       16.34</td>
    <td align="right">0.534496E+09</td>
    <td align="right">      712.81</td>
    <td align="right">23-MAY-13:00</td>
    <td align="right">       25.68</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556820E+10</td>
    <td align="right">    13158.63</td>
    <td align="right">11-JUN-12:23</td>
    <td align="right">       26.95</td>
    <td align="right">       20.03</td>
    <td align="right">0.554512E+09</td>
    <td align="right">      712.63</td>
    <td align="right">23-JUN-13:09</td>
    <td align="right">       24.08</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.693791E+10</td>
    <td align="right">    14249.52</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">0.519818E+09</td>
    <td align="right">      712.76</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       32.80</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.712067E+10</td>
    <td align="right">    14775.67</td>
    <td align="right">27-AUG-13:52</td>
    <td align="right">       24.40</td>
    <td align="right">       19.51</td>
    <td align="right">0.581946E+09</td>
    <td align="right">      728.32</td>
    <td align="right">30-AUG-13:20</td>
    <td align="right">       26.57</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505693E+10</td>
    <td align="right">    13954.84</td>
    <td align="right">03-SEP-13:52</td>
    <td align="right">       21.10</td>
    <td align="right">       14.22</td>
    <td align="right">0.502143E+09</td>
    <td align="right">      718.81</td>
    <td align="right">28-SEP-13:20</td>
    <td align="right">       24.07</td>
    <td align="right">       16.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300291E+10</td>
    <td align="right">    13193.53</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       17.40</td>
    <td align="right">0.479052E+09</td>
    <td align="right">      730.64</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       17.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.961197E+09</td>
    <td align="right">     8174.03</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">       11.40</td>
    <td align="right">        7.37</td>
    <td align="right">0.403723E+09</td>
    <td align="right">      712.63</td>
    <td align="right">16-NOV-14:50</td>
    <td align="right">        5.50</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.536204E+09</td>
    <td align="right">    12778.55</td>
    <td align="right">03-DEC-13:23</td>
    <td align="right">       13.30</td>
    <td align="right">        8.65</td>
    <td align="right">0.364637E+09</td>
    <td align="right">      712.61</td>
    <td align="right">12-DEC-14:09</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.384964E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.558511E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.536204E+09</td>
    <td align="right">     7278.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.344996E+09</td>
    <td align="right">      712.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.712067E+10</td>
    <td align="right">    14775.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">0.581946E+09</td>
    <td align="right">      730.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       23.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102617E+09</td>
    <td align="right">     1207.80</td>
    <td align="right">12-JAN-16:25</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.230111E+09</td>
    <td align="right">      343.17</td>
    <td align="right">06-JAN-15:50</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.171375E+09</td>
    <td align="right">     1662.57</td>
    <td align="right">10-FEB-17:01</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
    <td align="right">0.208696E+09</td>
    <td align="right">      335.66</td>
    <td align="right">13-FEB-14:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.721551E+09</td>
    <td align="right">     5644.59</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.56</td>
    <td align="right">0.279694E+09</td>
    <td align="right">      451.10</td>
    <td align="right">31-MAR-13:09</td>
    <td align="right">       19.93</td>
    <td align="right">       13.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125799E+10</td>
    <td align="right">    13871.16</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">       23.17</td>
    <td align="right">       12.06</td>
    <td align="right">0.265832E+09</td>
    <td align="right">      451.09</td>
    <td align="right">17-APR-13:50</td>
    <td align="right">       23.17</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319567E+10</td>
    <td align="right">    13001.89</td>
    <td align="right">29-MAY-15:42</td>
    <td align="right">       26.02</td>
    <td align="right">       16.71</td>
    <td align="right">0.334743E+09</td>
    <td align="right">      451.11</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.451702E+10</td>
    <td align="right">    13088.73</td>
    <td align="right">04-JUN-15:42</td>
    <td align="right">       21.02</td>
    <td align="right">       14.22</td>
    <td align="right">0.351082E+09</td>
    <td align="right">      451.12</td>
    <td align="right">02-JUN-09:20</td>
    <td align="right">       21.02</td>
    <td align="right">       14.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.573965E+10</td>
    <td align="right">    16281.44</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">0.329250E+09</td>
    <td align="right">      451.12</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       29.08</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468948E+10</td>
    <td align="right">    14223.72</td>
    <td align="right">27-AUG-16:31</td>
    <td align="right">       23.93</td>
    <td align="right">       18.91</td>
    <td align="right">0.367993E+09</td>
    <td align="right">      451.12</td>
    <td align="right">01-AUG-09:00</td>
    <td align="right">       23.93</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261093E+10</td>
    <td align="right">    12604.07</td>
    <td align="right">03-SEP-15:52</td>
    <td align="right">       21.10</td>
    <td align="right">       14.51</td>
    <td align="right">0.313820E+09</td>
    <td align="right">      451.13</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124246E+10</td>
    <td align="right">     7108.86</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       23.90</td>
    <td align="right">       18.25</td>
    <td align="right">0.288464E+09</td>
    <td align="right">      451.10</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       22.12</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.369003E+09</td>
    <td align="right">     2135.37</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">       11.78</td>
    <td align="right">        7.87</td>
    <td align="right">0.243056E+09</td>
    <td align="right">      451.08</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       11.78</td>
    <td align="right">        7.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124038E+09</td>
    <td align="right">      872.31</td>
    <td align="right">12-DEC-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.0</td>
    <td align="right">0.224688E+09</td>
    <td align="right">      368.07</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247418E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.343743E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102617E+09</td>
    <td align="right">      872.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
    <td align="right">0.208696E+09</td>
    <td align="right">      335.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573965E+10</td>
    <td align="right">    16281.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">0.367993E+09</td>
    <td align="right">      451.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.08</td>
    <td align="right">       21.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102481E+09</td>
    <td align="right">     1236.08</td>
    <td align="right">27-JAN-06:06</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.2</td>
    <td align="right">0.362149E+09</td>
    <td align="right">      476.76</td>
    <td align="right">31-JAN-14:20</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 93706053.95</td>
    <td align="right">     1231.64</td>
    <td align="right">16-FEB-06:06</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">0.328585E+09</td>
    <td align="right">      476.78</td>
    <td align="right">01-FEB-14:30</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.806853E+09</td>
    <td align="right">     1865.92</td>
    <td align="right">31-MAR-15:30</td>
    <td align="right">       19.10</td>
    <td align="right">       14.63</td>
    <td align="right">0.406818E+09</td>
    <td align="right">      615.86</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.10</td>
    <td align="right">       14.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158130E+10</td>
    <td align="right">     2232.76</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">       23.23</td>
    <td align="right">       12.05</td>
    <td align="right">0.378429E+09</td>
    <td align="right">      615.35</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       23.23</td>
    <td align="right">       12.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.317055E+10</td>
    <td align="right">     3670.60</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
    <td align="right">0.486552E+09</td>
    <td align="right">      712.62</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440510E+10</td>
    <td align="right">     7567.46</td>
    <td align="right">11-JUN-12:43</td>
    <td align="right">       27.52</td>
    <td align="right">       20.45</td>
    <td align="right">0.539813E+09</td>
    <td align="right">      712.61</td>
    <td align="right">30-JUN-09:09</td>
    <td align="right">       23.90</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.530258E+10</td>
    <td align="right">    11163.19</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">       31.20</td>
    <td align="right">       20.47</td>
    <td align="right">0.514401E+09</td>
    <td align="right">      712.62</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.508469E+10</td>
    <td align="right">    11233.38</td>
    <td align="right">06-AUG-14:41</td>
    <td align="right">       28.08</td>
    <td align="right">       18.38</td>
    <td align="right">0.572940E+09</td>
    <td align="right">      712.62</td>
    <td align="right">18-AUG-09:50</td>
    <td align="right">       23.57</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384363E+10</td>
    <td align="right">     6881.26</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
    <td align="right">0.483333E+09</td>
    <td align="right">      712.61</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264359E+10</td>
    <td align="right">     2939.38</td>
    <td align="right">05-OCT-13:50</td>
    <td align="right">       21.78</td>
    <td align="right">       17.82</td>
    <td align="right">0.450655E+09</td>
    <td align="right">      712.62</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107801E+10</td>
    <td align="right">     1887.14</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.57</td>
    <td align="right">0.378434E+09</td>
    <td align="right">      626.26</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.333078E+09</td>
    <td align="right">     1523.28</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">       14.40</td>
    <td align="right">       12.80</td>
    <td align="right">0.351742E+09</td>
    <td align="right">      539.25</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">       10.73</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284456E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.525385E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 93706053.95</td>
    <td align="right">     1231.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.2</td>
    <td align="right">0.328585E+09</td>
    <td align="right">      476.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.530258E+10</td>
    <td align="right">    11233.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.20</td>
    <td align="right">       20.47</td>
    <td align="right">0.572940E+09</td>
    <td align="right">      712.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       20.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120682E+09</td>
    <td align="right">      981.11</td>
    <td align="right">06-JAN-11:00</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.3</td>
    <td align="right">0.229504E+09</td>
    <td align="right">      312.79</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">       10.60</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110884E+09</td>
    <td align="right">     1055.33</td>
    <td align="right">13-FEB-10:25</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.9</td>
    <td align="right">0.208037E+09</td>
    <td align="right">      301.87</td>
    <td align="right">01-FEB-14:30</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.651435E+09</td>
    <td align="right">     2166.25</td>
    <td align="right">30-MAR-09:50</td>
    <td align="right">        7.47</td>
    <td align="right">        3.99</td>
    <td align="right">0.279929E+09</td>
    <td align="right">      451.16</td>
    <td align="right">31-MAR-09:20</td>
    <td align="right">       19.23</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.993975E+09</td>
    <td align="right">     8165.84</td>
    <td align="right">16-APR-09:02</td>
    <td align="right">       11.80</td>
    <td align="right">        8.21</td>
    <td align="right">0.285505E+09</td>
    <td align="right">      451.14</td>
    <td align="right">05-APR-09:50</td>
    <td align="right">       11.80</td>
    <td align="right">        8.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251918E+10</td>
    <td align="right">     8189.69</td>
    <td align="right">29-MAY-10:12</td>
    <td align="right">       22.23</td>
    <td align="right">       15.11</td>
    <td align="right">0.349177E+09</td>
    <td align="right">      451.15</td>
    <td align="right">05-MAY-09:00</td>
    <td align="right">       22.23</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394294E+10</td>
    <td align="right">     8764.75</td>
    <td align="right">11-JUN-09:22</td>
    <td align="right">       25.60</td>
    <td align="right">       19.47</td>
    <td align="right">0.355279E+09</td>
    <td align="right">      451.22</td>
    <td align="right">09-JUN-09:50</td>
    <td align="right">       25.60</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.473138E+10</td>
    <td align="right">     9023.07</td>
    <td align="right">02-JUL-09:22</td>
    <td align="right">       28.35</td>
    <td align="right">       22.00</td>
    <td align="right">0.331142E+09</td>
    <td align="right">      451.16</td>
    <td align="right">31-JUL-09:09</td>
    <td align="right">       21.15</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.459818E+10</td>
    <td align="right">     9539.22</td>
    <td align="right">06-AUG-09:21</td>
    <td align="right">       24.90</td>
    <td align="right">       19.19</td>
    <td align="right">0.371734E+09</td>
    <td align="right">      451.22</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       27.20</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286227E+10</td>
    <td align="right">     8678.10</td>
    <td align="right">04-SEP-10:02</td>
    <td align="right">       21.88</td>
    <td align="right">       15.74</td>
    <td align="right">0.325608E+09</td>
    <td align="right">      451.15</td>
    <td align="right">13-SEP-09:09</td>
    <td align="right">       22.25</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149729E+10</td>
    <td align="right">     4456.99</td>
    <td align="right">04-OCT-09:40</td>
    <td align="right">       19.33</td>
    <td align="right">       15.22</td>
    <td align="right">0.318089E+09</td>
    <td align="right">      451.15</td>
    <td align="right">02-OCT-09:00</td>
    <td align="right">       19.33</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.571168E+09</td>
    <td align="right">      969.12</td>
    <td align="right">16-NOV-08:50</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.7</td>
    <td align="right">0.254423E+09</td>
    <td align="right">      442.77</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.239027E+09</td>
    <td align="right">     1019.07</td>
    <td align="right">12-DEC-10:35</td>
    <td align="right">        -3.7</td>
    <td align="right">        -5.3</td>
    <td align="right">0.225265E+09</td>
    <td align="right">      370.01</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">        -3.7</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228384E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.353369E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110884E+09</td>
    <td align="right">      969.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.9</td>
    <td align="right">0.208037E+09</td>
    <td align="right">      301.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.473138E+10</td>
    <td align="right">     9539.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.35</td>
    <td align="right">       22.00</td>
    <td align="right">0.371734E+09</td>
    <td align="right">      451.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       21.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.205813E+09</td>
    <td align="right">     2335.14</td>
    <td align="right">12-JAN-13:16</td>
    <td align="right">        -6.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.338763E+09</td>
    <td align="right">      507.91</td>
    <td align="right">06-JAN-14:50</td>
    <td align="right">        -6.8</td>
    <td align="right">        -9.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128222E+09</td>
    <td align="right">     2210.93</td>
    <td align="right">02-FEB-13:18</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.2</td>
    <td align="right">0.301973E+09</td>
    <td align="right">      495.92</td>
    <td align="right">13-FEB-14:20</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.849364E+09</td>
    <td align="right">     3832.92</td>
    <td align="right">30-MAR-14:30</td>
    <td align="right">       12.25</td>
    <td align="right">        5.61</td>
    <td align="right">0.412848E+09</td>
    <td align="right">      712.64</td>
    <td align="right">30-MAR-13:09</td>
    <td align="right">       12.25</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119844E+10</td>
    <td align="right">     9361.47</td>
    <td align="right">16-APR-13:42</td>
    <td align="right">       16.52</td>
    <td align="right">        9.96</td>
    <td align="right">0.389973E+09</td>
    <td align="right">      712.63</td>
    <td align="right">28-APR-13:39</td>
    <td align="right">       11.23</td>
    <td align="right">        4.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289063E+10</td>
    <td align="right">     9165.73</td>
    <td align="right">29-MAY-14:52</td>
    <td align="right">       25.60</td>
    <td align="right">       16.24</td>
    <td align="right">0.504080E+09</td>
    <td align="right">      712.64</td>
    <td align="right">04-MAY-13:09</td>
    <td align="right">       25.60</td>
    <td align="right">       16.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.426978E+10</td>
    <td align="right">    12214.52</td>
    <td align="right">11-JUN-12:43</td>
    <td align="right">       27.52</td>
    <td align="right">       20.45</td>
    <td align="right">0.540302E+09</td>
    <td align="right">      712.64</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607393E+10</td>
    <td align="right">    12352.62</td>
    <td align="right">09-JUL-12:02</td>
    <td align="right">       28.22</td>
    <td align="right">       18.91</td>
    <td align="right">0.516428E+09</td>
    <td align="right">      712.64</td>
    <td align="right">31-JUL-13:09</td>
    <td align="right">       26.20</td>
    <td align="right">       17.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.663908E+10</td>
    <td align="right">    13391.80</td>
    <td align="right">06-AUG-16:02</td>
    <td align="right">       28.15</td>
    <td align="right">       17.68</td>
    <td align="right">0.577115E+09</td>
    <td align="right">      712.64</td>
    <td align="right">29-AUG-13:00</td>
    <td align="right">       26.90</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.496611E+10</td>
    <td align="right">    12622.58</td>
    <td align="right">03-SEP-14:11</td>
    <td align="right">       21.10</td>
    <td align="right">       14.22</td>
    <td align="right">0.499051E+09</td>
    <td align="right">      712.87</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301774E+10</td>
    <td align="right">    11968.04</td>
    <td align="right">01-OCT-13:43</td>
    <td align="right">       14.23</td>
    <td align="right">       10.65</td>
    <td align="right">0.469424E+09</td>
    <td align="right">      712.70</td>
    <td align="right">03-OCT-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.699244E+09</td>
    <td align="right">     3526.91</td>
    <td align="right">08-NOV-13:35</td>
    <td align="right">       11.50</td>
    <td align="right">        7.39</td>
    <td align="right">0.378376E+09</td>
    <td align="right">      712.63</td>
    <td align="right">08-NOV-14:09</td>
    <td align="right">       11.78</td>
    <td align="right">        7.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.334706E+09</td>
    <td align="right">     9358.84</td>
    <td align="right">03-DEC-14:53</td>
    <td align="right">       13.90</td>
    <td align="right">        8.82</td>
    <td align="right">0.335949E+09</td>
    <td align="right">      559.88</td>
    <td align="right">05-DEC-10:30</td>
    <td align="right">       15.00</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.312730E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.526428E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128222E+09</td>
    <td align="right">     2210.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.301973E+09</td>
    <td align="right">      495.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.8</td>
    <td align="right">        -9.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.663908E+10</td>
    <td align="right">    13391.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.22</td>
    <td align="right">       20.45</td>
    <td align="right">0.577115E+09</td>
    <td align="right">      712.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.90</td>
    <td align="right">       20.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119995E+09</td>
    <td align="right">     1340.25</td>
    <td align="right">12-JAN-16:25</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.229775E+09</td>
    <td align="right">      319.92</td>
    <td align="right">12-JAN-16:19</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158251E+09</td>
    <td align="right">     1644.55</td>
    <td align="right">10-FEB-16:30</td>
    <td align="right">       -14.7</td>
    <td align="right">       -15.7</td>
    <td align="right">0.208080E+09</td>
    <td align="right">      306.97</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.624218E+09</td>
    <td align="right">     3284.79</td>
    <td align="right">30-MAR-17:00</td>
    <td align="right">       11.50</td>
    <td align="right">        4.82</td>
    <td align="right">0.273704E+09</td>
    <td align="right">      448.34</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       11.50</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102235E+10</td>
    <td align="right">     9408.28</td>
    <td align="right">30-APR-17:42</td>
    <td align="right">       21.28</td>
    <td align="right">       12.48</td>
    <td align="right">0.266391E+09</td>
    <td align="right">      450.19</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       21.28</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249226E+10</td>
    <td align="right">     9135.90</td>
    <td align="right">06-MAY-18:23</td>
    <td align="right">       13.30</td>
    <td align="right">        8.74</td>
    <td align="right">0.338097E+09</td>
    <td align="right">      451.11</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       28.12</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380243E+10</td>
    <td align="right">     9776.11</td>
    <td align="right">25-JUN-18:42</td>
    <td align="right">       17.88</td>
    <td align="right">       11.99</td>
    <td align="right">0.353406E+09</td>
    <td align="right">      451.12</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       17.88</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.514117E+10</td>
    <td align="right">    10338.17</td>
    <td align="right">02-JUL-18:02</td>
    <td align="right">       30.92</td>
    <td align="right">       21.66</td>
    <td align="right">0.330635E+09</td>
    <td align="right">      451.12</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452662E+10</td>
    <td align="right">    11250.93</td>
    <td align="right">06-AUG-16:42</td>
    <td align="right">       27.55</td>
    <td align="right">       16.83</td>
    <td align="right">0.370788E+09</td>
    <td align="right">      451.12</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       22.23</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.280841E+10</td>
    <td align="right">    10425.08</td>
    <td align="right">03-SEP-16:51</td>
    <td align="right">       20.60</td>
    <td align="right">       14.39</td>
    <td align="right">0.323237E+09</td>
    <td align="right">      451.12</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152837E+10</td>
    <td align="right">     6664.54</td>
    <td align="right">01-OCT-16:23</td>
    <td align="right">       14.65</td>
    <td align="right">       11.42</td>
    <td align="right">0.309764E+09</td>
    <td align="right">      451.11</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       22.12</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.564435E+09</td>
    <td align="right">     1721.45</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">       11.78</td>
    <td align="right">        7.87</td>
    <td align="right">0.252126E+09</td>
    <td align="right">      451.01</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       11.78</td>
    <td align="right">        7.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209781E+09</td>
    <td align="right">      956.94</td>
    <td align="right">12-DEC-16:35</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.5</td>
    <td align="right">0.225052E+09</td>
    <td align="right">      369.24</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229983E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.348106E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119995E+09</td>
    <td align="right">      956.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.7</td>
    <td align="right">       -15.7</td>
    <td align="right">0.208080E+09</td>
    <td align="right">      306.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514117E+10</td>
    <td align="right">    11250.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.92</td>
    <td align="right">       21.66</td>
    <td align="right">0.370788E+09</td>
    <td align="right">      451.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.12</td>
    <td align="right">       20.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137695E+09</td>
    <td align="right">     1178.84</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">       11.40</td>
    <td align="right">        9.99</td>
    <td align="right">0.362341E+09</td>
    <td align="right">      489.15</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">       11.40</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179192E+09</td>
    <td align="right">     1496.39</td>
    <td align="right">22-FEB-14:20</td>
    <td align="right">        1.70</td>
    <td align="right">        0.70</td>
    <td align="right">0.328579E+09</td>
    <td align="right">      478.83</td>
    <td align="right">22-FEB-14:20</td>
    <td align="right">        1.70</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.995643E+09</td>
    <td align="right">     1948.64</td>
    <td align="right">31-MAR-15:30</td>
    <td align="right">       19.10</td>
    <td align="right">       14.63</td>
    <td align="right">0.423732E+09</td>
    <td align="right">      691.02</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.10</td>
    <td align="right">       14.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173073E+10</td>
    <td align="right">     2231.75</td>
    <td align="right">30-APR-16:22</td>
    <td align="right">       22.75</td>
    <td align="right">       12.19</td>
    <td align="right">0.404056E+09</td>
    <td align="right">      690.78</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       22.75</td>
    <td align="right">       12.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328767E+10</td>
    <td align="right">     5497.23</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
    <td align="right">0.526211E+09</td>
    <td align="right">      712.63</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.479710E+10</td>
    <td align="right">    10804.38</td>
    <td align="right">17-JUN-17:03</td>
    <td align="right">       26.93</td>
    <td align="right">       21.07</td>
    <td align="right">0.555030E+09</td>
    <td align="right">      712.63</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.572008E+10</td>
    <td align="right">    12790.95</td>
    <td align="right">02-JUL-18:31</td>
    <td align="right">       30.37</td>
    <td align="right">       21.02</td>
    <td align="right">0.519419E+09</td>
    <td align="right">      712.63</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       29.08</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507562E+10</td>
    <td align="right">    12134.13</td>
    <td align="right">06-AUG-16:01</td>
    <td align="right">       28.15</td>
    <td align="right">       17.68</td>
    <td align="right">0.579379E+09</td>
    <td align="right">      712.62</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       22.23</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.335816E+10</td>
    <td align="right">     9011.33</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
    <td align="right">0.492701E+09</td>
    <td align="right">      712.63</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211165E+10</td>
    <td align="right">     3599.80</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">       21.87</td>
    <td align="right">       17.96</td>
    <td align="right">0.453910E+09</td>
    <td align="right">      712.60</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       21.87</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.882085E+09</td>
    <td align="right">     1757.23</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">       17.20</td>
    <td align="right">       14.58</td>
    <td align="right">0.379162E+09</td>
    <td align="right">      643.66</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315932E+09</td>
    <td align="right">     1451.37</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">       14.40</td>
    <td align="right">       12.80</td>
    <td align="right">0.353100E+09</td>
    <td align="right">      561.91</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">       10.73</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285916E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.537762E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137695E+09</td>
    <td align="right">     1178.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        0.70</td>
    <td align="right">0.328579E+09</td>
    <td align="right">      478.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572008E+10</td>
    <td align="right">    12790.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.37</td>
    <td align="right">       21.07</td>
    <td align="right">0.579379E+09</td>
    <td align="right">      712.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.08</td>
    <td align="right">       21.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125552E+09</td>
    <td align="right">     1268.09</td>
    <td align="right">30-JAN-11:05</td>
    <td align="right">        -9.2</td>
    <td align="right">       -10.3</td>
    <td align="right">0.169928E+09</td>
    <td align="right">      337.79</td>
    <td align="right">06-JAN-11:09</td>
    <td align="right">        -9.2</td>
    <td align="right">       -10.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139175E+09</td>
    <td align="right">     1569.77</td>
    <td align="right">10-FEB-11:03</td>
    <td align="right">       -13.8</td>
    <td align="right">       -14.8</td>
    <td align="right">0.154153E+09</td>
    <td align="right">      345.26</td>
    <td align="right">13-FEB-11:09</td>
    <td align="right">        -4.2</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.684107E+09</td>
    <td align="right">     4361.29</td>
    <td align="right">30-MAR-08:55</td>
    <td align="right">        5.80</td>
    <td align="right">        2.94</td>
    <td align="right">0.214094E+09</td>
    <td align="right">      439.29</td>
    <td align="right">31-MAR-10:09</td>
    <td align="right">       21.60</td>
    <td align="right">       14.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110876E+10</td>
    <td align="right">    10485.63</td>
    <td align="right">16-APR-08:52</td>
    <td align="right">       11.50</td>
    <td align="right">        8.04</td>
    <td align="right">0.216378E+09</td>
    <td align="right">      439.28</td>
    <td align="right">25-APR-12:09</td>
    <td align="right">        6.88</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312841E+10</td>
    <td align="right">    10289.35</td>
    <td align="right">07-MAY-08:13</td>
    <td align="right">       13.13</td>
    <td align="right">        8.78</td>
    <td align="right">0.258361E+09</td>
    <td align="right">      439.29</td>
    <td align="right">05-MAY-10:09</td>
    <td align="right">       13.13</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.445255E+10</td>
    <td align="right">    11160.31</td>
    <td align="right">11-JUN-09:42</td>
    <td align="right">       25.60</td>
    <td align="right">       19.36</td>
    <td align="right">0.261846E+09</td>
    <td align="right">      439.32</td>
    <td align="right">30-JUN-08:50</td>
    <td align="right">       23.43</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511490E+10</td>
    <td align="right">    11871.41</td>
    <td align="right">16-JUL-08:51</td>
    <td align="right">       21.10</td>
    <td align="right">       15.37</td>
    <td align="right">0.244830E+09</td>
    <td align="right">      439.31</td>
    <td align="right">03-JUL-08:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460083E+10</td>
    <td align="right">    12340.67</td>
    <td align="right">06-AUG-09:21</td>
    <td align="right">       24.90</td>
    <td align="right">       19.19</td>
    <td align="right">0.273623E+09</td>
    <td align="right">      439.29</td>
    <td align="right">21-AUG-10:20</td>
    <td align="right">       23.17</td>
    <td align="right">       17.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266879E+10</td>
    <td align="right">    10826.58</td>
    <td align="right">03-SEP-08:22</td>
    <td align="right">       16.15</td>
    <td align="right">       12.66</td>
    <td align="right">0.238197E+09</td>
    <td align="right">      439.29</td>
    <td align="right">13-SEP-10:20</td>
    <td align="right">       25.57</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123131E+10</td>
    <td align="right">     5499.22</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">       18.00</td>
    <td align="right">       14.61</td>
    <td align="right">0.228325E+09</td>
    <td align="right">      439.29</td>
    <td align="right">02-OCT-10:20</td>
    <td align="right">       18.00</td>
    <td align="right">       14.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.381700E+09</td>
    <td align="right">     1108.16</td>
    <td align="right">08-NOV-10:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.41</td>
    <td align="right">0.185362E+09</td>
    <td align="right">      439.27</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        7.20</td>
    <td align="right">        5.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.168312E+09</td>
    <td align="right">      980.70</td>
    <td align="right">12-DEC-11:05</td>
    <td align="right">        -3.1</td>
    <td align="right">        -5.0</td>
    <td align="right">0.166856E+09</td>
    <td align="right">      371.42</td>
    <td align="right">05-DEC-11:09</td>
    <td align="right">        -3.1</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238044E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.261195E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125552E+09</td>
    <td align="right">      980.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.8</td>
    <td align="right">       -14.8</td>
    <td align="right">0.154153E+09</td>
    <td align="right">      337.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.2</td>
    <td align="right">       -10.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511490E+10</td>
    <td align="right">    12340.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       19.36</td>
    <td align="right">0.273623E+09</td>
    <td align="right">      439.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.57</td>
    <td align="right">       20.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.850849E+09</td>
    <td align="right">     8796.49</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">        4.70</td>
    <td align="right">        2.09</td>
    <td align="right">0.391447E+09</td>
    <td align="right">      712.60</td>
    <td align="right">05-JAN-14:20</td>
    <td align="right">        4.70</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.839711E+09</td>
    <td align="right">    11640.61</td>
    <td align="right">12-FEB-13:23</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.349667E+09</td>
    <td align="right">      712.59</td>
    <td align="right">13-FEB-14:39</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199417E+10</td>
    <td align="right">     9461.05</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">       11.90</td>
    <td align="right">        5.62</td>
    <td align="right">0.482987E+09</td>
    <td align="right">      712.64</td>
    <td align="right">31-MAR-09:30</td>
    <td align="right">       19.85</td>
    <td align="right">       12.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219843E+10</td>
    <td align="right">    12294.78</td>
    <td align="right">16-APR-14:53</td>
    <td align="right">       17.80</td>
    <td align="right">       10.31</td>
    <td align="right">0.458018E+09</td>
    <td align="right">      712.62</td>
    <td align="right">12-APR-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.411819E+10</td>
    <td align="right">    11129.04</td>
    <td align="right">28-MAY-13:13</td>
    <td align="right">       19.27</td>
    <td align="right">       10.55</td>
    <td align="right">0.544855E+09</td>
    <td align="right">      712.69</td>
    <td align="right">23-MAY-13:00</td>
    <td align="right">       19.27</td>
    <td align="right">       10.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.545107E+10</td>
    <td align="right">    12038.50</td>
    <td align="right">25-JUN-14:52</td>
    <td align="right">       18.30</td>
    <td align="right">       11.66</td>
    <td align="right">0.558320E+09</td>
    <td align="right">      712.62</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       18.30</td>
    <td align="right">       11.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.671547E+10</td>
    <td align="right">    12748.64</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">0.521431E+09</td>
    <td align="right">      712.68</td>
    <td align="right">12-JUL-13:50</td>
    <td align="right">       30.40</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.703070E+10</td>
    <td align="right">    13778.87</td>
    <td align="right">06-AUG-14:41</td>
    <td align="right">       28.08</td>
    <td align="right">       18.38</td>
    <td align="right">0.584858E+09</td>
    <td align="right">      739.83</td>
    <td align="right">30-AUG-13:20</td>
    <td align="right">       26.57</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.525206E+10</td>
    <td align="right">    13917.80</td>
    <td align="right">03-SEP-13:41</td>
    <td align="right">       20.73</td>
    <td align="right">       14.02</td>
    <td align="right">0.510165E+09</td>
    <td align="right">      741.23</td>
    <td align="right">28-SEP-13:09</td>
    <td align="right">       23.98</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335636E+10</td>
    <td align="right">    12455.88</td>
    <td align="right">01-OCT-13:43</td>
    <td align="right">       14.23</td>
    <td align="right">       10.65</td>
    <td align="right">0.498454E+09</td>
    <td align="right">      751.98</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       17.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119722E+10</td>
    <td align="right">     8423.57</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">       11.40</td>
    <td align="right">        7.37</td>
    <td align="right">0.418043E+09</td>
    <td align="right">      712.63</td>
    <td align="right">16-NOV-14:00</td>
    <td align="right">        5.60</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.738985E+09</td>
    <td align="right">    11841.65</td>
    <td align="right">03-DEC-13:23</td>
    <td align="right">       13.30</td>
    <td align="right">        8.65</td>
    <td align="right">0.369821E+09</td>
    <td align="right">      712.61</td>
    <td align="right">12-DEC-14:09</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397432E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.568806E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.738985E+09</td>
    <td align="right">     8423.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.349667E+09</td>
    <td align="right">      712.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.703070E+10</td>
    <td align="right">    13917.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">0.584858E+09</td>
    <td align="right">      751.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.40</td>
    <td align="right">       23.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159232E+09</td>
    <td align="right">     1190.86</td>
    <td align="right">12-JAN-16:25</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.231163E+09</td>
    <td align="right">      354.40</td>
    <td align="right">06-JAN-15:50</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239678E+09</td>
    <td align="right">     1606.96</td>
    <td align="right">10-FEB-16:45</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.9</td>
    <td align="right">0.209536E+09</td>
    <td align="right">      341.61</td>
    <td align="right">13-FEB-14:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.804081E+09</td>
    <td align="right">     5671.59</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.56</td>
    <td align="right">0.285214E+09</td>
    <td align="right">      451.10</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.60</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134256E+10</td>
    <td align="right">    11869.51</td>
    <td align="right">30-APR-16:22</td>
    <td align="right">       22.75</td>
    <td align="right">       12.19</td>
    <td align="right">0.275620E+09</td>
    <td align="right">      451.10</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       22.75</td>
    <td align="right">       12.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.317566E+10</td>
    <td align="right">    11264.65</td>
    <td align="right">21-MAY-16:52</td>
    <td align="right">       20.60</td>
    <td align="right">       16.43</td>
    <td align="right">0.342136E+09</td>
    <td align="right">      451.12</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.443994E+10</td>
    <td align="right">    13200.41</td>
    <td align="right">25-JUN-16:51</td>
    <td align="right">       18.30</td>
    <td align="right">       12.20</td>
    <td align="right">0.353554E+09</td>
    <td align="right">      451.12</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       18.30</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.559220E+10</td>
    <td align="right">    14945.02</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">0.330277E+09</td>
    <td align="right">      451.12</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       29.08</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.463812E+10</td>
    <td align="right">    14321.48</td>
    <td align="right">06-AUG-16:41</td>
    <td align="right">       27.55</td>
    <td align="right">       16.83</td>
    <td align="right">0.369933E+09</td>
    <td align="right">      451.11</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       22.23</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.272450E+10</td>
    <td align="right">    13097.58</td>
    <td align="right">03-SEP-15:41</td>
    <td align="right">       21.10</td>
    <td align="right">       14.46</td>
    <td align="right">0.320018E+09</td>
    <td align="right">      451.12</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140324E+10</td>
    <td align="right">     6974.46</td>
    <td align="right">01-OCT-16:23</td>
    <td align="right">       14.65</td>
    <td align="right">       11.42</td>
    <td align="right">0.302142E+09</td>
    <td align="right">      451.10</td>
    <td align="right">04-OCT-09:20</td>
    <td align="right">       18.67</td>
    <td align="right">       14.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.502576E+09</td>
    <td align="right">     2255.01</td>
    <td align="right">08-NOV-15:40</td>
    <td align="right">       11.87</td>
    <td align="right">        7.91</td>
    <td align="right">0.249949E+09</td>
    <td align="right">      451.08</td>
    <td align="right">08-NOV-14:39</td>
    <td align="right">       11.87</td>
    <td align="right">        7.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202496E+09</td>
    <td align="right">      896.35</td>
    <td align="right">12-DEC-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
    <td align="right">0.226129E+09</td>
    <td align="right">      377.53</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252243E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.349567E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159232E+09</td>
    <td align="right">      896.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.9</td>
    <td align="right">0.209536E+09</td>
    <td align="right">      341.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.559220E+10</td>
    <td align="right">    14945.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">0.369933E+09</td>
    <td align="right">      451.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.08</td>
    <td align="right">       21.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3690318.68</td>
    <td align="right">     1469.28</td>
    <td align="right">01-JAN-18:08</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   552475.08</td>
    <td align="right">      651.87</td>
    <td align="right">12-FEB-04:05</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    71171.60</td>
    <td align="right">      168.15</td>
    <td align="right">06-MAR-04:06</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2105350.51</td>
    <td align="right">     1284.12</td>
    <td align="right">17-DEC-23:24</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  6419315.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3690318.68</td>
    <td align="right">     1469.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101357E+11</td>
    <td align="right">    11882.17</td>
    <td align="right">24-JAN-05:33</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.925125E+10</td>
    <td align="right">    13147.49</td>
    <td align="right">02-FEB-01:32</td>
    <td align="right">       -20.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572762E+10</td>
    <td align="right">    11492.84</td>
    <td align="right">03-MAR-05:33</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257192E+10</td>
    <td align="right">     8221.86</td>
    <td align="right">12-APR-03:02</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.574162E+09</td>
    <td align="right">     4702.33</td>
    <td align="right">16-MAY-05:03</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217177E+09</td>
    <td align="right">     5547.03</td>
    <td align="right">04-JUN-06:23</td>
    <td align="right">        9.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139291E+09</td>
    <td align="right">     5018.45</td>
    <td align="right">30-JUL-06:20</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192676E+09</td>
    <td align="right">     5314.87</td>
    <td align="right">13-AUG-06:33</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.440220E+09</td>
    <td align="right">     4411.61</td>
    <td align="right">18-SEP-05:03</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200151E+10</td>
    <td align="right">     7932.92</td>
    <td align="right">29-OCT-07:12</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.537093E+10</td>
    <td align="right">     9306.50</td>
    <td align="right">26-NOV-07:23</td>
    <td align="right">        -8.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.929403E+10</td>
    <td align="right">    11850.96</td>
    <td align="right">18-DEC-04:12</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.459165E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139291E+09</td>
    <td align="right">     4411.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101357E+11</td>
    <td align="right">    13147.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.376259E+10</td>
    <td align="right">     5439.45</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.338913E+10</td>
    <td align="right">     6471.96</td>
    <td align="right">12-FEB-12:43</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188899E+10</td>
    <td align="right">     4452.86</td>
    <td align="right">03-MAR-05:33</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.679788E+09</td>
    <td align="right">     4270.07</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">       23.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198916E+09</td>
    <td align="right">     2433.19</td>
    <td align="right">29-MAY-10:32</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 27111280.67</td>
    <td align="right">     2087.05</td>
    <td align="right">04-JUN-14:32</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24482076.71</td>
    <td align="right">     2491.29</td>
    <td align="right">23-JUL-15:11</td>
    <td align="right">       29.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 29392592.62</td>
    <td align="right">     2485.57</td>
    <td align="right">13-AUG-10:42</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147911E+09</td>
    <td align="right">     3171.43</td>
    <td align="right">24-SEP-07:43</td>
    <td align="right">        9.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.614477E+09</td>
    <td align="right">     4394.53</td>
    <td align="right">29-OCT-12:33</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165763E+10</td>
    <td align="right">     3719.67</td>
    <td align="right">23-NOV-11:23</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.343858E+10</td>
    <td align="right">     5848.19</td>
    <td align="right">17-DEC-23:33</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.158590E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24482076.71</td>
    <td align="right">     2087.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376259E+10</td>
    <td align="right">     6471.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264595E+10</td>
    <td align="right">     3693.90</td>
    <td align="right">24-JAN-05:33</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233896E+10</td>
    <td align="right">     3528.76</td>
    <td align="right">02-FEB-02:55</td>
    <td align="right">       -18.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166537E+10</td>
    <td align="right">     3102.06</td>
    <td align="right">03-MAR-05:33</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.882836E+09</td>
    <td align="right">     2502.81</td>
    <td align="right">30-APR-15:02</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230413E+09</td>
    <td align="right">     2705.28</td>
    <td align="right">14-MAY-14:33</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 41476500.75</td>
    <td align="right">     2130.81</td>
    <td align="right">20-JUN-02:53</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 25877383.23</td>
    <td align="right">     2504.90</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 37500946.51</td>
    <td align="right">     1933.59</td>
    <td align="right">06-AUG-16:02</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.158114E+09</td>
    <td align="right">     3930.24</td>
    <td align="right">24-SEP-07:37</td>
    <td align="right">        9.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.691611E+09</td>
    <td align="right">     3784.31</td>
    <td align="right">11-OCT-22:53</td>
    <td align="right">        6.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158104E+10</td>
    <td align="right">     2601.34</td>
    <td align="right">06-NOV-08:50</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255438E+10</td>
    <td align="right">     4350.24</td>
    <td align="right">18-DEC-00:12</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128535E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25877383.23</td>
    <td align="right">     1933.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.264595E+10</td>
    <td align="right">     4350.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.236882E+09</td>
    <td align="right">    18933.65</td>
    <td align="right">17-JAN-06:11</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190875E+09</td>
    <td align="right">    20675.62</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 25239615.24</td>
    <td align="right">     2867.46</td>
    <td align="right">13-MAR-23:45</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2989480.72</td>
    <td align="right">     1792.20</td>
    <td align="right">29-OCT-07:17</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15690822.88</td>
    <td align="right">     2847.74</td>
    <td align="right">26-NOV-11:24</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.345001E+09</td>
    <td align="right">    29138.81</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.816678E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.345001E+09</td>
    <td align="right">    29138.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336353E+10</td>
    <td align="right">    29721.35</td>
    <td align="right">31-JAN-03:22</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312612E+10</td>
    <td align="right">    29779.64</td>
    <td align="right">08-FEB-03:22</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102056E+10</td>
    <td align="right">    29905.19</td>
    <td align="right">13-MAR-02:42</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 15847367.44</td>
    <td align="right">     3322.37</td>
    <td align="right">08-APR-04:23</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100385E+09</td>
    <td align="right">    28048.47</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.727892E+09</td>
    <td align="right">    29138.12</td>
    <td align="right">18-NOV-06:11</td>
    <td align="right">        7.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.317937E+10</td>
    <td align="right">    30041.77</td>
    <td align="right">23-DEC-23:22</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115337E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336353E+10</td>
    <td align="right">    30041.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.853831E+10</td>
    <td align="right">    10793.17</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.788901E+10</td>
    <td align="right">    10825.28</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.447168E+10</td>
    <td align="right">    10741.56</td>
    <td align="right">13-MAR-23:42</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146231E+10</td>
    <td align="right">    10279.90</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 65694604.48</td>
    <td align="right">     9869.31</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 70477438.87</td>
    <td align="right">     9887.81</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.922172E+09</td>
    <td align="right">    10698.67</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.371979E+10</td>
    <td align="right">    10735.99</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.758197E+10</td>
    <td align="right">    10788.23</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347214E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.853831E+10</td>
    <td align="right">    10825.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.516859E+10</td>
    <td align="right">     8763.55</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.482485E+10</td>
    <td align="right">     8810.13</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262750E+10</td>
    <td align="right">     8653.75</td>
    <td align="right">13-MAR-23:42</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.816405E+09</td>
    <td align="right">     8189.54</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 32739483.14</td>
    <td align="right">     7772.01</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 38231232.40</td>
    <td align="right">     7819.39</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.532850E+09</td>
    <td align="right">     8662.39</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229407E+10</td>
    <td align="right">     8694.06</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.478643E+10</td>
    <td align="right">     8716.30</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211217E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.516859E+10</td>
    <td align="right">     8810.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.683336E+10</td>
    <td align="right">    11899.17</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.635927E+10</td>
    <td align="right">    11941.35</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.355721E+10</td>
    <td align="right">    11767.54</td>
    <td align="right">13-MAR-02:42</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119481E+10</td>
    <td align="right">    11226.16</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 57870601.75</td>
    <td align="right">    10870.82</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 51970553.33</td>
    <td align="right">    10751.55</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.672254E+09</td>
    <td align="right">    11729.91</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306152E+10</td>
    <td align="right">    11860.90</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.640171E+10</td>
    <td align="right">    11913.36</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281900E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.683336E+10</td>
    <td align="right">    11941.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.546908E+10</td>
    <td align="right">     8748.14</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.486416E+10</td>
    <td align="right">     8783.32</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266266E+10</td>
    <td align="right">     8575.97</td>
    <td align="right">14-MAR-02:22</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.817477E+09</td>
    <td align="right">     8132.86</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 42780227.05</td>
    <td align="right">     7866.91</td>
    <td align="right">09-MAY-05:12</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 37688012.64</td>
    <td align="right">     7457.10</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.562308E+09</td>
    <td align="right">     8613.27</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.236715E+10</td>
    <td align="right">     8690.89</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.486532E+10</td>
    <td align="right">     8708.13</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.216886E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.546908E+10</td>
    <td align="right">     8783.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.614817E+10</td>
    <td align="right">     9631.06</td>
    <td align="right">11-JAN-06:11</td>
    <td align="right">        5.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.599703E+10</td>
    <td align="right">     9722.36</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.342616E+10</td>
    <td align="right">     9600.51</td>
    <td align="right">13-MAR-23:42</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.713250E+09</td>
    <td align="right">     9125.61</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4019698.41</td>
    <td align="right">     6869.38</td>
    <td align="right">09-MAY-05:12</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124523E+09</td>
    <td align="right">     9170.32</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146259E+10</td>
    <td align="right">     9258.54</td>
    <td align="right">26-NOV-22:42</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.486773E+10</td>
    <td align="right">     9625.05</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227435E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.614817E+10</td>
    <td align="right">     9722.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.362045E+10</td>
    <td align="right">     6195.92</td>
    <td align="right">31-JAN-03:22</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.355898E+10</td>
    <td align="right">     6285.86</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183591E+10</td>
    <td align="right">     6200.32</td>
    <td align="right">13-MAR-02:42</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261851E+09</td>
    <td align="right">     5787.60</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   170608.22</td>
    <td align="right">     1421.74</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 55554282.41</td>
    <td align="right">     5797.01</td>
    <td align="right">29-OCT-05:53</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.852991E+09</td>
    <td align="right">     5938.26</td>
    <td align="right">26-NOV-22:42</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.303082E+10</td>
    <td align="right">     6198.90</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132167E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362045E+10</td>
    <td align="right">     6285.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.812278E+10</td>
    <td align="right">     9752.46</td>
    <td align="right">11-JAN-08:00</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.794128E+10</td>
    <td align="right">     9885.06</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490754E+10</td>
    <td align="right">     9725.44</td>
    <td align="right">16-MAR-07:00</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207441E+10</td>
    <td align="right">     9744.67</td>
    <td align="right">20-APR-06:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.492204E+09</td>
    <td align="right">     9461.40</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 97901823.09</td>
    <td align="right">     8851.60</td>
    <td align="right">20-JUN-06:07</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  8020742.06</td>
    <td align="right">     4714.48</td>
    <td align="right">21-JUL-06:07</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    38251.62</td>
    <td align="right">      318.76</td>
    <td align="right">03-AUG-06:10</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110164E+09</td>
    <td align="right">     9106.02</td>
    <td align="right">18-SEP-06:10</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.747381E+09</td>
    <td align="right">     9553.48</td>
    <td align="right">20-OCT-06:10</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323328E+10</td>
    <td align="right">     9632.80</td>
    <td align="right">13-NOV-07:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.723708E+10</td>
    <td align="right">     9802.33</td>
    <td align="right">27-DEC-08:00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.349721E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    38251.62</td>
    <td align="right">      318.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.812278E+10</td>
    <td align="right">     9885.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.389141E+10</td>
    <td align="right">     6215.01</td>
    <td align="right">31-JAN-03:22</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.356803E+10</td>
    <td align="right">     6257.04</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182277E+10</td>
    <td align="right">     6145.42</td>
    <td align="right">13-MAR-02:42</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257215E+09</td>
    <td align="right">     5837.41</td>
    <td align="right">11-APR-02:23</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   450476.09</td>
    <td align="right">     2458.21</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 69950579.20</td>
    <td align="right">     5854.79</td>
    <td align="right">29-OCT-05:53</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.893180E+09</td>
    <td align="right">     5951.45</td>
    <td align="right">30-NOV-22:06</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.308599E+10</td>
    <td align="right">     6205.60</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135890E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389141E+10</td>
    <td align="right">     6257.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.614904E+10</td>
    <td align="right">    10267.73</td>
    <td align="right">08-JAN-22:02</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.577593E+10</td>
    <td align="right">    10315.53</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.292093E+10</td>
    <td align="right">    10266.76</td>
    <td align="right">13-MAR-23:42</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.555911E+09</td>
    <td align="right">     9653.20</td>
    <td align="right">11-APR-03:02</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   368028.34</td>
    <td align="right">     1648.40</td>
    <td align="right">09-MAY-05:12</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    30290.49</td>
    <td align="right">      252.42</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.295782E+09</td>
    <td align="right">    10096.29</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210451E+10</td>
    <td align="right">    10139.08</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.538211E+10</td>
    <td align="right">    10356.79</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231846E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.614904E+10</td>
    <td align="right">    10356.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.376414E+10</td>
    <td align="right">     6387.21</td>
    <td align="right">26-JAN-03:22</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.354812E+10</td>
    <td align="right">     6445.00</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172061E+10</td>
    <td align="right">     6400.10</td>
    <td align="right">12-MAR-20:42</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301039E+09</td>
    <td align="right">     6090.15</td>
    <td align="right">13-APR-05:12</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4050.09</td>
    <td align="right">       33.75</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166512E+09</td>
    <td align="right">     6205.59</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131009E+10</td>
    <td align="right">     6290.38</td>
    <td align="right">28-NOV-22:08</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.343913E+10</td>
    <td align="right">     6465.12</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142496E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376414E+10</td>
    <td align="right">     6465.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.479751E+10</td>
    <td align="right">    10202.22</td>
    <td align="right">26-JAN-03:22</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.451028E+10</td>
    <td align="right">    10271.26</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223975E+10</td>
    <td align="right">    10186.04</td>
    <td align="right">13-MAR-02:42</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407745E+09</td>
    <td align="right">     9569.59</td>
    <td align="right">11-APR-03:02</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    66422.83</td>
    <td align="right">      553.52</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193206E+09</td>
    <td align="right">     9866.88</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164944E+10</td>
    <td align="right">    10112.28</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.444120E+10</td>
    <td align="right">    10329.47</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182392E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.479751E+10</td>
    <td align="right">    10329.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.393062E+10</td>
    <td align="right">     6422.73</td>
    <td align="right">08-JAN-22:02</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.351673E+10</td>
    <td align="right">     6445.61</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171152E+10</td>
    <td align="right">     6372.24</td>
    <td align="right">13-MAR-02:42</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287422E+09</td>
    <td align="right">     6215.82</td>
    <td align="right">12-APR-01:42</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   179654.62</td>
    <td align="right">     1303.86</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179908E+09</td>
    <td align="right">     6187.90</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134223E+10</td>
    <td align="right">     6399.20</td>
    <td align="right">29-NOV-22:08</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.342882E+10</td>
    <td align="right">     6497.47</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143974E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.393062E+10</td>
    <td align="right">     6497.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.222991E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319670E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.202032E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.234305E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339301E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.215278E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366121E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.228648E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364343E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.225406E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.341079E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.218493E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.234305E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339301E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.215224E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.223018E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348267E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.218644E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341079E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.218466E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422364E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.265681E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.319670E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.202032E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.234305E+11</td>
    <td align="right">    22009.38</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.120360E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319670E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.108960E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.125173E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339301E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.116226E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366121E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.122766E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364343E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120544E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.341079E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.118421E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.125173E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339301E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.116172E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.120387E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348267E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.117723E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341079E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.118394E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422364E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.143030E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.319670E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108960E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125173E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.120360E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319670E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.108960E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.125173E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339301E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.116226E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366121E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.122766E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364343E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120544E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.341079E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.118421E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.125173E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339301E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.116172E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.120387E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348267E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.117723E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341079E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.118394E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422364E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.143030E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.319670E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108960E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125173E+11</td>
    <td align="right">     8436.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.480109E+09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.253728E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.405296E+09</td>
    <td align="right">      628.31</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.229698E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452243E+09</td>
    <td align="right">      551.46</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.390942E+09</td>
    <td align="right">      424.40</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.245015E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408560E+09</td>
    <td align="right">      415.23</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.258802E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402593E+09</td>
    <td align="right">      398.05</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.254116E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.379295E+09</td>
    <td align="right">      418.80</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.249643E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428207E+09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399048E+09</td>
    <td align="right">      515.77</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.244900E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.438420E+09</td>
    <td align="right">      756.54</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.253786E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.473789E+09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.248170E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.479195E+09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.249585E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.513770E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301519E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.379295E+09</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229698E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.480109E+09</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.298683E+09</td>
    <td align="right">      494.29</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.160631E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255409E+09</td>
    <td align="right">      403.19</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.145418E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285790E+09</td>
    <td align="right">      274.72</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.167055E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247715E+09</td>
    <td align="right">      253.64</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.155114E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260304E+09</td>
    <td align="right">      235.78</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.163843E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.256315E+09</td>
    <td align="right">      235.78</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.160876E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241200E+09</td>
    <td align="right">      249.78</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.158044E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272154E+09</td>
    <td align="right">      235.78</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.167055E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252212E+09</td>
    <td align="right">      269.80</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.155042E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.274857E+09</td>
    <td align="right">      469.72</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.160667E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296485E+09</td>
    <td align="right">      494.29</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.157112E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297692E+09</td>
    <td align="right">      494.29</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.158008E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323882E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190886E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241200E+09</td>
    <td align="right">      235.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.145418E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298683E+09</td>
    <td align="right">      494.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.167055E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.462906E+09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.253728E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.398682E+09</td>
    <td align="right">      605.96</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.229698E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.449930E+09</td>
    <td align="right">      533.02</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391698E+09</td>
    <td align="right">      423.18</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.245015E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.411230E+09</td>
    <td align="right">      417.01</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.258802E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.405055E+09</td>
    <td align="right">      403.54</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.254116E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.381652E+09</td>
    <td align="right">      422.11</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.249643E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429903E+09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398279E+09</td>
    <td align="right">      502.86</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.244900E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.431840E+09</td>
    <td align="right">      746.01</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.253786E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.461487E+09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.248170E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.462905E+09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.249585E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.508557E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301519E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.381652E+09</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229698E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.462906E+09</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
