    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.297482E+09</td>
    <td align="right">      494.26</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.160621E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254058E+09</td>
    <td align="right">      371.48</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.145409E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285775E+09</td>
    <td align="right">      370.27</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.167044E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247709E+09</td>
    <td align="right">      275.06</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.155105E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.259031E+09</td>
    <td align="right">      268.54</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.163833E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.255234E+09</td>
    <td align="right">      261.72</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.160867E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240751E+09</td>
    <td align="right">      271.19</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.158035E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271274E+09</td>
    <td align="right">      259.02</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">0.167044E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252566E+09</td>
    <td align="right">      345.94</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.155032E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276369E+09</td>
    <td align="right">      480.06</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.160657E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294831E+09</td>
    <td align="right">      494.26</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.157102E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297699E+09</td>
    <td align="right">      494.26</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.157998E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323278E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190875E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240751E+09</td>
    <td align="right">      259.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.145409E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.297699E+09</td>
    <td align="right">      494.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.167044E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.478121E+09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.253728E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.404395E+09</td>
    <td align="right">      622.42</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.229698E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451555E+09</td>
    <td align="right">      542.38</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.390598E+09</td>
    <td align="right">      421.71</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.245015E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408298E+09</td>
    <td align="right">      412.10</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.258802E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402428E+09</td>
    <td align="right">      372.43</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.254116E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.379118E+09</td>
    <td align="right">      415.82</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.249643E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.427935E+09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398410E+09</td>
    <td align="right">      505.48</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.244900E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.437290E+09</td>
    <td align="right">      755.60</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.253786E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.472110E+09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.248170E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.477077E+09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.249585E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512733E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301519E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.379118E+09</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229698E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478121E+09</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.297810E+09</td>
    <td align="right">      494.29</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.160631E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255022E+09</td>
    <td align="right">      400.38</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.145418E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285473E+09</td>
    <td align="right">      274.61</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">0.167055E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247497E+09</td>
    <td align="right">      251.25</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.155114E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260077E+09</td>
    <td align="right">      235.78</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.163843E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.256137E+09</td>
    <td align="right">      235.78</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.160876E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241041E+09</td>
    <td align="right">      235.78</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.158044E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271965E+09</td>
    <td align="right">      235.78</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.167055E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.251957E+09</td>
    <td align="right">      268.21</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.155042E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.274469E+09</td>
    <td align="right">      468.81</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.160667E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295921E+09</td>
    <td align="right">      494.29</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.157112E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.296922E+09</td>
    <td align="right">      494.29</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.158008E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323429E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190886E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241041E+09</td>
    <td align="right">      235.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.145418E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.297810E+09</td>
    <td align="right">      494.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.167055E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.461880E+09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.253728E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.398287E+09</td>
    <td align="right">      598.95</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.229698E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.449362E+09</td>
    <td align="right">      523.04</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391328E+09</td>
    <td align="right">      420.41</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.245015E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410803E+09</td>
    <td align="right">      413.98</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.258802E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.404729E+09</td>
    <td align="right">      399.89</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.254116E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.381386E+09</td>
    <td align="right">      419.33</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.249643E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429485E+09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.397711E+09</td>
    <td align="right">      437.98</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.244900E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.431184E+09</td>
    <td align="right">      744.53</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.253786E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.460654E+09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.248170E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.461764E+09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.249585E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.507857E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301519E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.381386E+09</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229698E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461880E+09</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296684E+09</td>
    <td align="right">      494.26</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.160621E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.253698E+09</td>
    <td align="right">      367.25</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.145409E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285311E+09</td>
    <td align="right">      366.46</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.167044E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247384E+09</td>
    <td align="right">      273.82</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.155105E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258795E+09</td>
    <td align="right">      267.01</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.163833E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.255015E+09</td>
    <td align="right">      259.92</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.160867E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240532E+09</td>
    <td align="right">      269.77</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.158035E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271033E+09</td>
    <td align="right">      257.15</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">0.167044E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252212E+09</td>
    <td align="right">      341.42</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.155032E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.275782E+09</td>
    <td align="right">      479.62</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.160657E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294254E+09</td>
    <td align="right">      494.26</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.157102E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.296808E+09</td>
    <td align="right">      494.26</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.157998E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322751E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190875E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240532E+09</td>
    <td align="right">      257.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.145409E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.296808E+09</td>
    <td align="right">      494.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.167044E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.480106E+09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.253728E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.405295E+09</td>
    <td align="right">      628.30</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.229698E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452242E+09</td>
    <td align="right">      551.44</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.390942E+09</td>
    <td align="right">      424.40</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.245015E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408560E+09</td>
    <td align="right">      415.22</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.258802E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402593E+09</td>
    <td align="right">      398.04</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.254116E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.379293E+09</td>
    <td align="right">      418.79</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.249643E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428207E+09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399047E+09</td>
    <td align="right">      515.75</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.244900E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.438419E+09</td>
    <td align="right">      756.54</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.253786E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.473774E+09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.248170E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.479193E+09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.249585E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.513767E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301519E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.379293E+09</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229698E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.480106E+09</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.298682E+09</td>
    <td align="right">      494.29</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.160631E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255408E+09</td>
    <td align="right">      403.18</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.145418E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285789E+09</td>
    <td align="right">      274.72</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.167055E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247715E+09</td>
    <td align="right">      253.63</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.155114E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260302E+09</td>
    <td align="right">      235.78</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.163843E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.256315E+09</td>
    <td align="right">      235.78</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.160876E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241200E+09</td>
    <td align="right">      249.77</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.158044E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272151E+09</td>
    <td align="right">      235.78</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.167055E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252212E+09</td>
    <td align="right">      269.79</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.155042E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.274857E+09</td>
    <td align="right">      469.72</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.160667E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296484E+09</td>
    <td align="right">      494.29</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.157112E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297691E+09</td>
    <td align="right">      494.29</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.158008E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323881E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190886E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241200E+09</td>
    <td align="right">      235.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.145418E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298682E+09</td>
    <td align="right">      494.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.167055E+10</td>
    <td align="right">     1125.94</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.462905E+09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.253728E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.398682E+09</td>
    <td align="right">      605.95</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.229698E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.449929E+09</td>
    <td align="right">      533.00</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391697E+09</td>
    <td align="right">      423.17</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.245015E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.411229E+09</td>
    <td align="right">      417.01</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.258802E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.405055E+09</td>
    <td align="right">      403.53</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.254116E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.381651E+09</td>
    <td align="right">      422.10</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.249643E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429902E+09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398278E+09</td>
    <td align="right">      502.84</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.244900E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.431839E+09</td>
    <td align="right">      746.01</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.253786E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.461486E+09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.248170E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.462891E+09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.249585E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.508554E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301519E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.381651E+09</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229698E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.462905E+09</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.263875E+10</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.297481E+09</td>
    <td align="right">      494.26</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.160621E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254057E+09</td>
    <td align="right">      371.47</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.145409E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285774E+09</td>
    <td align="right">      370.26</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.167044E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247709E+09</td>
    <td align="right">      275.06</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.155105E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.259031E+09</td>
    <td align="right">      268.54</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.163833E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.255234E+09</td>
    <td align="right">      261.71</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.160867E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240751E+09</td>
    <td align="right">      271.19</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.158035E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271273E+09</td>
    <td align="right">      259.02</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">0.167044E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252565E+09</td>
    <td align="right">      345.93</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.155032E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276369E+09</td>
    <td align="right">      480.06</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.160657E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294831E+09</td>
    <td align="right">      494.26</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.157102E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297690E+09</td>
    <td align="right">      494.26</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.157998E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323276E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190875E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240751E+09</td>
    <td align="right">      259.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.145409E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.297690E+09</td>
    <td align="right">      494.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.167044E+10</td>
    <td align="right">     1125.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.352415E+10</td>
    <td align="right">0.222991E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.319670E+10</td>
    <td align="right">0.202032E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.379826E+10</td>
    <td align="right">0.234305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.339301E+10</td>
    <td align="right">0.215278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.608673E+10</td>
    <td align="right">0.366121E+10</td>
    <td align="right">0.228648E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606974E+10</td>
    <td align="right">0.364343E+10</td>
    <td align="right">0.225406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.341079E+10</td>
    <td align="right">0.218493E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.379826E+10</td>
    <td align="right">0.234305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.339301E+10</td>
    <td align="right">0.215224E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.352415E+10</td>
    <td align="right">0.223018E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578426E+10</td>
    <td align="right">0.348267E+10</td>
    <td align="right">0.218644E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.341079E+10</td>
    <td align="right">0.218466E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700967E+11</td>
    <td align="right">0.422364E+11</td>
    <td align="right">0.265681E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.319670E+10</td>
    <td align="right">0.202032E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.379826E+10</td>
    <td align="right">0.234305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.352415E+10</td>
    <td align="right">0.120360E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.319670E+10</td>
    <td align="right">0.108960E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.379826E+10</td>
    <td align="right">0.125173E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.339301E+10</td>
    <td align="right">0.116226E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.608673E+10</td>
    <td align="right">0.366121E+10</td>
    <td align="right">0.122766E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606974E+10</td>
    <td align="right">0.364343E+10</td>
    <td align="right">0.120544E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.341079E+10</td>
    <td align="right">0.118421E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.379826E+10</td>
    <td align="right">0.125173E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.339301E+10</td>
    <td align="right">0.116172E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.352415E+10</td>
    <td align="right">0.120387E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578426E+10</td>
    <td align="right">0.348267E+10</td>
    <td align="right">0.117723E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.341079E+10</td>
    <td align="right">0.118394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700967E+11</td>
    <td align="right">0.422364E+11</td>
    <td align="right">0.143030E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.319670E+10</td>
    <td align="right">0.108960E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.379826E+10</td>
    <td align="right">0.125173E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.352415E+10</td>
    <td align="right">0.120360E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.319670E+10</td>
    <td align="right">0.108960E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.379826E+10</td>
    <td align="right">0.125173E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.339301E+10</td>
    <td align="right">0.116226E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.608673E+10</td>
    <td align="right">0.366121E+10</td>
    <td align="right">0.122766E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606974E+10</td>
    <td align="right">0.364343E+10</td>
    <td align="right">0.120544E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.341079E+10</td>
    <td align="right">0.118421E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.379826E+10</td>
    <td align="right">0.125173E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.339301E+10</td>
    <td align="right">0.116172E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.352415E+10</td>
    <td align="right">0.120387E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578426E+10</td>
    <td align="right">0.348267E+10</td>
    <td align="right">0.117723E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.341079E+10</td>
    <td align="right">0.118394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700967E+11</td>
    <td align="right">0.422364E+11</td>
    <td align="right">0.143030E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.319670E+10</td>
    <td align="right">0.108960E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.379826E+10</td>
    <td align="right">0.125173E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.480109E+09</td>
    <td align="right">0.253728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.216497E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.405296E+09</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192666E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.452243E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162730E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.390942E+09</td>
    <td align="right">0.245015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4282.37</td>
    <td align="right">0.108775E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.408560E+09</td>
    <td align="right">0.258802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3581110.28</td>
    <td align="right">0.609817E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.402593E+09</td>
    <td align="right">0.254116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11285357.78</td>
    <td align="right">0.304447E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.379295E+09</td>
    <td align="right">0.249643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50484454.15</td>
    <td align="right">0.162376E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.428207E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11836896.17</td>
    <td align="right">0.229332E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.399048E+09</td>
    <td align="right">0.244900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3351626.67</td>
    <td align="right">0.412389E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.438420E+09</td>
    <td align="right">0.253786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1719.99</td>
    <td align="right">0.781832E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.473789E+09</td>
    <td align="right">0.248170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118093E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.479195E+09</td>
    <td align="right">0.249585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188122E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.513770E+10</td>
    <td align="right">0.301519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 80545447.41</td>
    <td align="right">0.123690E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.379295E+09</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162376E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.480109E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50484454.15</td>
    <td align="right">0.216497E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779575E+09</td>
    <td align="right">0.298683E+09</td>
    <td align="right">0.160631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144487E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707258E+09</td>
    <td align="right">0.255409E+09</td>
    <td align="right">0.145418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128580E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.285790E+09</td>
    <td align="right">0.167055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109696E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749894E+09</td>
    <td align="right">0.247715E+09</td>
    <td align="right">0.155114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.746355E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812332E+09</td>
    <td align="right">0.260304E+09</td>
    <td align="right">0.163843E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2315280.88</td>
    <td align="right">0.423417E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810064E+09</td>
    <td align="right">0.256315E+09</td>
    <td align="right">0.160876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7256240.46</td>
    <td align="right">0.208981E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752163E+09</td>
    <td align="right">0.241200E+09</td>
    <td align="right">0.158044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32600842.05</td>
    <td align="right">0.113802E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.272154E+09</td>
    <td align="right">0.167055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7607118.02</td>
    <td align="right">0.161359E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749894E+09</td>
    <td align="right">0.252212E+09</td>
    <td align="right">0.155042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2187380.61</td>
    <td align="right">0.291608E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779575E+09</td>
    <td align="right">0.274857E+09</td>
    <td align="right">0.160667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.536268E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771964E+09</td>
    <td align="right">0.296485E+09</td>
    <td align="right">0.157112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.790619E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752163E+09</td>
    <td align="right">0.297692E+09</td>
    <td align="right">0.158008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125722E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935506E+10</td>
    <td align="right">0.323882E+10</td>
    <td align="right">0.190886E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51966862.02</td>
    <td align="right">0.835725E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707258E+09</td>
    <td align="right">0.241200E+09</td>
    <td align="right">0.145418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113802E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.298683E+09</td>
    <td align="right">0.167055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32600842.05</td>
    <td align="right">0.144487E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.462906E+09</td>
    <td align="right">0.253728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.218218E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.398682E+09</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194120E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.449930E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.166241E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.391698E+09</td>
    <td align="right">0.245015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112669E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.411230E+09</td>
    <td align="right">0.258802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3432173.93</td>
    <td align="right">0.632122E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.405055E+09</td>
    <td align="right">0.254116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11005494.40</td>
    <td align="right">0.309885E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.381652E+09</td>
    <td align="right">0.249643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48924548.49</td>
    <td align="right">0.167944E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.429903E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11170741.94</td>
    <td align="right">0.241299E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.398279E+09</td>
    <td align="right">0.244900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3269129.60</td>
    <td align="right">0.448237E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.431840E+09</td>
    <td align="right">0.253786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.828517E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.461487E+09</td>
    <td align="right">0.248170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120095E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.462905E+09</td>
    <td align="right">0.249585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190211E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.508557E+10</td>
    <td align="right">0.301519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 77802088.35</td>
    <td align="right">0.126435E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.381652E+09</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167944E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.462906E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48924548.49</td>
    <td align="right">0.218218E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.297482E+09</td>
    <td align="right">0.160621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144478E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.254058E+09</td>
    <td align="right">0.145409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128693E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.285775E+09</td>
    <td align="right">0.167044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109730E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.247709E+09</td>
    <td align="right">0.155105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.745206E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812279E+09</td>
    <td align="right">0.259031E+09</td>
    <td align="right">0.163833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2282838.81</td>
    <td align="right">0.424571E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810011E+09</td>
    <td align="right">0.255234E+09</td>
    <td align="right">0.160867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7364746.85</td>
    <td align="right">0.210827E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.240751E+09</td>
    <td align="right">0.158035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31655807.32</td>
    <td align="right">0.116381E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.271274E+09</td>
    <td align="right">0.167044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7457174.19</td>
    <td align="right">0.162667E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.252566E+09</td>
    <td align="right">0.155032E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2172559.54</td>
    <td align="right">0.291227E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.276369E+09</td>
    <td align="right">0.160657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.535782E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771913E+09</td>
    <td align="right">0.294831E+09</td>
    <td align="right">0.157102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.790147E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.297699E+09</td>
    <td align="right">0.157998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125757E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935445E+10</td>
    <td align="right">0.323278E+10</td>
    <td align="right">0.190875E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50933126.71</td>
    <td align="right">0.836337E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.240751E+09</td>
    <td align="right">0.145409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116381E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.297699E+09</td>
    <td align="right">0.167044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31655807.32</td>
    <td align="right">0.144478E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.478121E+09</td>
    <td align="right">0.253728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115449E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.404395E+09</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102673E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.451555E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.861290E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.390598E+09</td>
    <td align="right">0.245015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   405581.08</td>
    <td align="right">0.570062E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.408298E+09</td>
    <td align="right">0.258802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3022454.85</td>
    <td align="right">0.302173E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.402428E+09</td>
    <td align="right">0.254116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7666728.44</td>
    <td align="right">0.144840E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.379118E+09</td>
    <td align="right">0.249643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30334218.40</td>
    <td align="right"> 74414192.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.427935E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7219288.43</td>
    <td align="right">0.110681E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.398410E+09</td>
    <td align="right">0.244900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2250915.57</td>
    <td align="right">0.220791E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.437290E+09</td>
    <td align="right">0.253786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43873.72</td>
    <td align="right">0.435005E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.472110E+09</td>
    <td align="right">0.248170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.633947E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.477077E+09</td>
    <td align="right">0.249585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100448E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.512733E+10</td>
    <td align="right">0.301519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50943060.50</td>
    <td align="right">0.653890E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.379118E+09</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 74414192.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.478121E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30334218.40</td>
    <td align="right">0.115449E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779575E+09</td>
    <td align="right">0.297810E+09</td>
    <td align="right">0.160631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.769926E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707258E+09</td>
    <td align="right">0.255022E+09</td>
    <td align="right">0.145418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.684538E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.285473E+09</td>
    <td align="right">0.167055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.582610E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749894E+09</td>
    <td align="right">0.247497E+09</td>
    <td align="right">0.155114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8528.44</td>
    <td align="right">0.401588E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812332E+09</td>
    <td align="right">0.260077E+09</td>
    <td align="right">0.163843E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1282719.05</td>
    <td align="right">0.228022E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810064E+09</td>
    <td align="right">0.256137E+09</td>
    <td align="right">0.160876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4024579.85</td>
    <td align="right">0.110536E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752163E+09</td>
    <td align="right">0.241041E+09</td>
    <td align="right">0.158044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17761221.01</td>
    <td align="right"> 60301939.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.271965E+09</td>
    <td align="right">0.167055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4149241.60</td>
    <td align="right"> 87681760.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749894E+09</td>
    <td align="right">0.251957E+09</td>
    <td align="right">0.155042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1201220.77</td>
    <td align="right">0.166598E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779575E+09</td>
    <td align="right">0.274469E+09</td>
    <td align="right">0.160667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.310943E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771964E+09</td>
    <td align="right">0.295921E+09</td>
    <td align="right">0.157112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.426873E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752163E+09</td>
    <td align="right">0.296922E+09</td>
    <td align="right">0.158008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.670661E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935506E+10</td>
    <td align="right">0.323429E+10</td>
    <td align="right">0.190886E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28427510.70</td>
    <td align="right">0.450028E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707258E+09</td>
    <td align="right">0.241041E+09</td>
    <td align="right">0.145418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 60301939.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.297810E+09</td>
    <td align="right">0.167055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17761221.01</td>
    <td align="right">0.769926E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.461880E+09</td>
    <td align="right">0.253728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.716084E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.398287E+09</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.687507E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.449362E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.587968E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.391328E+09</td>
    <td align="right">0.245015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.422738E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.410803E+09</td>
    <td align="right">0.258802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 69677853.33</td>
    <td align="right">0.217445E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.404729E+09</td>
    <td align="right">0.254116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 96255590.55</td>
    <td align="right">0.118214E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.381386E+09</td>
    <td align="right">0.249643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.302508E+09</td>
    <td align="right">0.495896E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.429485E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149878E+09</td>
    <td align="right">0.863833E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.397711E+09</td>
    <td align="right">0.244900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54773226.94</td>
    <td align="right">0.154422E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.431184E+09</td>
    <td align="right">0.253786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.304553E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.460654E+09</td>
    <td align="right">0.248170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.478467E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.461764E+09</td>
    <td align="right">0.249585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.606387E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.507857E+10</td>
    <td align="right">0.301519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.673093E+09</td>
    <td align="right">0.442976E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.381386E+09</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.495896E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.461880E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.302508E+09</td>
    <td align="right">0.716084E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.296684E+09</td>
    <td align="right">0.160621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.769729E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.253698E+09</td>
    <td align="right">0.145409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.684942E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.285311E+09</td>
    <td align="right">0.167044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.582432E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.247384E+09</td>
    <td align="right">0.155105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.400808E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812279E+09</td>
    <td align="right">0.258795E+09</td>
    <td align="right">0.163833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1302051.49</td>
    <td align="right">0.229764E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810011E+09</td>
    <td align="right">0.255015E+09</td>
    <td align="right">0.160867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4082358.69</td>
    <td align="right">0.111869E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.240532E+09</td>
    <td align="right">0.158035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17387666.98</td>
    <td align="right"> 62073219.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.271033E+09</td>
    <td align="right">0.167044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4087593.64</td>
    <td align="right"> 88082361.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.252212E+09</td>
    <td align="right">0.155032E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1190917.35</td>
    <td align="right">0.166093E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.275782E+09</td>
    <td align="right">0.160657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309541E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771913E+09</td>
    <td align="right">0.294254E+09</td>
    <td align="right">0.157102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.426786E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.296808E+09</td>
    <td align="right">0.157998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.670562E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935445E+10</td>
    <td align="right">0.322751E+10</td>
    <td align="right">0.190875E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28050588.15</td>
    <td align="right">0.450268E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.240532E+09</td>
    <td align="right">0.145409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 62073219.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.296808E+09</td>
    <td align="right">0.167044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17387666.98</td>
    <td align="right">0.769729E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.480106E+09</td>
    <td align="right">0.253728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180814E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.405295E+09</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160865E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.452242E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136136E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.390942E+09</td>
    <td align="right">0.245015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   116506.29</td>
    <td align="right">0.924641E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.408560E+09</td>
    <td align="right">0.258802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3222535.57</td>
    <td align="right">0.525423E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.402593E+09</td>
    <td align="right">0.254116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9810311.85</td>
    <td align="right">0.253857E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.379293E+09</td>
    <td align="right">0.249643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43251480.95</td>
    <td align="right">0.133178E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.428207E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10216296.82</td>
    <td align="right">0.190370E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.399047E+09</td>
    <td align="right">0.244900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2982863.45</td>
    <td align="right">0.357683E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.438419E+09</td>
    <td align="right">0.253786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27819.80</td>
    <td align="right">0.681126E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.473774E+09</td>
    <td align="right">0.248170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.990172E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.479193E+09</td>
    <td align="right">0.249585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157226E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.513767E+10</td>
    <td align="right">0.301519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 69627814.73</td>
    <td align="right">0.104069E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.379293E+09</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133178E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.480106E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43251480.95</td>
    <td align="right">0.180814E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.576126E+09</td>
    <td align="right">0.298682E+09</td>
    <td align="right">0.160631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120559E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.522445E+09</td>
    <td align="right">0.255408E+09</td>
    <td align="right">0.145418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107256E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623002E+09</td>
    <td align="right">0.285789E+09</td>
    <td align="right">0.167055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.920128E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.553821E+09</td>
    <td align="right">0.247715E+09</td>
    <td align="right">0.155114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.638223E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.599564E+09</td>
    <td align="right">0.260302E+09</td>
    <td align="right">0.163843E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1950690.77</td>
    <td align="right">0.365835E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.597295E+09</td>
    <td align="right">0.256315E+09</td>
    <td align="right">0.160876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6172756.78</td>
    <td align="right">0.176474E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556090E+09</td>
    <td align="right">0.241200E+09</td>
    <td align="right">0.158044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27575427.97</td>
    <td align="right"> 95549872.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623002E+09</td>
    <td align="right">0.272151E+09</td>
    <td align="right">0.167055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6432481.55</td>
    <td align="right">0.136450E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.553821E+09</td>
    <td align="right">0.252212E+09</td>
    <td align="right">0.155042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1853406.73</td>
    <td align="right">0.254564E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.576126E+09</td>
    <td align="right">0.274857E+09</td>
    <td align="right">0.160667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.470342E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.570455E+09</td>
    <td align="right">0.296484E+09</td>
    <td align="right">0.157112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.664423E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556090E+09</td>
    <td align="right">0.297691E+09</td>
    <td align="right">0.158008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104956E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.690784E+10</td>
    <td align="right">0.323881E+10</td>
    <td align="right">0.190886E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43984763.81</td>
    <td align="right">0.704970E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.522445E+09</td>
    <td align="right">0.241200E+09</td>
    <td align="right">0.145418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 95549872.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.623002E+09</td>
    <td align="right">0.298682E+09</td>
    <td align="right">0.167055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27575427.97</td>
    <td align="right">0.120559E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.462905E+09</td>
    <td align="right">0.253728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182394E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.398682E+09</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162149E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.449929E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139464E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.391697E+09</td>
    <td align="right">0.245015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.964545E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.411229E+09</td>
    <td align="right">0.258802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2913226.42</td>
    <td align="right">0.548413E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.405055E+09</td>
    <td align="right">0.254116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9349094.15</td>
    <td align="right">0.262673E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.381651E+09</td>
    <td align="right">0.249643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41313638.33</td>
    <td align="right">0.141748E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.429902E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9410312.92</td>
    <td align="right">0.204790E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.398278E+09</td>
    <td align="right">0.244900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2758398.41</td>
    <td align="right">0.390807E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.431839E+09</td>
    <td align="right">0.253786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.726238E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.461486E+09</td>
    <td align="right">0.248170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101231E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.462891E+09</td>
    <td align="right">0.249585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159056E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.508554E+10</td>
    <td align="right">0.301519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65744670.24</td>
    <td align="right">0.106822E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.381651E+09</td>
    <td align="right">0.229698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141748E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.462905E+09</td>
    <td align="right">0.263875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41313638.33</td>
    <td align="right">0.182394E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.297481E+09</td>
    <td align="right">0.160621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120561E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.254057E+09</td>
    <td align="right">0.145409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107365E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.285774E+09</td>
    <td align="right">0.167044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.919496E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.247709E+09</td>
    <td align="right">0.155105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.637557E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812279E+09</td>
    <td align="right">0.259031E+09</td>
    <td align="right">0.163833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1934391.13</td>
    <td align="right">0.368234E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810011E+09</td>
    <td align="right">0.255234E+09</td>
    <td align="right">0.160867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6264248.21</td>
    <td align="right">0.178327E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.240751E+09</td>
    <td align="right">0.158035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26712262.39</td>
    <td align="right"> 97699806.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.271273E+09</td>
    <td align="right">0.167044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6283243.89</td>
    <td align="right">0.137930E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.252565E+09</td>
    <td align="right">0.155032E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1838423.93</td>
    <td align="right">0.254521E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.276369E+09</td>
    <td align="right">0.160657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.469192E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771913E+09</td>
    <td align="right">0.294831E+09</td>
    <td align="right">0.157102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.663778E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.297690E+09</td>
    <td align="right">0.157998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104951E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935445E+10</td>
    <td align="right">0.323276E+10</td>
    <td align="right">0.190875E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43032569.55</td>
    <td align="right">0.705551E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.240751E+09</td>
    <td align="right">0.145409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 97699806.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.297690E+09</td>
    <td align="right">0.167044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26712262.39</td>
    <td align="right">0.120561E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.225782E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200228E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174894E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127642E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3615380.69</td>
    <td align="right">0.728496E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9231794.90</td>
    <td align="right">0.355900E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45806600.06</td>
    <td align="right">0.199232E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9589526.95</td>
    <td align="right">0.280625E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2509846.48</td>
    <td align="right">0.519483E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.976367E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131765E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197648E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 70753149.08</td>
    <td align="right">0.136397E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199232E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45806600.06</td>
    <td align="right">0.225782E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288427E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256647E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.221823E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19870.76</td>
    <td align="right">0.157505E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5125152.09</td>
    <td align="right">0.913404E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14083172.07</td>
    <td align="right">0.449774E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63646194.75</td>
    <td align="right">0.246068E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13645157.62</td>
    <td align="right">0.347491E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3821724.02</td>
    <td align="right">0.632029E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56346.43</td>
    <td align="right">0.117021E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161612E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.251260E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100398E+09</td>
    <td align="right">0.171317E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.246068E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63646194.75</td>
    <td align="right">0.288427E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.311622E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.278870E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.239386E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165945E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2288362.03</td>
    <td align="right">0.959162E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6579239.43</td>
    <td align="right">0.478959E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48268348.64</td>
    <td align="right">0.255048E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6996079.59</td>
    <td align="right">0.365544E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2262051.09</td>
    <td align="right">0.653136E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119334E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171608E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.271103E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 66394080.78</td>
    <td align="right">0.182905E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255048E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48268348.64</td>
    <td align="right">0.311622E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7677.12</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     3703.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    22009.38</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7677.12</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    22009.38</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    22009.38</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7677.12</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    22009.38</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    22009.38</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7677.12</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    22009.38</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7677.12</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    22009.38</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7677.12</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    22009.38</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7677.12</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    22009.38</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7677.12</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    22009.38</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7677.12</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    22009.38</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7677.12</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    22009.38</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22009.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22009.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7677.12</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     3703.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     8436.57</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7677.12</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     8436.57</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     8436.57</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7677.12</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7677.12</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7677.12</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7677.12</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7677.12</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7677.12</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7677.12</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7677.12</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     8436.57</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8436.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8436.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7677.12</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     3703.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     8436.57</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7677.12</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     8436.57</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     8436.57</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7677.12</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7677.12</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7677.12</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7677.12</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7677.12</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7677.12</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7677.12</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     8436.57</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7677.12</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     3703.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     8436.57</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8436.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8436.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1778.50</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     3949.58</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      628.31</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1778.50</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2730.87</td>
    <td align="right">02-FEB-02:53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      551.46</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     2896.15</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      424.40</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.38</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">     1662.85</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      415.23</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.08</td>
    <td align="right">29-MAY-15:45</td>
    <td align="right">     1330.25</td>
    <td align="right">07-MAY-12:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      398.05</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.18</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      919.49</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      418.80</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      545.08</td>
    <td align="right">02-JUL-13:55</td>
    <td align="right">      388.34</td>
    <td align="right">21-JUL-00:53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.95</td>
    <td align="right">06-AUG-15:35</td>
    <td align="right">      512.78</td>
    <td align="right">24-AUG-01:03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      515.77</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.47</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">      858.94</td>
    <td align="right">17-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      756.54</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">     2041.46</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1778.50</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2247.69</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1778.50</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     3436.52</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      388.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      545.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3949.58</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.58</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      494.29</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1125.94</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2635.06</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.58</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      403.19</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1125.94</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1854.18</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.58</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      274.72</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1934.64</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.58</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      253.64</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1108.56</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.58</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      235.78</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.41</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1035.03</td>
    <td align="right">07-MAY-11:53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.58</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      235.78</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.58</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      613.49</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.58</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      249.78</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.22</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      260.96</td>
    <td align="right">21-JUL-00:53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.58</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      235.78</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.31</td>
    <td align="right">06-AUG-15:33</td>
    <td align="right">      344.08</td>
    <td align="right">24-AUG-00:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.58</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      269.80</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.06</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">      726.41</td>
    <td align="right">24-SEP-10:50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.58</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      469.72</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1360.97</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.58</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      494.29</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1125.94</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1497.77</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.58</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      494.29</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1125.94</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     2324.08</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      235.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1125.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      260.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      494.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1125.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2635.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1778.50</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     3952.58</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      605.96</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1778.50</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2778.90</td>
    <td align="right">02-FEB-02:53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      533.02</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     2901.95</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      423.18</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1662.85</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      417.01</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.61</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1674.56</td>
    <td align="right">07-MAY-12:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      403.54</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.19</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      926.77</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      422.11</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      543.61</td>
    <td align="right">02-JUL-13:55</td>
    <td align="right">      394.00</td>
    <td align="right">21-JUL-00:53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.15</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      521.38</td>
    <td align="right">24-AUG-00:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      502.86</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.87</td>
    <td align="right">02-SEP-17:05</td>
    <td align="right">     1387.71</td>
    <td align="right">24-SEP-12:50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      746.01</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     2041.46</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1778.50</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2248.71</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1778.50</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     3489.02</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      394.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      543.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3952.58</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.52</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      494.26</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1125.87</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2635.05</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.52</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      371.48</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1125.87</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1854.18</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      370.27</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1934.64</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.52</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      275.06</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1108.56</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      268.54</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.41</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1024.39</td>
    <td align="right">07-MAY-15:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.52</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      261.72</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.52</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      624.43</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.52</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      271.19</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.22</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      270.97</td>
    <td align="right">21-JUL-00:53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.52</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      259.02</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.43</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      349.22</td>
    <td align="right">23-AUG-23:03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.52</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      345.94</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.58</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">      746.57</td>
    <td align="right">24-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.52</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      480.06</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1360.97</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.52</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      494.26</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1125.87</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1497.31</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.52</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      494.26</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1125.87</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     2323.55</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      259.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1125.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      270.97</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      494.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1125.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2635.05</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1778.50</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2097.72</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      622.42</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1778.50</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1476.84</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      542.38</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1540.52</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      421.71</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.09</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      858.44</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      412.10</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.27</td>
    <td align="right">29-MAY-15:53</td>
    <td align="right">      695.77</td>
    <td align="right">07-MAY-12:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      372.43</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.71</td>
    <td align="right">11-JUN-12:50</td>
    <td align="right">      485.73</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      415.82</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      294.75</td>
    <td align="right">02-JUL-14:08</td>
    <td align="right">      203.02</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.47</td>
    <td align="right">06-AUG-16:10</td>
    <td align="right">      277.83</td>
    <td align="right">24-AUG-01:13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      505.48</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.83</td>
    <td align="right">02-SEP-17:06</td>
    <td align="right">      507.20</td>
    <td align="right">17-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      755.60</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">     1080.96</td>
    <td align="right">27-OCT-21:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1778.50</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1200.77</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1778.50</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     1860.81</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      203.02</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      294.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2097.72</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.58</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      494.29</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1125.94</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     1398.47</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.58</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      400.38</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1125.94</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">      984.55</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.58</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      274.61</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">     1125.94</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1027.01</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.58</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      251.25</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.01</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      578.49</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.58</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      235.78</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.80</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      547.68</td>
    <td align="right">07-MAY-12:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.58</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      235.78</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.12</td>
    <td align="right">11-JUN-12:57</td>
    <td align="right">      337.15</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.58</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      235.78</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.93</td>
    <td align="right">02-JUL-14:05</td>
    <td align="right">      145.64</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.58</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      235.78</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.27</td>
    <td align="right">06-AUG-16:04</td>
    <td align="right">      195.43</td>
    <td align="right">24-AUG-01:13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.58</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      268.21</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.51</td>
    <td align="right">02-SEP-17:05</td>
    <td align="right">      414.93</td>
    <td align="right">24-SEP-12:50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.58</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      468.81</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      729.93</td>
    <td align="right">27-OCT-21:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.58</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      494.29</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1125.94</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      800.38</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.58</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      494.29</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1125.94</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     1240.15</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      235.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1125.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      145.64</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      494.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1125.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1398.47</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1778.50</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">    29448.47</td>
    <td align="right">04-JAN-07:01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      598.95</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1778.50</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">    34016.38</td>
    <td align="right">02-FEB-07:01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      523.04</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    30101.40</td>
    <td align="right">03-MAR-07:01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      420.41</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    21602.16</td>
    <td align="right">04-APR-06:01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      413.98</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4580.40</td>
    <td align="right">23-MAY-16:10</td>
    <td align="right">    13681.04</td>
    <td align="right">09-MAY-06:02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      399.89</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3008.63</td>
    <td align="right">02-JUN-12:00</td>
    <td align="right">    10143.10</td>
    <td align="right">20-JUN-06:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      419.33</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6365.40</td>
    <td align="right">03-JUL-16:10</td>
    <td align="right">     8526.82</td>
    <td align="right">31-JUL-06:02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4159.73</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">     7156.45</td>
    <td align="right">21-AUG-06:02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      437.98</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3852.83</td>
    <td align="right">13-SEP-16:10</td>
    <td align="right">    13457.06</td>
    <td align="right">18-SEP-06:03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      744.53</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    15100.26</td>
    <td align="right">26-OCT-11:02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1778.50</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    24328.93</td>
    <td align="right">27-NOV-07:01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1778.50</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">    30135.88</td>
    <td align="right">18-DEC-07:01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7156.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6365.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34016.38</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.52</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      494.26</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1125.87</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     1398.47</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.52</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      367.25</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1125.87</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">      984.55</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      366.46</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1027.01</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.52</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      273.82</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      575.51</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      267.01</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.80</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      542.21</td>
    <td align="right">07-MAY-15:05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.52</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      259.92</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.11</td>
    <td align="right">11-JUN-12:48</td>
    <td align="right">      345.70</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.52</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      269.77</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.82</td>
    <td align="right">02-JUL-14:10</td>
    <td align="right">      150.76</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.52</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      257.15</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.41</td>
    <td align="right">06-AUG-15:50</td>
    <td align="right">      198.84</td>
    <td align="right">24-AUG-01:13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.52</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      341.42</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.55</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">      419.36</td>
    <td align="right">24-SEP-17:50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.52</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      479.62</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      726.39</td>
    <td align="right">27-OCT-21:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.52</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      494.26</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1125.87</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      800.16</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.52</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      494.26</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1125.87</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     1239.99</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      257.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1125.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      150.76</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      494.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1125.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1398.47</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1778.50</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     3287.24</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      628.30</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1778.50</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2313.68</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      551.44</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     2413.76</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      424.40</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.63</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">     1357.05</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      415.22</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.57</td>
    <td align="right">29-MAY-16:00</td>
    <td align="right">     1107.66</td>
    <td align="right">07-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      398.04</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.17</td>
    <td align="right">11-JUN-13:08</td>
    <td align="right">      784.28</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      418.79</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.05</td>
    <td align="right">02-JUL-13:55</td>
    <td align="right">      325.92</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.20</td>
    <td align="right">06-AUG-16:04</td>
    <td align="right">      443.31</td>
    <td align="right">24-AUG-00:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      515.75</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.23</td>
    <td align="right">02-SEP-17:06</td>
    <td align="right">      774.43</td>
    <td align="right">17-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      756.54</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.05</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">     1696.47</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1778.50</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1876.88</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1778.50</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     2909.98</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      325.92</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3287.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      997.59</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      494.29</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1125.94</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2191.47</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      997.59</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      403.18</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1125.94</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1542.44</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      997.59</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      274.72</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1609.16</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      997.59</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      253.63</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      901.87</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      997.59</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      235.78</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.28</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      848.97</td>
    <td align="right">07-MAY-12:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      997.59</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      235.78</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.83</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      526.60</td>
    <td align="right">19-JUN-22:57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      997.59</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      249.77</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      303.41</td>
    <td align="right">02-JUL-13:53</td>
    <td align="right">      221.58</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      997.59</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      235.78</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.45</td>
    <td align="right">06-AUG-16:04</td>
    <td align="right">      299.13</td>
    <td align="right">24-AUG-00:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      997.59</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      269.79</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.35</td>
    <td align="right">02-SEP-17:05</td>
    <td align="right">      622.64</td>
    <td align="right">24-SEP-10:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      997.59</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      469.72</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1125.94</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1131.00</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      997.59</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      494.29</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1125.94</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1250.73</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      997.59</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      494.29</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1125.94</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     1939.00</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      997.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      235.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1125.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      221.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      997.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      494.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1125.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      303.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2191.47</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1778.50</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     3287.25</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      605.95</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1778.50</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2313.68</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      533.00</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     2413.76</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      423.17</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1364.28</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      417.01</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.92</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1390.80</td>
    <td align="right">07-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      403.53</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.84</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      795.04</td>
    <td align="right">19-JUN-22:57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      422.10</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      453.54</td>
    <td align="right">02-JUL-13:58</td>
    <td align="right">      334.36</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      181.84</td>
    <td align="right">06-AUG-16:04</td>
    <td align="right">      453.18</td>
    <td align="right">24-AUG-00:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      502.84</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.17</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">     1208.54</td>
    <td align="right">24-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      746.01</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1778.50</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1696.52</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1778.50</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1877.68</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1778.50</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     2911.65</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      334.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1778.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      453.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3287.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.52</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      494.26</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     1125.87</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2191.47</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.52</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      371.47</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     1125.87</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1542.44</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      370.26</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1609.16</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.52</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      275.06</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      899.49</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      268.54</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.28</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      861.43</td>
    <td align="right">07-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.52</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      261.71</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.23</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      535.07</td>
    <td align="right">19-JUN-22:57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.52</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      271.19</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      302.36</td>
    <td align="right">02-JUL-13:58</td>
    <td align="right">      229.16</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.52</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      259.02</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.36</td>
    <td align="right">06-AUG-15:50</td>
    <td align="right">      302.75</td>
    <td align="right">24-AUG-00:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.52</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      345.93</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.78</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">      641.76</td>
    <td align="right">24-SEP-16:13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.52</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      480.06</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     1125.87</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1131.00</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.52</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      494.26</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     1125.87</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1250.39</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.52</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      494.26</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     1125.87</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     1938.60</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      259.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1125.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      229.16</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      494.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1125.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      302.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2191.47</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     4042.76</td>
    <td align="right">12-JAN-05:51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2834.30</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     2979.78</td>
    <td align="right">03-MAR-03:51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1946.28</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.77</td>
    <td align="right">29-MAY-16:00</td>
    <td align="right">     1570.33</td>
    <td align="right">07-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.26</td>
    <td align="right">11-JUN-13:00</td>
    <td align="right">     1085.25</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      541.53</td>
    <td align="right">02-JUL-13:52</td>
    <td align="right">      459.24</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      205.13</td>
    <td align="right">06-AUG-15:51</td>
    <td align="right">      620.78</td>
    <td align="right">24-AUG-01:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.70</td>
    <td align="right">02-SEP-17:01</td>
    <td align="right">     1119.40</td>
    <td align="right">24-SEP-12:58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     2358.91</td>
    <td align="right">27-OCT-21:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2358.81</td>
    <td align="right">15-NOV-22:02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     3541.63</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      459.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      541.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4042.76</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     5132.70</td>
    <td align="right">12-JAN-05:51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     3651.12</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     3808.35</td>
    <td align="right">03-MAR-03:51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">     2412.97</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.22</td>
    <td align="right">29-MAY-16:00</td>
    <td align="right">     1907.73</td>
    <td align="right">07-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      258.20</td>
    <td align="right">11-JUN-12:52</td>
    <td align="right">     1381.51</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      714.80</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      585.18</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      287.82</td>
    <td align="right">06-AUG-15:51</td>
    <td align="right">      787.96</td>
    <td align="right">24-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.15</td>
    <td align="right">02-SEP-17:01</td>
    <td align="right">     1341.00</td>
    <td align="right">17-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.55</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">     2829.92</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2983.64</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     4546.91</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      585.18</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      714.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5132.70</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     5480.75</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     3938.56</td>
    <td align="right">02-FEB-02:53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     4103.43</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     2471.26</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.39</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     2477.50</td>
    <td align="right">07-MAY-12:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.97</td>
    <td align="right">10-JUN-17:01</td>
    <td align="right">     1369.05</td>
    <td align="right">19-JUN-22:53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      646.06</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      564.19</td>
    <td align="right">21-JUL-00:53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      205.82</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      778.70</td>
    <td align="right">23-AUG-23:33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.55</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">     1630.68</td>
    <td align="right">24-SEP-12:53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     2909.20</td>
    <td align="right">27-OCT-21:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     3201.32</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     4928.36</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      564.19</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      646.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5480.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    18165.64</td>
    <td align="right">12-JAN-09:20</td>
    <td align="right">     7474.88</td>
    <td align="right">     3703.70</td>
    <td align="right">    16894.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    20345.25</td>
    <td align="right">10-FEB-13:23</td>
    <td align="right">    22424.63</td>
    <td align="right">    11111.11</td>
    <td align="right">    53635.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    20019.96</td>
    <td align="right">31-MAR-22:53</td>
    <td align="right">     1180.24</td>
    <td align="right">      617.27</td>
    <td align="right">    14789.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    18695.37</td>
    <td align="right">18-APR-07:20</td>
    <td align="right">    14949.76</td>
    <td align="right">     7407.41</td>
    <td align="right">    44018.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    29926.11</td>
    <td align="right">25-MAY-21:43</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    14789.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    32500.56</td>
    <td align="right">09-JUN-21:43</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    14789.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    36859.44</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">     1573.66</td>
    <td align="right">      823.02</td>
    <td align="right">    15969.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    39340.35</td>
    <td align="right">06-AUG-16:01</td>
    <td align="right">     3934.15</td>
    <td align="right">     2057.56</td>
    <td align="right">    39924.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    30554.01</td>
    <td align="right">14-SEP-21:43</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    14789.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    29337.19</td>
    <td align="right">05-OCT-21:13</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    14789.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    18958.20</td>
    <td align="right">02-NOV-07:20</td>
    <td align="right">    14949.76</td>
    <td align="right">     7407.41</td>
    <td align="right">    44018.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    16880.51</td>
    <td align="right">15-DEC-17:01</td>
    <td align="right">    23604.88</td>
    <td align="right">    20576.08</td>
    <td align="right">   168828.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    16880.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1180.24</td>
    <td align="right">      617.27</td>
    <td align="right">    14789.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    39340.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23604.88</td>
    <td align="right">    20576.08</td>
    <td align="right">   168828.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1277.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      131.98</td>
    <td align="right">25-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      421.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3172.55</td>
    <td align="right">27-MAR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     5411.30</td>
    <td align="right">30-APR-15:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9343.01</td>
    <td align="right">23-MAY-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9166.77</td>
    <td align="right">09-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12166.12</td>
    <td align="right">02-JUL-14:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      548.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     8665.89</td>
    <td align="right">06-AUG-15:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8102.05</td>
    <td align="right">13-SEP-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5536.62</td>
    <td align="right">04-OCT-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1268.52</td>
    <td align="right">03-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1699.87</td>
    <td align="right">03-DEC-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1174.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12166.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      548.82</td>
    <td align="right">     1277.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      897.88</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      406.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      799.73</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1431.39</td>
    <td align="right">21-MAR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1750.41</td>
    <td align="right">30-APR-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      247.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2672.97</td>
    <td align="right">23-MAY-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3137.52</td>
    <td align="right">11-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4625.34</td>
    <td align="right">02-JUL-17:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      523.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3850.51</td>
    <td align="right">06-AUG-16:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      236.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3102.75</td>
    <td align="right">02-SEP-17:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2117.44</td>
    <td align="right">05-OCT-00:37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
