    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1152.06</td>
    <td align="right">08-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1191.63</td>
    <td align="right">06-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      584.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      799.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4625.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      523.57</td>
    <td align="right">      584.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2650.98</td>
    <td align="right">31-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3704.13</td>
    <td align="right">10-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      366.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2363.00</td>
    <td align="right">21-MAR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2537.40</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2532.68</td>
    <td align="right">24-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2935.74</td>
    <td align="right">09-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3204.06</td>
    <td align="right">12-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3276.39</td>
    <td align="right">31-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3117.93</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2459.45</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1658.08</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2320.35</td>
    <td align="right">18-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      206.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1658.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3704.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.78</td>
    <td align="right">      484.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    13628.08</td>
    <td align="right">12-JAN-16:30</td>
    <td align="right">    14949.76</td>
    <td align="right">     7407.41</td>
    <td align="right">    16873.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12628.02</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">     7474.88</td>
    <td align="right">     3703.70</td>
    <td align="right">     8436.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12600.49</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">     7474.88</td>
    <td align="right">     3703.70</td>
    <td align="right">     8436.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14198.52</td>
    <td align="right">04-APR-06:01</td>
    <td align="right">    15736.59</td>
    <td align="right">    12345.84</td>
    <td align="right">    37495.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    19516.69</td>
    <td align="right">26-MAY-22:50</td>
    <td align="right">     1180.24</td>
    <td align="right">      617.27</td>
    <td align="right">    11248.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    20375.25</td>
    <td align="right">13-JUN-22:53</td>
    <td align="right">     1180.24</td>
    <td align="right">      617.27</td>
    <td align="right">    11248.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    20502.77</td>
    <td align="right">19-JUL-23:03</td>
    <td align="right">        0.00</td>
    <td align="right">      617.27</td>
    <td align="right">     9078.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    20913.88</td>
    <td align="right">02-AUG-21:50</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    11248.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    20031.59</td>
    <td align="right">11-SEP-22:03</td>
    <td align="right">     1180.24</td>
    <td align="right">      617.27</td>
    <td align="right">    11248.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    16421.00</td>
    <td align="right">06-OCT-02:63</td>
    <td align="right">        0.00</td>
    <td align="right">      617.27</td>
    <td align="right">     9078.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12061.82</td>
    <td align="right">15-NOV-15:10</td>
    <td align="right">     7474.88</td>
    <td align="right">     3703.70</td>
    <td align="right">     8436.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12520.76</td>
    <td align="right">08-DEC-17:00</td>
    <td align="right">     7474.88</td>
    <td align="right">     3703.70</td>
    <td align="right">     8436.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    12061.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      617.27</td>
    <td align="right">     8436.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    20913.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15736.59</td>
    <td align="right">    12345.84</td>
    <td align="right">    37495.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    11514.15</td>
    <td align="right">12-JAN-16:20</td>
    <td align="right">     7474.88</td>
    <td align="right">     3703.70</td>
    <td align="right">     8436.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    11536.05</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">     7677.12</td>
    <td align="right">     3703.70</td>
    <td align="right">     8436.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12399.41</td>
    <td align="right">06-MAR-17:00</td>
    <td align="right">     7474.88</td>
    <td align="right">     3703.70</td>
    <td align="right">     8436.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13342.14</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">     2753.90</td>
    <td align="right">     1440.29</td>
    <td align="right">    19685.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    19917.55</td>
    <td align="right">31-MAY-21:43</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    11248.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    18465.16</td>
    <td align="right">13-JUN-22:43</td>
    <td align="right">     1180.24</td>
    <td align="right">      617.27</td>
    <td align="right">    11248.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    26197.07</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">     1573.66</td>
    <td align="right">      823.02</td>
    <td align="right">    11248.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    19691.29</td>
    <td align="right">16-AUG-21:53</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    11248.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    21021.51</td>
    <td align="right">14-SEP-21:43</td>
    <td align="right">     1180.24</td>
    <td align="right">     1234.54</td>
    <td align="right">    11248.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    16540.72</td>
    <td align="right">04-OCT-23:00</td>
    <td align="right">     1180.24</td>
    <td align="right">      617.27</td>
    <td align="right">    11248.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    10357.78</td>
    <td align="right">15-NOV-15:00</td>
    <td align="right">     7677.12</td>
    <td align="right">     3703.70</td>
    <td align="right">     8436.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    11851.90</td>
    <td align="right">12-DEC-17:00</td>
    <td align="right">     7474.88</td>
    <td align="right">     3703.70</td>
    <td align="right">     8436.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10357.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1180.24</td>
    <td align="right">      617.27</td>
    <td align="right">     8436.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    26197.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7677.12</td>
    <td align="right">     3703.70</td>
    <td align="right">    19685.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1013.77</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">     1575.77</td>
    <td align="right">      780.77</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      274.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1207.67</td>
    <td align="right">22-FEB-14:30</td>
    <td align="right">     1618.40</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1729.12</td>
    <td align="right">31-MAR-15:40</td>
    <td align="right">     1575.77</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2099.03</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">      580.55</td>
    <td align="right">      144.83</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11490.69</td>
    <td align="right">29-MAY-15:42</td>
    <td align="right">      497.61</td>
    <td align="right">      124.14</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11565.70</td>
    <td align="right">11-JUN-16:23</td>
    <td align="right">      331.74</td>
    <td align="right">       82.76</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12900.24</td>
    <td align="right">02-JUL-18:31</td>
    <td align="right">        0.00</td>
    <td align="right">      206.90</td>
    <td align="right">     4784.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11799.41</td>
    <td align="right">27-AUG-15:51</td>
    <td align="right">      663.48</td>
    <td align="right">      165.52</td>
    <td align="right">     4742.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7261.94</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">      414.68</td>
    <td align="right">      103.45</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3860.44</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">     1618.40</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1539.50</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">     1575.77</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1257.02</td>
    <td align="right">05-DEC-14:10</td>
    <td align="right">     1618.40</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1013.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       82.76</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12900.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1618.40</td>
    <td align="right">      780.77</td>
    <td align="right">     4784.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.22</td>
    <td align="right">      370.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1133.94</td>
    <td align="right">06-JAN-10:15</td>
    <td align="right">     2049.17</td>
    <td align="right">      471.56</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1516.32</td>
    <td align="right">10-FEB-10:15</td>
    <td align="right">     2049.17</td>
    <td align="right">      471.56</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3692.83</td>
    <td align="right">30-MAR-09:40</td>
    <td align="right">     1024.58</td>
    <td align="right">      235.78</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9853.68</td>
    <td align="right">16-APR-09:13</td>
    <td align="right">      210.02</td>
    <td align="right">       52.39</td>
    <td align="right">     1501.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11443.38</td>
    <td align="right">29-MAY-09:42</td>
    <td align="right">      315.03</td>
    <td align="right">       78.59</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11453.98</td>
    <td align="right">11-JUN-09:42</td>
    <td align="right">      315.03</td>
    <td align="right">       78.59</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12152.19</td>
    <td align="right">02-JUL-08:31</td>
    <td align="right">      420.04</td>
    <td align="right">      104.79</td>
    <td align="right">     3002.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12182.46</td>
    <td align="right">13-AUG-09:51</td>
    <td align="right">      367.53</td>
    <td align="right">       91.69</td>
    <td align="right">     2627.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7461.96</td>
    <td align="right">03-SEP-08:32</td>
    <td align="right">      210.02</td>
    <td align="right">       52.39</td>
    <td align="right">     1501.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5285.60</td>
    <td align="right">04-OCT-09:30</td>
    <td align="right">     1024.58</td>
    <td align="right">      235.78</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      898.31</td>
    <td align="right">16-NOV-09:00</td>
    <td align="right">     1995.19</td>
    <td align="right">      471.56</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      292.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      968.14</td>
    <td align="right">12-DEC-10:15</td>
    <td align="right">     2049.17</td>
    <td align="right">      471.56</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      898.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">      210.02</td>
    <td align="right">       52.39</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12182.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2049.17</td>
    <td align="right">      471.56</td>
    <td align="right">     3002.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">      292.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7278.63</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">      248.81</td>
    <td align="right">       62.07</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1191.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    10967.44</td>
    <td align="right">12-FEB-13:23</td>
    <td align="right">      331.74</td>
    <td align="right">       82.76</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1241.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9334.69</td>
    <td align="right">30-MAR-13:40</td>
    <td align="right">     1618.40</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      245.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14247.05</td>
    <td align="right">30-APR-13:32</td>
    <td align="right">      414.68</td>
    <td align="right">      103.45</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13600.90</td>
    <td align="right">29-MAY-15:02</td>
    <td align="right">      497.61</td>
    <td align="right">      124.14</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13158.63</td>
    <td align="right">11-JUN-12:23</td>
    <td align="right">      331.74</td>
    <td align="right">       82.76</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14249.52</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">      206.90</td>
    <td align="right">     4784.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      331.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14775.67</td>
    <td align="right">27-AUG-13:52</td>
    <td align="right">      497.61</td>
    <td align="right">      124.14</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13954.84</td>
    <td align="right">03-SEP-13:52</td>
    <td align="right">      414.68</td>
    <td align="right">      103.45</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13193.53</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">     1618.40</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8174.03</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">     3151.54</td>
    <td align="right">      744.86</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12778.55</td>
    <td align="right">03-DEC-13:23</td>
    <td align="right">      331.74</td>
    <td align="right">       82.76</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1059.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7278.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       62.07</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14775.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3151.54</td>
    <td align="right">      744.86</td>
    <td align="right">     4784.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      331.75</td>
    <td align="right">     1241.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1207.80</td>
    <td align="right">12-JAN-16:25</td>
    <td align="right">     1995.05</td>
    <td align="right">      471.53</td>
    <td align="right">     2251.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1662.57</td>
    <td align="right">10-FEB-17:01</td>
    <td align="right">     3150.09</td>
    <td align="right">     1309.79</td>
    <td align="right">     6254.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5644.59</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">      997.53</td>
    <td align="right">      235.76</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13871.16</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">      367.51</td>
    <td align="right">       91.68</td>
    <td align="right">     2627.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13001.89</td>
    <td align="right">29-MAY-15:42</td>
    <td align="right">      315.01</td>
    <td align="right">       78.59</td>
    <td align="right">     2251.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13088.73</td>
    <td align="right">04-JUN-15:42</td>
    <td align="right">      315.01</td>
    <td align="right">       78.59</td>
    <td align="right">     2251.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    16281.44</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">      130.98</td>
    <td align="right">     3028.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14223.72</td>
    <td align="right">27-AUG-16:31</td>
    <td align="right">      420.01</td>
    <td align="right">      104.78</td>
    <td align="right">     3002.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12604.07</td>
    <td align="right">03-SEP-15:52</td>
    <td align="right">      262.51</td>
    <td align="right">       65.49</td>
    <td align="right">     1876.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7108.86</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">      997.53</td>
    <td align="right">      235.76</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2135.37</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">      997.53</td>
    <td align="right">      235.76</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      872.31</td>
    <td align="right">12-DEC-15:30</td>
    <td align="right">      997.53</td>
    <td align="right">      235.76</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      872.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       65.49</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16281.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3150.09</td>
    <td align="right">     1309.79</td>
    <td align="right">     6254.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.84</td>
    <td align="right">      480.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1236.08</td>
    <td align="right">27-JAN-06:06</td>
    <td align="right">      829.35</td>
    <td align="right">      223.18</td>
    <td align="right">     3952.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1231.64</td>
    <td align="right">16-FEB-06:06</td>
    <td align="right">      829.35</td>
    <td align="right">      223.18</td>
    <td align="right">     3952.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1865.92</td>
    <td align="right">31-MAR-15:30</td>
    <td align="right">     1575.77</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2232.76</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">      414.68</td>
    <td align="right">      103.45</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3670.60</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">     1575.77</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7567.46</td>
    <td align="right">11-JUN-12:43</td>
    <td align="right">      331.74</td>
    <td align="right">       82.76</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11163.19</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">      580.55</td>
    <td align="right">      144.83</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11233.38</td>
    <td align="right">06-AUG-14:41</td>
    <td align="right">      663.48</td>
    <td align="right">      165.52</td>
    <td align="right">     4742.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6881.26</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">      663.48</td>
    <td align="right">      165.52</td>
    <td align="right">     4742.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2939.38</td>
    <td align="right">05-OCT-13:50</td>
    <td align="right">     1618.40</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1887.14</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     1618.40</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1523.28</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     1575.77</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1231.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      331.74</td>
    <td align="right">       82.76</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11233.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1618.40</td>
    <td align="right">      372.43</td>
    <td align="right">     4742.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.50</td>
    <td align="right">      124.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      981.11</td>
    <td align="right">06-JAN-11:00</td>
    <td align="right">     1024.58</td>
    <td align="right">      235.78</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1055.33</td>
    <td align="right">13-FEB-10:25</td>
    <td align="right">     2049.17</td>
    <td align="right">      471.56</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2166.25</td>
    <td align="right">30-MAR-09:50</td>
    <td align="right">     1024.58</td>
    <td align="right">      235.78</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8165.84</td>
    <td align="right">16-APR-09:02</td>
    <td align="right">      315.03</td>
    <td align="right">       78.59</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8189.69</td>
    <td align="right">29-MAY-10:12</td>
    <td align="right">      315.03</td>
    <td align="right">       78.59</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8764.75</td>
    <td align="right">11-JUN-09:22</td>
    <td align="right">      262.52</td>
    <td align="right">       65.49</td>
    <td align="right">     1876.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9023.07</td>
    <td align="right">02-JUL-09:22</td>
    <td align="right">      262.52</td>
    <td align="right">       65.49</td>
    <td align="right">     1876.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9539.22</td>
    <td align="right">06-AUG-09:21</td>
    <td align="right">      420.04</td>
    <td align="right">      104.79</td>
    <td align="right">     3002.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8678.10</td>
    <td align="right">04-SEP-10:02</td>
    <td align="right">      262.52</td>
    <td align="right">       65.49</td>
    <td align="right">     1876.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4456.99</td>
    <td align="right">04-OCT-09:40</td>
    <td align="right">     1024.58</td>
    <td align="right">      235.78</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      969.12</td>
    <td align="right">16-NOV-08:50</td>
    <td align="right">     1995.19</td>
    <td align="right">      471.56</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1019.07</td>
    <td align="right">12-DEC-10:35</td>
    <td align="right">     2049.17</td>
    <td align="right">      471.56</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      969.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">      262.52</td>
    <td align="right">       65.49</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9539.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2049.17</td>
    <td align="right">      471.56</td>
    <td align="right">     3002.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.92</td>
    <td align="right">      155.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2335.14</td>
    <td align="right">12-JAN-13:16</td>
    <td align="right">     7878.85</td>
    <td align="right">     1862.14</td>
    <td align="right">     8892.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3648.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2210.93</td>
    <td align="right">02-FEB-13:18</td>
    <td align="right">     6303.08</td>
    <td align="right">     1489.72</td>
    <td align="right">     7114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3246.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3832.92</td>
    <td align="right">30-MAR-14:30</td>
    <td align="right">     1575.77</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1439.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9361.47</td>
    <td align="right">16-APR-13:42</td>
    <td align="right">      414.68</td>
    <td align="right">      103.45</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9165.73</td>
    <td align="right">29-MAY-14:52</td>
    <td align="right">      497.61</td>
    <td align="right">      124.14</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12214.52</td>
    <td align="right">11-JUN-12:43</td>
    <td align="right">      331.74</td>
    <td align="right">       82.76</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12352.62</td>
    <td align="right">09-JUL-12:02</td>
    <td align="right">      414.68</td>
    <td align="right">      103.45</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13391.80</td>
    <td align="right">06-AUG-16:02</td>
    <td align="right">      829.35</td>
    <td align="right">      206.90</td>
    <td align="right">     5928.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12622.58</td>
    <td align="right">03-SEP-14:11</td>
    <td align="right">      580.55</td>
    <td align="right">      144.83</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11968.04</td>
    <td align="right">01-OCT-13:43</td>
    <td align="right">      331.74</td>
    <td align="right">       82.76</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      339.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3526.91</td>
    <td align="right">08-NOV-13:35</td>
    <td align="right">     3151.54</td>
    <td align="right">      744.86</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1499.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9358.84</td>
    <td align="right">03-DEC-14:53</td>
    <td align="right">      248.81</td>
    <td align="right">       62.07</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      540.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2210.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">      248.81</td>
    <td align="right">       62.07</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13391.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7878.85</td>
    <td align="right">     1862.14</td>
    <td align="right">     8892.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.61</td>
    <td align="right">     3648.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1340.25</td>
    <td align="right">12-JAN-16:25</td>
    <td align="right">     1995.05</td>
    <td align="right">      471.53</td>
    <td align="right">     2251.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1644.55</td>
    <td align="right">10-FEB-16:30</td>
    <td align="right">      997.53</td>
    <td align="right">      235.76</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3284.79</td>
    <td align="right">30-MAR-17:00</td>
    <td align="right">      315.01</td>
    <td align="right">      130.98</td>
    <td align="right">      625.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9408.28</td>
    <td align="right">30-APR-17:42</td>
    <td align="right">        0.00</td>
    <td align="right">       65.49</td>
    <td align="right">     1514.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9135.90</td>
    <td align="right">06-MAY-18:23</td>
    <td align="right">        0.00</td>
    <td align="right">       52.39</td>
    <td align="right">     1211.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      202.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9776.11</td>
    <td align="right">25-JUN-18:42</td>
    <td align="right">        0.00</td>
    <td align="right">       65.49</td>
    <td align="right">     1514.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10338.17</td>
    <td align="right">02-JUL-18:02</td>
    <td align="right">        0.00</td>
    <td align="right">       78.59</td>
    <td align="right">     1817.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11250.93</td>
    <td align="right">06-AUG-16:42</td>
    <td align="right">      525.01</td>
    <td align="right">      130.98</td>
    <td align="right">     3752.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10425.08</td>
    <td align="right">03-SEP-16:51</td>
    <td align="right">      367.51</td>
    <td align="right">       91.68</td>
    <td align="right">     2627.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6664.54</td>
    <td align="right">01-OCT-16:23</td>
    <td align="right">      210.01</td>
    <td align="right">       52.39</td>
    <td align="right">     1501.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1721.45</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">      997.53</td>
    <td align="right">      235.76</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      956.94</td>
    <td align="right">12-DEC-16:35</td>
    <td align="right">     1995.05</td>
    <td align="right">      988.52</td>
    <td align="right">     2251.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      956.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       52.39</td>
    <td align="right">      625.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11250.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1995.05</td>
    <td align="right">      988.52</td>
    <td align="right">     3752.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.61</td>
    <td align="right">      253.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1178.84</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">     1575.77</td>
    <td align="right">      600.53</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      233.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1496.39</td>
    <td align="right">22-FEB-14:20</td>
    <td align="right">     1618.40</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      315.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1948.64</td>
    <td align="right">31-MAR-15:30</td>
    <td align="right">     1575.77</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2231.75</td>
    <td align="right">30-APR-16:22</td>
    <td align="right">      414.68</td>
    <td align="right">      103.45</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5497.23</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">     1575.77</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10804.38</td>
    <td align="right">17-JUN-17:03</td>
    <td align="right">      746.42</td>
    <td align="right">      186.21</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12790.95</td>
    <td align="right">02-JUL-18:31</td>
    <td align="right">        0.00</td>
    <td align="right">      206.90</td>
    <td align="right">     4784.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      206.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12134.13</td>
    <td align="right">06-AUG-16:01</td>
    <td align="right">      829.35</td>
    <td align="right">      206.90</td>
    <td align="right">     5928.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9011.33</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">      663.48</td>
    <td align="right">      165.52</td>
    <td align="right">     4742.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3599.80</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">     1618.40</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1757.23</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">     1575.77</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1451.37</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     1575.77</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1178.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      103.45</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12790.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1618.40</td>
    <td align="right">      600.53</td>
    <td align="right">     5928.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      206.77</td>
    <td align="right">      315.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1268.09</td>
    <td align="right">30-JAN-11:05</td>
    <td align="right">     1995.19</td>
    <td align="right">      471.56</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      258.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1569.77</td>
    <td align="right">10-FEB-11:03</td>
    <td align="right">     2992.78</td>
    <td align="right">      707.33</td>
    <td align="right">     3377.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4361.29</td>
    <td align="right">30-MAR-08:55</td>
    <td align="right">     1995.19</td>
    <td align="right">      471.56</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10485.63</td>
    <td align="right">16-APR-08:52</td>
    <td align="right">      262.52</td>
    <td align="right">       65.49</td>
    <td align="right">     1876.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10289.35</td>
    <td align="right">07-MAY-08:13</td>
    <td align="right">      210.02</td>
    <td align="right">       52.39</td>
    <td align="right">     1501.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11160.31</td>
    <td align="right">11-JUN-09:42</td>
    <td align="right">      315.03</td>
    <td align="right">       78.59</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11871.41</td>
    <td align="right">16-JUL-08:51</td>
    <td align="right">      367.53</td>
    <td align="right">       91.69</td>
    <td align="right">     2627.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12340.67</td>
    <td align="right">06-AUG-09:21</td>
    <td align="right">      420.04</td>
    <td align="right">      104.79</td>
    <td align="right">     3002.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10826.58</td>
    <td align="right">03-SEP-08:22</td>
    <td align="right">      262.52</td>
    <td align="right">       65.49</td>
    <td align="right">     1876.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      209.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5499.22</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">      997.59</td>
    <td align="right">      235.78</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1108.16</td>
    <td align="right">08-NOV-10:00</td>
    <td align="right">      997.59</td>
    <td align="right">      235.78</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      980.70</td>
    <td align="right">12-DEC-11:05</td>
    <td align="right">     1995.19</td>
    <td align="right">      471.56</td>
    <td align="right">     2251.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      980.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">      210.02</td>
    <td align="right">       52.39</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12340.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2992.78</td>
    <td align="right">      707.33</td>
    <td align="right">     3377.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8796.49</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">      248.81</td>
    <td align="right">       62.07</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      992.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    11640.61</td>
    <td align="right">12-FEB-13:23</td>
    <td align="right">      331.74</td>
    <td align="right">       82.76</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1038.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9461.05</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">     1618.40</td>
    <td align="right">      372.43</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12294.78</td>
    <td align="right">16-APR-14:53</td>
    <td align="right">      331.74</td>
    <td align="right">       82.76</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11129.04</td>
    <td align="right">28-MAY-13:13</td>
    <td align="right">      248.81</td>
    <td align="right">       62.07</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12038.50</td>
    <td align="right">25-JUN-14:52</td>
    <td align="right">      497.61</td>
    <td align="right">      124.14</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12748.64</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">      206.90</td>
    <td align="right">     4784.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      292.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13778.87</td>
    <td align="right">06-AUG-14:41</td>
    <td align="right">      663.48</td>
    <td align="right">      165.52</td>
    <td align="right">     4742.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13917.80</td>
    <td align="right">03-SEP-13:41</td>
    <td align="right">      580.55</td>
    <td align="right">      144.83</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12455.88</td>
    <td align="right">01-OCT-13:43</td>
    <td align="right">      331.74</td>
    <td align="right">       82.76</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      557.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8423.57</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">     3151.54</td>
    <td align="right">      744.86</td>
    <td align="right">     3557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    11841.65</td>
    <td align="right">03-DEC-13:23</td>
    <td align="right">      331.74</td>
    <td align="right">       82.76</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      891.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     8423.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       62.07</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13917.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3151.54</td>
    <td align="right">      744.86</td>
    <td align="right">     4784.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      292.03</td>
    <td align="right">     1038.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1190.86</td>
    <td align="right">12-JAN-16:25</td>
    <td align="right">     1995.05</td>
    <td align="right">      471.53</td>
    <td align="right">     2251.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1606.96</td>
    <td align="right">10-FEB-16:45</td>
    <td align="right">     1995.05</td>
    <td align="right">      471.53</td>
    <td align="right">     2251.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      214.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5671.59</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">      997.53</td>
    <td align="right">      235.76</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11869.51</td>
    <td align="right">30-APR-16:22</td>
    <td align="right">      262.51</td>
    <td align="right">       65.49</td>
    <td align="right">     1876.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11264.65</td>
    <td align="right">21-MAY-16:52</td>
    <td align="right">      262.51</td>
    <td align="right">       65.49</td>
    <td align="right">     1876.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13200.41</td>
    <td align="right">25-JUN-16:51</td>
    <td align="right">      420.01</td>
    <td align="right">      104.78</td>
    <td align="right">     3002.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14945.02</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">      130.98</td>
    <td align="right">     3028.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14321.48</td>
    <td align="right">06-AUG-16:41</td>
    <td align="right">      525.01</td>
    <td align="right">      130.98</td>
    <td align="right">     3752.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13097.58</td>
    <td align="right">03-SEP-15:41</td>
    <td align="right">      420.01</td>
    <td align="right">      104.78</td>
    <td align="right">     3002.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6974.46</td>
    <td align="right">01-OCT-16:23</td>
    <td align="right">      210.01</td>
    <td align="right">       52.39</td>
    <td align="right">     1501.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      353.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2255.01</td>
    <td align="right">08-NOV-15:40</td>
    <td align="right">      997.53</td>
    <td align="right">      235.76</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      896.35</td>
    <td align="right">12-DEC-15:10</td>
    <td align="right">      997.53</td>
    <td align="right">      235.76</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      896.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       52.39</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14945.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1995.05</td>
    <td align="right">      471.53</td>
    <td align="right">     3752.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.80</td>
    <td align="right">      407.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY [J]</td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.243762E+12</td>
    <td align="right">   216213.32</td>
    <td align="right">28-JAN-07:10</td>
    <td align="right">0.470234E+11</td>
    <td align="right">    39074.72</td>
    <td align="right">30-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.230342E+12</td>
    <td align="right">   230726.79</td>
    <td align="right">25-FEB-07:10</td>
    <td align="right">0.440477E+11</td>
    <td align="right">    39174.75</td>
    <td align="right">10-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176875E+12</td>
    <td align="right">   192201.56</td>
    <td align="right">04-MAR-07:10</td>
    <td align="right">0.415051E+11</td>
    <td align="right">    38943.58</td>
    <td align="right">07-MAR-12:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114304E+12</td>
    <td align="right">   109211.12</td>
    <td align="right">12-APR-07:10</td>
    <td align="right">0.279051E+11</td>
    <td align="right">    38173.39</td>
    <td align="right">04-APR-11:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114448E+12</td>
    <td align="right">   110536.10</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">0.130137E+11</td>
    <td align="right">    34338.11</td>
    <td align="right">19-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125629E+12</td>
    <td align="right">   111200.73</td>
    <td align="right">02-JUN-15:09</td>
    <td align="right">0.110480E+11</td>
    <td align="right">    23463.81</td>
    <td align="right">03-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136795E+12</td>
    <td align="right">   129627.04</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">0.106797E+11</td>
    <td align="right">    17802.28</td>
    <td align="right">15-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137532E+12</td>
    <td align="right">   118667.31</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">0.110742E+11</td>
    <td align="right">     9811.55</td>
    <td align="right">14-AUG-11:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115481E+12</td>
    <td align="right">   110748.46</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">0.107661E+11</td>
    <td align="right">    36561.21</td>
    <td align="right">23-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114825E+12</td>
    <td align="right">   100595.57</td>
    <td align="right">04-OCT-15:09</td>
    <td align="right">0.181358E+11</td>
    <td align="right">    36951.75</td>
    <td align="right">30-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152200E+12</td>
    <td align="right">   149872.55</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">0.357279E+11</td>
    <td align="right">    38065.59</td>
    <td align="right">30-NOV-12:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223855E+12</td>
    <td align="right">   233217.93</td>
    <td align="right">16-DEC-07:10</td>
    <td align="right">0.443668E+11</td>
    <td align="right">    38167.16</td>
    <td align="right">28-DEC-12:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188605E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.315294E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114304E+12</td>
    <td align="right">   100595.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106797E+11</td>
    <td align="right">     9811.55</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.243762E+12</td>
    <td align="right">   233217.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.470234E+11</td>
    <td align="right">    39174.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151853E+11</td>
    <td align="right">0.597089E+10</td>
    <td align="right">0.712323E+11</td>
    <td align="right">0.151021E+10</td>
    <td align="right">0.831502E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.141534E+12</td>
    <td align="right">  2295409.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135284E+11</td>
    <td align="right">0.474836E+10</td>
    <td align="right">0.645019E+11</td>
    <td align="right">0.136753E+10</td>
    <td align="right">0.758005E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.138604E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158140E+11</td>
    <td align="right">0.441831E+10</td>
    <td align="right">0.743205E+11</td>
    <td align="right">0.159848E+10</td>
    <td align="right">0.774059E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.716814E+11</td>
    <td align="right">0.128934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140120E+11</td>
    <td align="right">0.352418E+10</td>
    <td align="right">0.687805E+11</td>
    <td align="right">0.145326E+10</td>
    <td align="right">0.619340E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.176679E+11</td>
    <td align="right">0.266073E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149998E+11</td>
    <td align="right">0.304929E+10</td>
    <td align="right">0.727764E+11</td>
    <td align="right">0.155406E+10</td>
    <td align="right">0.701526E+10</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.103945E+10</td>
    <td align="right">0.140010E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148870E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.715486E+11</td>
    <td align="right">0.153585E+10</td>
    <td align="right">0.866993E+10</td>
    <td align="right"> 12231776.97</td>
    <td align="right">0.132099E+09</td>
    <td align="right">0.261054E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139602E+11</td>
    <td align="right">0.290320E+10</td>
    <td align="right">0.699946E+11</td>
    <td align="right">0.147120E+10</td>
    <td align="right">0.100228E+11</td>
    <td align="right"> 12256437.81</td>
    <td align="right"> 13645557.86</td>
    <td align="right">0.384167E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155983E+11</td>
    <td align="right">0.337878E+10</td>
    <td align="right">0.743205E+11</td>
    <td align="right">0.159835E+10</td>
    <td align="right">0.970050E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">   307877.19</td>
    <td align="right">0.329230E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140835E+11</td>
    <td align="right">0.391430E+10</td>
    <td align="right">0.687529E+11</td>
    <td align="right">0.145294E+10</td>
    <td align="right">0.729034E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.536621E+09</td>
    <td align="right">0.194381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148341E+11</td>
    <td align="right">0.488938E+10</td>
    <td align="right">0.712461E+11</td>
    <td align="right">0.151020E+10</td>
    <td align="right">0.628251E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.904750E+10</td>
    <td align="right">0.700253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150241E+11</td>
    <td align="right">0.553154E+10</td>
    <td align="right">0.697256E+11</td>
    <td align="right">0.148669E+10</td>
    <td align="right">0.691093E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.526048E+11</td>
    <td align="right">0.904228E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148399E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.699808E+11</td>
    <td align="right">0.147144E+10</td>
    <td align="right">0.819057E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.123067E+12</td>
    <td align="right">0.107131E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.176767E+12</td>
    <td align="right">0.512519E+11</td>
    <td align="right">0.847181E+12</td>
    <td align="right">0.180102E+11</td>
    <td align="right">0.939119E+11</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.555928E+12</td>
    <td align="right">0.142850E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135284E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.645019E+11</td>
    <td align="right">0.136753E+10</td>
    <td align="right">0.619340E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">   307877.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158140E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.743205E+11</td>
    <td align="right">0.159848E+10</td>
    <td align="right">0.100228E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.141534E+12</td>
    <td align="right">0.384167E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
    <td align="right">HUMIDIFIER:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.349786E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330509E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.109968E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.290261E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124790E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113674E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116085E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21318545.94</td>
    <td align="right">        0.00</td>
    <td align="right">0.110267E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5506102.27</td>
    <td align="right">        0.00</td>
    <td align="right">0.106742E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110742E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.104531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.708854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110473E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.245953E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111326E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.327392E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.116276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179761E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.135532E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.349786E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124790E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    18761.42</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     5686.19</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    56308.93</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">03-JAN-13:20</td>
    <td align="right">     5004.77</td>
    <td align="right">24-JAN-05:30</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-07:19</td>
    <td align="right">   182429.71</td>
    <td align="right">28-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    17117.97</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">    56308.93</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">09-FEB-13:20</td>
    <td align="right">     5172.36</td>
    <td align="right">02-FEB-02:49</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-12:20</td>
    <td align="right">   202643.14</td>
    <td align="right">25-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    16275.20</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">    56308.93</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">09-MAR-08:09</td>
    <td align="right">     5218.92</td>
    <td align="right">30-MAR-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">02-MAR-18:19</td>
    <td align="right">   164481.86</td>
    <td align="right">04-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15230.83</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">    56308.93</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     4650.54</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">    63752.99</td>
    <td align="right">11-APR-03:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15113.09</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">    56308.93</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     9898.53</td>
    <td align="right">24-MAY-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">08-MAY-11:09</td>
    <td align="right">    21208.45</td>
    <td align="right">15-MAY-05:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14977.28</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUN-19:49</td>
    <td align="right">    56308.93</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">06-JUN-07:19</td>
    <td align="right">    10648.65</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">04-JUN-16:19</td>
    <td align="right">     7612.29</td>
    <td align="right">20-JUN-06:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15175.54</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUL-19:00</td>
    <td align="right">    56308.93</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">05-JUL-07:19</td>
    <td align="right">    12540.01</td>
    <td align="right">03-JUL-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">02-JUL-07:00</td>
    <td align="right">     2154.84</td>
    <td align="right">31-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14828.21</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">02-AUG-05:10</td>
    <td align="right">    56308.93</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">    11472.37</td>
    <td align="right">31-AUG-15:39</td>
    <td align="right">        6.85</td>
    <td align="right">05-AUG-17:10</td>
    <td align="right">      229.07</td>
    <td align="right">03-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15932.89</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">    56308.93</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">    10879.88</td>
    <td align="right">13-SEP-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">    19353.61</td>
    <td align="right">18-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    18464.34</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">    56308.93</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">06-OCT-12:09</td>
    <td align="right">     8581.90</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">06-OCT-11:09</td>
    <td align="right">    66501.01</td>
    <td align="right">29-OCT-06:40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    18761.42</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    56308.93</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1410.29</td>
    <td align="right">07-NOV-08:09</td>
    <td align="right">     4391.90</td>
    <td align="right">26-NOV-04:10</td>
    <td align="right">        6.85</td>
    <td align="right">08-NOV-12:09</td>
    <td align="right">   108180.42</td>
    <td align="right">27-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    18761.42</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     5686.19</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">    56308.93</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1410.29</td>
    <td align="right">08-DEC-13:09</td>
    <td align="right">     5115.18</td>
    <td align="right">17-DEC-22:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-12:09</td>
    <td align="right">   199398.91</td>
    <td align="right">16-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    14828.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3328.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56308.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1410.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4391.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">      229.07</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    18761.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5686.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56308.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1410.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12540.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   202643.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      561.26</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12354.30</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15713.73</td>
    <td align="right">14-APR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    32733.14</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    33785.00</td>
    <td align="right">02-JUN-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    50598.44</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    40135.77</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    36100.52</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    27022.87</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    11260.21</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5536.53</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    50598.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   216213.32</td>
    <td align="right">28-JAN-07:10</td>
    <td align="right">     2084.55</td>
    <td align="right">    22141.15</td>
    <td align="right">     5686.19</td>
    <td align="right">      341.80</td>
    <td align="right">     3523.08</td>
    <td align="right">        6.85</td>
    <td align="right">   182429.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   230726.79</td>
    <td align="right">25-FEB-07:10</td>
    <td align="right">     2046.07</td>
    <td align="right">    22141.15</td>
    <td align="right">        0.00</td>
    <td align="right">      341.80</td>
    <td align="right">     3547.79</td>
    <td align="right">        6.85</td>
    <td align="right">   202643.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   192201.56</td>
    <td align="right">04-MAR-07:10</td>
    <td align="right">     1754.91</td>
    <td align="right">    22141.15</td>
    <td align="right">        0.00</td>
    <td align="right">      341.63</td>
    <td align="right">     3475.16</td>
    <td align="right">        6.85</td>
    <td align="right">   164481.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   109211.12</td>
    <td align="right">12-APR-07:10</td>
    <td align="right">    14760.31</td>
    <td align="right">    56308.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     3410.91</td>
    <td align="right">        6.85</td>
    <td align="right">    33313.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   110536.10</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">    14760.31</td>
    <td align="right">    51784.66</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     9840.85</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    32733.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   111200.73</td>
    <td align="right">02-JUN-15:09</td>
    <td align="right">    14760.31</td>
    <td align="right">    51784.66</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     9453.62</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    33785.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   129627.04</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    14760.31</td>
    <td align="right">    51784.66</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    11066.49</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    50598.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   118667.31</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">    14760.31</td>
    <td align="right">    52178.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    10176.02</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    40135.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   110748.46</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">    14760.31</td>
    <td align="right">    51784.66</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">    10758.60</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    32027.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   100595.57</td>
    <td align="right">04-OCT-15:09</td>
    <td align="right">    14760.31</td>
    <td align="right">    51784.66</td>
    <td align="right">        0.00</td>
    <td align="right">     1410.29</td>
    <td align="right">     7288.49</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    25344.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   149872.55</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">     6253.89</td>
    <td align="right">    25878.59</td>
    <td align="right">     5686.19</td>
    <td align="right">      386.00</td>
    <td align="right">     3480.61</td>
    <td align="right">        6.85</td>
    <td align="right">   108180.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   233217.93</td>
    <td align="right">16-DEC-07:10</td>
    <td align="right">     2084.55</td>
    <td align="right">    22141.15</td>
    <td align="right">     5686.19</td>
    <td align="right">      341.80</td>
    <td align="right">     3558.48</td>
    <td align="right">        6.85</td>
    <td align="right">   199398.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   100595.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1754.91</td>
    <td align="right">    22141.15</td>
    <td align="right">        0.00</td>
    <td align="right">      341.63</td>
    <td align="right">     3410.91</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   233217.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14760.31</td>
    <td align="right">    56308.93</td>
    <td align="right">     5686.19</td>
    <td align="right">     1410.29</td>
    <td align="right">    11066.49</td>
    <td align="right">        6.85</td>
    <td align="right">   202643.14</td>
    <td align="right">    50598.44</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {Maximum} [W]</td>
    <td align="right">HEATING:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27928.97</td>
    <td align="right">02-JAN-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    11145.75</td>
    <td align="right">30-JAN-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27928.97</td>
    <td align="right">03-FEB-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    11245.78</td>
    <td align="right">10-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27928.97</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    11014.61</td>
    <td align="right">07-MAR-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27928.97</td>
    <td align="right">04-APR-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    10244.42</td>
    <td align="right">04-APR-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27928.97</td>
    <td align="right">06-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10133.27</td>
    <td align="right">02-MAY-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15947.09</td>
    <td align="right">03-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9986.08</td>
    <td align="right">01-JUN-11:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9176.84</td>
    <td align="right">15-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9867.27</td>
    <td align="right">03-JUL-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9811.55</td>
    <td align="right">14-AUG-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27928.97</td>
    <td align="right">23-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9865.21</td>
    <td align="right">29-SEP-11:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27928.97</td>
    <td align="right">20-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9992.84</td>
    <td align="right">30-OCT-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27928.97</td>
    <td align="right">13-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10136.62</td>
    <td align="right">30-NOV-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27928.97</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    10240.13</td>
    <td align="right">29-DEC-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9811.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27928.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    11245.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.16</td>
    <td align="right">        0.17</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.10</td>
    <td align="right">        0.17</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.13</td>
    <td align="right">        0.50</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       25.13</td>
    <td align="right">        0.00</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       25.17</td>
    <td align="right">        0.00</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.16</td>
    <td align="right">        0.33</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       25.14</td>
    <td align="right">        0.50</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       25.15</td>
    <td align="right">        1.33</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.06</td>
    <td align="right">        0.17</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.33</td>
    <td align="right">       25.14</td>
    <td align="right">        3.17</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       25.17</td>
    <td align="right">        1.33</td>
    <td align="right">       25.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.06</td>
    <td align="right">        0.17</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       25.11</td>
    <td align="right">        0.50</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       25.10</td>
    <td align="right">        0.17</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.67</td>
    <td align="right">       25.10</td>
    <td align="right">        0.83</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       25.11</td>
    <td align="right">        0.50</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       92.17</td>
    <td align="right">       19.05</td>
    <td align="right">       29.50</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       84.33</td>
    <td align="right">       19.01</td>
    <td align="right">       24.67</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.00</td>
    <td align="right">       19.25</td>
    <td align="right">       14.83</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.17</td>
    <td align="right">       19.65</td>
    <td align="right">        4.67</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       25.11</td>
    <td align="right">        0.50</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       25.34</td>
    <td align="right">        4.33</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       25.40</td>
    <td align="right">        9.33</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       25.25</td>
    <td align="right">        3.17</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.19</td>
    <td align="right">        0.17</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.83</td>
    <td align="right">       19.68</td>
    <td align="right">        3.00</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       56.50</td>
    <td align="right">       19.49</td>
    <td align="right">       14.67</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       89.50</td>
    <td align="right">       19.09</td>
    <td align="right">       26.83</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      421.50</td>
    <td align="right">       19.20</td>
    <td align="right">      118.17</td>
    <td align="right">       19.22</td>
    <td align="right">       24.67</td>
    <td align="right">       19.48</td>
    <td align="right">       17.50</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       92.17</td>
    <td align="right">       19.68</td>
    <td align="right">       29.50</td>
    <td align="right">       19.67</td>
    <td align="right">       14.50</td>
    <td align="right">       25.40</td>
    <td align="right">        9.33</td>
    <td align="right">       25.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.67</td>
    <td align="right">       19.00</td>
    <td align="right">       27.17</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       78.50</td>
    <td align="right">       18.95</td>
    <td align="right">       23.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.50</td>
    <td align="right">       19.20</td>
    <td align="right">       13.50</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">       19.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.83</td>
    <td align="right">       19.65</td>
    <td align="right">        4.33</td>
    <td align="right">       19.66</td>
    <td align="right">        1.00</td>
    <td align="right">       19.86</td>
    <td align="right">        1.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       25.47</td>
    <td align="right">        3.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       25.62</td>
    <td align="right">       10.33</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">       25.83</td>
    <td align="right">       15.33</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       25.81</td>
    <td align="right">       10.33</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       25.34</td>
    <td align="right">        6.33</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.17</td>
    <td align="right">       19.66</td>
    <td align="right">        1.83</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       56.83</td>
    <td align="right">       19.48</td>
    <td align="right">       14.00</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.83</td>
    <td align="right">       19.03</td>
    <td align="right">       25.67</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">       19.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      397.33</td>
    <td align="right">       19.15</td>
    <td align="right">      109.50</td>
    <td align="right">       19.18</td>
    <td align="right">       55.50</td>
    <td align="right">       19.82</td>
    <td align="right">       46.83</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.67</td>
    <td align="right">       19.66</td>
    <td align="right">       27.17</td>
    <td align="right">       19.66</td>
    <td align="right">       20.50</td>
    <td align="right">       25.83</td>
    <td align="right">       15.33</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.50</td>
    <td align="right">       19.10</td>
    <td align="right">       23.17</td>
    <td align="right">       19.14</td>
    <td align="right">        0.17</td>
    <td align="right">       19.15</td>
    <td align="right">        0.17</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       75.67</td>
    <td align="right">       19.07</td>
    <td align="right">       19.50</td>
    <td align="right">       19.11</td>
    <td align="right">        0.33</td>
    <td align="right">       19.13</td>
    <td align="right">        0.33</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.33</td>
    <td align="right">       19.29</td>
    <td align="right">       12.67</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.50</td>
    <td align="right">       19.68</td>
    <td align="right">        4.17</td>
    <td align="right">       19.70</td>
    <td align="right">        3.00</td>
    <td align="right">       20.33</td>
    <td align="right">        3.00</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.41</td>
    <td align="right">        3.83</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">       25.48</td>
    <td align="right">        7.67</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.83</td>
    <td align="right">       25.70</td>
    <td align="right">       12.17</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
    <td align="right">       25.89</td>
    <td align="right">        7.67</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       25.74</td>
    <td align="right">        5.83</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.33</td>
    <td align="right">       19.68</td>
    <td align="right">        2.00</td>
    <td align="right">       19.68</td>
    <td align="right">        1.67</td>
    <td align="right">       20.35</td>
    <td align="right">        1.67</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.83</td>
    <td align="right">       19.53</td>
    <td align="right">       10.83</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.67</td>
    <td align="right">       19.15</td>
    <td align="right">       23.17</td>
    <td align="right">       19.18</td>
    <td align="right">        1.17</td>
    <td align="right">       19.25</td>
    <td align="right">        1.17</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      373.83</td>
    <td align="right">       19.24</td>
    <td align="right">       95.50</td>
    <td align="right">       19.26</td>
    <td align="right">       53.67</td>
    <td align="right">       19.92</td>
    <td align="right">       43.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.50</td>
    <td align="right">       19.68</td>
    <td align="right">       23.17</td>
    <td align="right">       19.70</td>
    <td align="right">       17.83</td>
    <td align="right">       25.89</td>
    <td align="right">       12.17</td>
    <td align="right">       25.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.33</td>
    <td align="right">       18.98</td>
    <td align="right">       27.50</td>
    <td align="right">       19.02</td>
    <td align="right">        0.00</td>
    <td align="right">       19.02</td>
    <td align="right">        0.00</td>
    <td align="right">       19.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       77.17</td>
    <td align="right">       18.96</td>
    <td align="right">       21.83</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.33</td>
    <td align="right">       19.22</td>
    <td align="right">       13.67</td>
    <td align="right">       19.26</td>
    <td align="right">        0.33</td>
    <td align="right">       19.29</td>
    <td align="right">        0.33</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.67</td>
    <td align="right">       19.66</td>
    <td align="right">        3.83</td>
    <td align="right">       19.67</td>
    <td align="right">        2.83</td>
    <td align="right">       20.30</td>
    <td align="right">        1.67</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       25.66</td>
    <td align="right">        3.33</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">       25.77</td>
    <td align="right">        7.50</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.33</td>
    <td align="right">       26.05</td>
    <td align="right">       13.17</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       26.07</td>
    <td align="right">        6.50</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       25.73</td>
    <td align="right">        3.33</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.83</td>
    <td align="right">       19.65</td>
    <td align="right">        2.83</td>
    <td align="right">       19.63</td>
    <td align="right">        0.83</td>
    <td align="right">       19.91</td>
    <td align="right">        0.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       55.83</td>
    <td align="right">       19.46</td>
    <td align="right">       14.17</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.00</td>
    <td align="right">       19.04</td>
    <td align="right">       25.33</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      393.17</td>
    <td align="right">       19.15</td>
    <td align="right">      109.17</td>
    <td align="right">       19.18</td>
    <td align="right">       62.17</td>
    <td align="right">       19.92</td>
    <td align="right">       36.50</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.33</td>
    <td align="right">       19.66</td>
    <td align="right">       27.50</td>
    <td align="right">       19.67</td>
    <td align="right">       24.33</td>
    <td align="right">       26.07</td>
    <td align="right">       13.17</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.67</td>
    <td align="right">       19.39</td>
    <td align="right">       28.17</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       78.17</td>
    <td align="right">       19.32</td>
    <td align="right">       23.67</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.83</td>
    <td align="right">       19.47</td>
    <td align="right">       12.33</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.50</td>
    <td align="right">       19.82</td>
    <td align="right">        1.17</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.20</td>
    <td align="right">        2.67</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       19.94</td>
    <td align="right">        0.17</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.17</td>
    <td align="right">       19.66</td>
    <td align="right">        6.67</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.83</td>
    <td align="right">       19.47</td>
    <td align="right">       23.17</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      327.33</td>
    <td align="right">       19.44</td>
    <td align="right">       95.33</td>
    <td align="right">       19.46</td>
    <td align="right">        4.00</td>
    <td align="right">       19.51</td>
    <td align="right">        2.67</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.67</td>
    <td align="right">       19.94</td>
    <td align="right">       28.17</td>
    <td align="right">       19.94</td>
    <td align="right">        4.00</td>
    <td align="right">       25.20</td>
    <td align="right">        2.67</td>
    <td align="right">       25.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       84.50</td>
    <td align="right">       19.38</td>
    <td align="right">       25.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       76.33</td>
    <td align="right">       19.31</td>
    <td align="right">       21.83</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       19.44</td>
    <td align="right">       11.00</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.67</td>
    <td align="right">       19.83</td>
    <td align="right">        0.33</td>
    <td align="right">       19.84</td>
    <td align="right">        1.00</td>
    <td align="right">       20.76</td>
    <td align="right">        1.00</td>
    <td align="right">       21.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       25.25</td>
    <td align="right">        1.50</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       25.54</td>
    <td align="right">        7.50</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.33</td>
    <td align="right">       25.60</td>
    <td align="right">       16.00</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       25.63</td>
    <td align="right">       10.83</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       25.33</td>
    <td align="right">        6.67</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       19.92</td>
    <td align="right">        0.17</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.67</td>
    <td align="right">       19.69</td>
    <td align="right">        5.83</td>
    <td align="right">       19.71</td>
    <td align="right">        0.00</td>
    <td align="right">       19.71</td>
    <td align="right">        0.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.83</td>
    <td align="right">       19.46</td>
    <td align="right">       23.17</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      313.50</td>
    <td align="right">       19.42</td>
    <td align="right">       87.33</td>
    <td align="right">       19.45</td>
    <td align="right">       52.33</td>
    <td align="right">       20.15</td>
    <td align="right">       43.50</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       84.50</td>
    <td align="right">       19.92</td>
    <td align="right">       25.00</td>
    <td align="right">       19.92</td>
    <td align="right">       21.33</td>
    <td align="right">       25.63</td>
    <td align="right">       16.00</td>
    <td align="right">       25.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      164.67</td>
    <td align="right">       17.84</td>
    <td align="right">      109.67</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">       17.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      162.83</td>
    <td align="right">       17.60</td>
    <td align="right">      112.00</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       96.83</td>
    <td align="right">       18.22</td>
    <td align="right">       65.83</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.83</td>
    <td align="right">       18.67</td>
    <td align="right">       30.67</td>
    <td align="right">       18.59</td>
    <td align="right">        2.17</td>
    <td align="right">       18.81</td>
    <td align="right">        2.17</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.83</td>
    <td align="right">       19.58</td>
    <td align="right">        3.83</td>
    <td align="right">       19.58</td>
    <td align="right">        1.17</td>
    <td align="right">       20.33</td>
    <td align="right">        1.17</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       25.29</td>
    <td align="right">        5.50</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       25.47</td>
    <td align="right">       11.67</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       25.56</td>
    <td align="right">        9.33</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.67</td>
    <td align="right">       19.90</td>
    <td align="right">        0.67</td>
    <td align="right">       19.90</td>
    <td align="right">        9.67</td>
    <td align="right">       24.83</td>
    <td align="right">        7.83</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.00</td>
    <td align="right">       19.43</td>
    <td align="right">        8.00</td>
    <td align="right">       19.43</td>
    <td align="right">        3.00</td>
    <td align="right">       20.35</td>
    <td align="right">        2.33</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.33</td>
    <td align="right">       18.50</td>
    <td align="right">       43.83</td>
    <td align="right">       18.31</td>
    <td align="right">        0.00</td>
    <td align="right">       18.31</td>
    <td align="right">        0.00</td>
    <td align="right">       18.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      138.50</td>
    <td align="right">       18.08</td>
    <td align="right">       88.17</td>
    <td align="right">       17.78</td>
    <td align="right">        0.83</td>
    <td align="right">       17.80</td>
    <td align="right">        0.83</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      669.50</td>
    <td align="right">       18.02</td>
    <td align="right">      462.67</td>
    <td align="right">       17.76</td>
    <td align="right">       49.33</td>
    <td align="right">       18.08</td>
    <td align="right">       40.83</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      164.67</td>
    <td align="right">       19.90</td>
    <td align="right">      112.00</td>
    <td align="right">       19.90</td>
    <td align="right">       15.00</td>
    <td align="right">       25.56</td>
    <td align="right">       11.67</td>
    <td align="right">       25.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       85.33</td>
    <td align="right">       19.36</td>
    <td align="right">       25.83</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.50</td>
    <td align="right">       19.32</td>
    <td align="right">       21.17</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       43.33</td>
    <td align="right">       19.48</td>
    <td align="right">       10.50</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.00</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">       19.87</td>
    <td align="right">        2.33</td>
    <td align="right">       22.40</td>
    <td align="right">        1.50</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       25.38</td>
    <td align="right">        2.17</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       25.52</td>
    <td align="right">        7.33</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.33</td>
    <td align="right">       25.68</td>
    <td align="right">       16.17</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">       25.63</td>
    <td align="right">        9.33</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       25.48</td>
    <td align="right">        4.67</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.50</td>
    <td align="right">       19.91</td>
    <td align="right">        0.50</td>
    <td align="right">       19.91</td>
    <td align="right">        0.67</td>
    <td align="right">       22.14</td>
    <td align="right">        0.67</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.50</td>
    <td align="right">       19.68</td>
    <td align="right">        6.67</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.00</td>
    <td align="right">       19.46</td>
    <td align="right">       22.33</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      309.17</td>
    <td align="right">       19.42</td>
    <td align="right">       87.00</td>
    <td align="right">       19.44</td>
    <td align="right">       71.83</td>
    <td align="right">       20.39</td>
    <td align="right">       41.83</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       85.33</td>
    <td align="right">       19.91</td>
    <td align="right">       25.83</td>
    <td align="right">       19.91</td>
    <td align="right">       30.33</td>
    <td align="right">       25.68</td>
    <td align="right">       16.17</td>
    <td align="right">       25.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.17</td>
    <td align="right">       19.34</td>
    <td align="right">       26.67</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       76.17</td>
    <td align="right">       19.28</td>
    <td align="right">       23.33</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       44.00</td>
    <td align="right">       19.43</td>
    <td align="right">       11.00</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.17</td>
    <td align="right">       19.82</td>
    <td align="right">        1.00</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       25.24</td>
    <td align="right">        3.67</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       25.30</td>
    <td align="right">        7.50</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       25.19</td>
    <td align="right">        1.67</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.11</td>
    <td align="right">        0.17</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.83</td>
    <td align="right">       19.82</td>
    <td align="right">        1.00</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.33</td>
    <td align="right">       19.59</td>
    <td align="right">        9.33</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.67</td>
    <td align="right">       19.38</td>
    <td align="right">       25.33</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      334.33</td>
    <td align="right">       19.39</td>
    <td align="right">       97.67</td>
    <td align="right">       19.41</td>
    <td align="right">       18.33</td>
    <td align="right">       19.65</td>
    <td align="right">       13.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.17</td>
    <td align="right">       19.82</td>
    <td align="right">       26.67</td>
    <td align="right">       19.83</td>
    <td align="right">       11.50</td>
    <td align="right">       25.30</td>
    <td align="right">        7.50</td>
    <td align="right">       25.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       84.00</td>
    <td align="right">       19.31</td>
    <td align="right">       24.50</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       76.83</td>
    <td align="right">       19.27</td>
    <td align="right">       21.50</td>
    <td align="right">       19.31</td>
    <td align="right">        0.00</td>
    <td align="right">       19.31</td>
    <td align="right">        0.00</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       43.83</td>
    <td align="right">       19.41</td>
    <td align="right">       10.50</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.17</td>
    <td align="right">       19.82</td>
    <td align="right">        0.33</td>
    <td align="right">       19.82</td>
    <td align="right">        1.17</td>
    <td align="right">       20.56</td>
    <td align="right">        1.17</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       25.47</td>
    <td align="right">        4.00</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       25.67</td>
    <td align="right">        9.00</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">       25.77</td>
    <td align="right">       15.50</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       25.80</td>
    <td align="right">       10.67</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       25.37</td>
    <td align="right">        7.00</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.33</td>
    <td align="right">       19.80</td>
    <td align="right">        0.50</td>
    <td align="right">       19.79</td>
    <td align="right">        0.33</td>
    <td align="right">       20.08</td>
    <td align="right">        0.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.83</td>
    <td align="right">       19.59</td>
    <td align="right">        8.50</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.67</td>
    <td align="right">       19.36</td>
    <td align="right">       25.00</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      332.67</td>
    <td align="right">       19.37</td>
    <td align="right">       90.83</td>
    <td align="right">       19.40</td>
    <td align="right">       54.00</td>
    <td align="right">       20.11</td>
    <td align="right">       47.67</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.31</td>
    <td align="right">        0.00</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       84.00</td>
    <td align="right">       19.82</td>
    <td align="right">       25.00</td>
    <td align="right">       19.82</td>
    <td align="right">       19.50</td>
    <td align="right">       25.80</td>
    <td align="right">       15.50</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       79.33</td>
    <td align="right">       19.40</td>
    <td align="right">       21.17</td>
    <td align="right">       19.43</td>
    <td align="right">        0.33</td>
    <td align="right">       19.45</td>
    <td align="right">        0.33</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.83</td>
    <td align="right">       19.34</td>
    <td align="right">       17.83</td>
    <td align="right">       19.38</td>
    <td align="right">        0.67</td>
    <td align="right">       19.43</td>
    <td align="right">        0.67</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.67</td>
    <td align="right">       19.49</td>
    <td align="right">        8.67</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.83</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">       19.84</td>
    <td align="right">        3.00</td>
    <td align="right">       22.09</td>
    <td align="right">        3.00</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       25.38</td>
    <td align="right">        3.50</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       25.43</td>
    <td align="right">        7.33</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.67</td>
    <td align="right">       25.62</td>
    <td align="right">       12.33</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       25.83</td>
    <td align="right">        7.83</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">       25.65</td>
    <td align="right">        7.17</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.33</td>
    <td align="right">       19.84</td>
    <td align="right">        0.67</td>
    <td align="right">       19.83</td>
    <td align="right">        3.83</td>
    <td align="right">       22.50</td>
    <td align="right">        3.83</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.00</td>
    <td align="right">       19.64</td>
    <td align="right">        5.83</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.50</td>
    <td align="right">       19.43</td>
    <td align="right">       20.33</td>
    <td align="right">       19.45</td>
    <td align="right">        1.33</td>
    <td align="right">       19.54</td>
    <td align="right">        1.33</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      297.50</td>
    <td align="right">       19.44</td>
    <td align="right">       74.50</td>
    <td align="right">       19.46</td>
    <td align="right">       54.83</td>
    <td align="right">       20.25</td>
    <td align="right">       47.33</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.43</td>
    <td align="right">        0.00</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       79.33</td>
    <td align="right">       19.84</td>
    <td align="right">       21.17</td>
    <td align="right">       19.84</td>
    <td align="right">       16.67</td>
    <td align="right">       25.83</td>
    <td align="right">       12.33</td>
    <td align="right">       25.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       85.17</td>
    <td align="right">       19.29</td>
    <td align="right">       25.50</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       73.67</td>
    <td align="right">       19.26</td>
    <td align="right">       20.83</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.83</td>
    <td align="right">       19.42</td>
    <td align="right">       10.00</td>
    <td align="right">       19.45</td>
    <td align="right">        0.17</td>
    <td align="right">       19.47</td>
    <td align="right">        0.17</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.67</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">       19.84</td>
    <td align="right">        2.67</td>
    <td align="right">       21.65</td>
    <td align="right">        1.67</td>
    <td align="right">       22.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       25.60</td>
    <td align="right">        3.50</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       25.72</td>
    <td align="right">        7.33</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.92</td>
    <td align="right">       13.83</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">       25.93</td>
    <td align="right">        7.00</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       25.66</td>
    <td align="right">        3.67</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.00</td>
    <td align="right">       19.80</td>
    <td align="right">        1.00</td>
    <td align="right">       19.79</td>
    <td align="right">        0.67</td>
    <td align="right">       20.30</td>
    <td align="right">        0.67</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.33</td>
    <td align="right">       19.58</td>
    <td align="right">        8.83</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.33</td>
    <td align="right">       19.36</td>
    <td align="right">       23.67</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      327.00</td>
    <td align="right">       19.37</td>
    <td align="right">       89.83</td>
    <td align="right">       19.39</td>
    <td align="right">       63.00</td>
    <td align="right">       20.24</td>
    <td align="right">       37.83</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       85.17</td>
    <td align="right">       19.84</td>
    <td align="right">       25.50</td>
    <td align="right">       19.84</td>
    <td align="right">       25.00</td>
    <td align="right">       25.93</td>
    <td align="right">       13.83</td>
    <td align="right">       25.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.12</td>
    <td align="right">      291.17</td>
    <td align="right">       20.94</td>
    <td align="right">      291.17</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.96</td>
    <td align="right">      299.17</td>
    <td align="right">       20.81</td>
    <td align="right">      299.17</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      470.50</td>
    <td align="right">       22.09</td>
    <td align="right">      108.17</td>
    <td align="right">       21.86</td>
    <td align="right">      102.67</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      354.67</td>
    <td align="right">       23.44</td>
    <td align="right">       21.00</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      107.50</td>
    <td align="right">       23.73</td>
    <td align="right">      169.17</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       23.68</td>
    <td align="right">      365.83</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.83</td>
    <td align="right">       23.56</td>
    <td align="right">      405.17</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.17</td>
    <td align="right">       23.58</td>
    <td align="right">      453.17</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.67</td>
    <td align="right">       23.70</td>
    <td align="right">      326.50</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      196.00</td>
    <td align="right">       23.62</td>
    <td align="right">      113.83</td>
    <td align="right">       23.94</td>
    <td align="right">        0.00</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      414.17</td>
    <td align="right">       22.73</td>
    <td align="right">       55.67</td>
    <td align="right">       22.63</td>
    <td align="right">       38.17</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.33</td>
    <td align="right">       21.48</td>
    <td align="right">      200.33</td>
    <td align="right">       21.23</td>
    <td align="right">      200.33</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3058.83</td>
    <td align="right">       22.10</td>
    <td align="right">     2809.17</td>
    <td align="right">       22.62</td>
    <td align="right">      931.50</td>
    <td align="right">       22.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.83</td>
    <td align="right">       20.96</td>
    <td align="right">       21.00</td>
    <td align="right">       20.81</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.73</td>
    <td align="right">      453.17</td>
    <td align="right">       24.44</td>
    <td align="right">      299.17</td>
    <td align="right">       24.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.55</td>
    <td align="right">      465.33</td>
    <td align="right">       20.53</td>
    <td align="right">      465.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.51</td>
    <td align="right">      446.83</td>
    <td align="right">       20.51</td>
    <td align="right">      446.83</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.13</td>
    <td align="right">      256.67</td>
    <td align="right">       20.93</td>
    <td align="right">      256.67</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.99</td>
    <td align="right">       43.33</td>
    <td align="right">       21.87</td>
    <td align="right">       43.33</td>
    <td align="right">       21.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      366.17</td>
    <td align="right">       22.95</td>
    <td align="right">       47.17</td>
    <td align="right">       23.10</td>
    <td align="right">        0.00</td>
    <td align="right">       23.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      203.17</td>
    <td align="right">       23.10</td>
    <td align="right">      138.33</td>
    <td align="right">       23.56</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      156.50</td>
    <td align="right">       23.07</td>
    <td align="right">      228.17</td>
    <td align="right">       23.72</td>
    <td align="right">        0.00</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      162.00</td>
    <td align="right">       23.03</td>
    <td align="right">      224.00</td>
    <td align="right">       23.72</td>
    <td align="right">        0.00</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      266.83</td>
    <td align="right">       22.90</td>
    <td align="right">      112.83</td>
    <td align="right">       23.27</td>
    <td align="right">        0.00</td>
    <td align="right">       23.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      447.67</td>
    <td align="right">       22.45</td>
    <td align="right">       42.67</td>
    <td align="right">       22.42</td>
    <td align="right">       24.33</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.18</td>
    <td align="right">      185.50</td>
    <td align="right">       21.00</td>
    <td align="right">      185.50</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.64</td>
    <td align="right">      399.50</td>
    <td align="right">       20.58</td>
    <td align="right">      399.50</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4543.33</td>
    <td align="right">       21.65</td>
    <td align="right">     2590.33</td>
    <td align="right">       21.64</td>
    <td align="right">     1821.50</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      156.50</td>
    <td align="right">       20.51</td>
    <td align="right">       42.67</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.10</td>
    <td align="right">      465.33</td>
    <td align="right">       23.72</td>
    <td align="right">      465.33</td>
    <td align="right">       23.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.51</td>
    <td align="right">      483.67</td>
    <td align="right">       20.51</td>
    <td align="right">      483.67</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.50</td>
    <td align="right">      450.67</td>
    <td align="right">       20.50</td>
    <td align="right">      450.67</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.01</td>
    <td align="right">      312.83</td>
    <td align="right">       20.82</td>
    <td align="right">      312.83</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      484.83</td>
    <td align="right">       21.60</td>
    <td align="right">      116.17</td>
    <td align="right">       21.40</td>
    <td align="right">      116.17</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      368.17</td>
    <td align="right">       22.72</td>
    <td align="right">       68.83</td>
    <td align="right">       22.96</td>
    <td align="right">        1.33</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      166.67</td>
    <td align="right">       23.04</td>
    <td align="right">      187.67</td>
    <td align="right">       23.71</td>
    <td align="right">        0.00</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      135.33</td>
    <td align="right">       23.10</td>
    <td align="right">      253.33</td>
    <td align="right">       23.85</td>
    <td align="right">        0.50</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      154.17</td>
    <td align="right">       23.01</td>
    <td align="right">      233.00</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">       22.58</td>
    <td align="right">      113.83</td>
    <td align="right">       23.05</td>
    <td align="right">        1.67</td>
    <td align="right">       23.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      462.83</td>
    <td align="right">       21.88</td>
    <td align="right">       80.83</td>
    <td align="right">       21.81</td>
    <td align="right">       61.00</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.85</td>
    <td align="right">      305.83</td>
    <td align="right">       20.72</td>
    <td align="right">      305.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.57</td>
    <td align="right">      443.50</td>
    <td align="right">       20.54</td>
    <td align="right">      443.50</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4513.33</td>
    <td align="right">       21.43</td>
    <td align="right">     3050.17</td>
    <td align="right">       21.50</td>
    <td align="right">     2177.17</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      135.33</td>
    <td align="right">       20.50</td>
    <td align="right">       68.83</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.10</td>
    <td align="right">      483.67</td>
    <td align="right">       23.85</td>
    <td align="right">      483.67</td>
    <td align="right">       23.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.40</td>
    <td align="right">      497.17</td>
    <td align="right">       20.40</td>
    <td align="right">      497.17</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.41</td>
    <td align="right">      454.00</td>
    <td align="right">       20.41</td>
    <td align="right">      454.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.17</td>
    <td align="right">       20.81</td>
    <td align="right">      376.50</td>
    <td align="right">       20.66</td>
    <td align="right">      375.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.33</td>
    <td align="right">       21.34</td>
    <td align="right">      213.33</td>
    <td align="right">       21.10</td>
    <td align="right">      208.17</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      306.83</td>
    <td align="right">       22.44</td>
    <td align="right">      159.17</td>
    <td align="right">       22.97</td>
    <td align="right">       19.17</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      116.50</td>
    <td align="right">       23.17</td>
    <td align="right">      318.67</td>
    <td align="right">       24.13</td>
    <td align="right">        2.83</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.17</td>
    <td align="right">       23.33</td>
    <td align="right">      406.33</td>
    <td align="right">       24.33</td>
    <td align="right">        9.50</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       97.50</td>
    <td align="right">       23.05</td>
    <td align="right">      352.17</td>
    <td align="right">       24.15</td>
    <td align="right">        1.17</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      259.50</td>
    <td align="right">       22.37</td>
    <td align="right">      197.67</td>
    <td align="right">       23.11</td>
    <td align="right">       19.00</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.33</td>
    <td align="right">       21.45</td>
    <td align="right">      188.33</td>
    <td align="right">       21.38</td>
    <td align="right">      151.33</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.64</td>
    <td align="right">      383.83</td>
    <td align="right">       20.55</td>
    <td align="right">      383.83</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.44</td>
    <td align="right">      473.00</td>
    <td align="right">       20.42</td>
    <td align="right">      473.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4213.33</td>
    <td align="right">       21.15</td>
    <td align="right">     4020.17</td>
    <td align="right">       21.50</td>
    <td align="right">     2594.67</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       58.17</td>
    <td align="right">       20.40</td>
    <td align="right">      159.17</td>
    <td align="right">       20.40</td>
    <td align="right">        1.17</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      507.17</td>
    <td align="right">       23.33</td>
    <td align="right">      497.17</td>
    <td align="right">       24.33</td>
    <td align="right">      497.17</td>
    <td align="right">       24.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.42</td>
    <td align="right">      496.67</td>
    <td align="right">       20.42</td>
    <td align="right">      496.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.42</td>
    <td align="right">      452.17</td>
    <td align="right">       20.42</td>
    <td align="right">      452.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      474.83</td>
    <td align="right">       21.03</td>
    <td align="right">      312.33</td>
    <td align="right">       20.89</td>
    <td align="right">      292.83</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      398.67</td>
    <td align="right">       21.82</td>
    <td align="right">      159.67</td>
    <td align="right">       21.66</td>
    <td align="right">      127.50</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.50</td>
    <td align="right">       22.61</td>
    <td align="right">      248.50</td>
    <td align="right">       23.62</td>
    <td align="right">        7.33</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.50</td>
    <td align="right">       23.41</td>
    <td align="right">      387.67</td>
    <td align="right">       24.38</td>
    <td align="right">        3.50</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.50</td>
    <td align="right">       24.19</td>
    <td align="right">      459.50</td>
    <td align="right">       24.52</td>
    <td align="right">       17.17</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.67</td>
    <td align="right">       23.33</td>
    <td align="right">      440.67</td>
    <td align="right">       24.43</td>
    <td align="right">        3.83</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      186.00</td>
    <td align="right">       22.57</td>
    <td align="right">      270.17</td>
    <td align="right">       23.61</td>
    <td align="right">       14.33</td>
    <td align="right">       23.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      398.00</td>
    <td align="right">       21.78</td>
    <td align="right">      171.17</td>
    <td align="right">       21.84</td>
    <td align="right">      107.00</td>
    <td align="right">       21.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.33</td>
    <td align="right">       20.79</td>
    <td align="right">      353.17</td>
    <td align="right">       20.64</td>
    <td align="right">      353.17</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.48</td>
    <td align="right">      461.83</td>
    <td align="right">       20.45</td>
    <td align="right">      461.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3712.00</td>
    <td align="right">       21.18</td>
    <td align="right">     4213.50</td>
    <td align="right">       21.76</td>
    <td align="right">     2337.33</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.50</td>
    <td align="right">       20.42</td>
    <td align="right">      159.67</td>
    <td align="right">       20.42</td>
    <td align="right">        3.50</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.19</td>
    <td align="right">      496.67</td>
    <td align="right">       24.52</td>
    <td align="right">      496.67</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.17</td>
    <td align="right">       20.66</td>
    <td align="right">      429.50</td>
    <td align="right">       20.55</td>
    <td align="right">      429.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.33</td>
    <td align="right">       20.65</td>
    <td align="right">      389.33</td>
    <td align="right">       20.54</td>
    <td align="right">      389.33</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      438.33</td>
    <td align="right">       21.17</td>
    <td align="right">      289.33</td>
    <td align="right">       21.03</td>
    <td align="right">      261.33</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.33</td>
    <td align="right">       21.65</td>
    <td align="right">      191.17</td>
    <td align="right">       21.60</td>
    <td align="right">      143.17</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      238.50</td>
    <td align="right">       22.49</td>
    <td align="right">      214.17</td>
    <td align="right">       23.32</td>
    <td align="right">       14.17</td>
    <td align="right">       23.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       97.33</td>
    <td align="right">       23.10</td>
    <td align="right">      337.50</td>
    <td align="right">       24.19</td>
    <td align="right">        2.00</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.50</td>
    <td align="right">       23.48</td>
    <td align="right">      418.00</td>
    <td align="right">       24.39</td>
    <td align="right">       15.83</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       68.17</td>
    <td align="right">       23.19</td>
    <td align="right">      400.33</td>
    <td align="right">       24.33</td>
    <td align="right">        4.33</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      180.67</td>
    <td align="right">       22.61</td>
    <td align="right">      273.67</td>
    <td align="right">       23.66</td>
    <td align="right">       15.00</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      346.67</td>
    <td align="right">       21.83</td>
    <td align="right">      195.83</td>
    <td align="right">       22.11</td>
    <td align="right">       93.33</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.00</td>
    <td align="right">       20.95</td>
    <td align="right">      318.00</td>
    <td align="right">       20.79</td>
    <td align="right">      308.50</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      487.50</td>
    <td align="right">       20.64</td>
    <td align="right">      422.33</td>
    <td align="right">       20.56</td>
    <td align="right">      418.00</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3703.50</td>
    <td align="right">       21.33</td>
    <td align="right">     3879.17</td>
    <td align="right">       21.85</td>
    <td align="right">     2094.50</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.50</td>
    <td align="right">       20.64</td>
    <td align="right">      191.17</td>
    <td align="right">       20.54</td>
    <td align="right">        2.00</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      492.17</td>
    <td align="right">       23.48</td>
    <td align="right">      429.50</td>
    <td align="right">       24.39</td>
    <td align="right">      429.50</td>
    <td align="right">       24.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.43</td>
    <td align="right">      488.50</td>
    <td align="right">       20.42</td>
    <td align="right">      488.50</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.45</td>
    <td align="right">      437.00</td>
    <td align="right">       20.44</td>
    <td align="right">      437.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      473.17</td>
    <td align="right">       21.00</td>
    <td align="right">      332.00</td>
    <td align="right">       20.86</td>
    <td align="right">      314.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      408.33</td>
    <td align="right">       21.54</td>
    <td align="right">      203.50</td>
    <td align="right">       21.46</td>
    <td align="right">      163.17</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      243.50</td>
    <td align="right">       22.50</td>
    <td align="right">      220.83</td>
    <td align="right">       23.33</td>
    <td align="right">       17.17</td>
    <td align="right">       23.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       96.67</td>
    <td align="right">       23.22</td>
    <td align="right">      353.00</td>
    <td align="right">       24.24</td>
    <td align="right">       10.00</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.50</td>
    <td align="right">       23.94</td>
    <td align="right">      424.33</td>
    <td align="right">       24.45</td>
    <td align="right">       37.33</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       78.17</td>
    <td align="right">       23.35</td>
    <td align="right">      395.00</td>
    <td align="right">       24.33</td>
    <td align="right">       12.33</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      203.00</td>
    <td align="right">       22.51</td>
    <td align="right">      256.17</td>
    <td align="right">       23.47</td>
    <td align="right">       19.67</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.50</td>
    <td align="right">       21.60</td>
    <td align="right">      193.50</td>
    <td align="right">       21.66</td>
    <td align="right">      130.00</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      482.83</td>
    <td align="right">       20.74</td>
    <td align="right">      363.17</td>
    <td align="right">       20.61</td>
    <td align="right">      362.00</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.49</td>
    <td align="right">      459.00</td>
    <td align="right">       20.45</td>
    <td align="right">      459.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3921.67</td>
    <td align="right">       21.22</td>
    <td align="right">     4126.00</td>
    <td align="right">       21.70</td>
    <td align="right">     2450.17</td>
    <td align="right">       21.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.50</td>
    <td align="right">       20.43</td>
    <td align="right">      193.50</td>
    <td align="right">       20.42</td>
    <td align="right">       10.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.94</td>
    <td align="right">      488.50</td>
    <td align="right">       24.45</td>
    <td align="right">      488.50</td>
    <td align="right">       24.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.43</td>
    <td align="right">      497.67</td>
    <td align="right">       20.43</td>
    <td align="right">      497.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.43</td>
    <td align="right">      454.00</td>
    <td align="right">       20.43</td>
    <td align="right">      454.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.65</td>
    <td align="right">      421.67</td>
    <td align="right">       20.56</td>
    <td align="right">      421.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.04</td>
    <td align="right">      226.33</td>
    <td align="right">       20.87</td>
    <td align="right">      226.33</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      447.00</td>
    <td align="right">       22.22</td>
    <td align="right">       50.00</td>
    <td align="right">       22.33</td>
    <td align="right">       14.50</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      203.17</td>
    <td align="right">       23.00</td>
    <td align="right">      189.67</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       97.83</td>
    <td align="right">       23.38</td>
    <td align="right">      315.33</td>
    <td align="right">       24.15</td>
    <td align="right">       16.50</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      131.50</td>
    <td align="right">       23.09</td>
    <td align="right">      279.83</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      287.17</td>
    <td align="right">       22.62</td>
    <td align="right">      126.50</td>
    <td align="right">       23.14</td>
    <td align="right">        1.83</td>
    <td align="right">       23.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      461.67</td>
    <td align="right">       21.88</td>
    <td align="right">       82.17</td>
    <td align="right">       21.85</td>
    <td align="right">       56.00</td>
    <td align="right">       21.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.78</td>
    <td align="right">      322.83</td>
    <td align="right">       20.65</td>
    <td align="right">      322.83</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.47</td>
    <td align="right">      468.17</td>
    <td align="right">       20.45</td>
    <td align="right">      468.17</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4569.33</td>
    <td align="right">       21.27</td>
    <td align="right">     3434.17</td>
    <td align="right">       21.40</td>
    <td align="right">     2479.50</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.83</td>
    <td align="right">       20.43</td>
    <td align="right">       50.00</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.38</td>
    <td align="right">      497.67</td>
    <td align="right">       24.15</td>
    <td align="right">      497.67</td>
    <td align="right">       24.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.44</td>
    <td align="right">      496.33</td>
    <td align="right">       20.44</td>
    <td align="right">      496.33</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.44</td>
    <td align="right">      454.00</td>
    <td align="right">       20.44</td>
    <td align="right">      454.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      486.67</td>
    <td align="right">       20.97</td>
    <td align="right">      318.17</td>
    <td align="right">       20.78</td>
    <td align="right">      315.50</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      432.00</td>
    <td align="right">       22.05</td>
    <td align="right">       98.50</td>
    <td align="right">       21.85</td>
    <td align="right">       87.83</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      210.33</td>
    <td align="right">       22.90</td>
    <td align="right">      195.17</td>
    <td align="right">       23.66</td>
    <td align="right">        0.67</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.00</td>
    <td align="right">       23.47</td>
    <td align="right">      381.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.17</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.17</td>
    <td align="right">       24.28</td>
    <td align="right">      471.17</td>
    <td align="right">       24.52</td>
    <td align="right">       12.17</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.33</td>
    <td align="right">       23.56</td>
    <td align="right">      477.17</td>
    <td align="right">       24.50</td>
    <td align="right">        0.17</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      124.33</td>
    <td align="right">       23.17</td>
    <td align="right">      295.00</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.83</td>
    <td align="right">       22.50</td>
    <td align="right">      106.83</td>
    <td align="right">       22.79</td>
    <td align="right">       20.83</td>
    <td align="right">       22.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.17</td>
    <td align="right">       21.06</td>
    <td align="right">      266.17</td>
    <td align="right">       20.85</td>
    <td align="right">      266.17</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.53</td>
    <td align="right">      450.50</td>
    <td align="right">       20.49</td>
    <td align="right">      450.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3594.83</td>
    <td align="right">       21.30</td>
    <td align="right">     4010.17</td>
    <td align="right">       21.88</td>
    <td align="right">     2104.33</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.33</td>
    <td align="right">       20.44</td>
    <td align="right">       98.50</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.28</td>
    <td align="right">      496.33</td>
    <td align="right">       24.52</td>
    <td align="right">      496.33</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.77</td>
    <td align="right">      475.67</td>
    <td align="right">       19.73</td>
    <td align="right">      475.67</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.61</td>
    <td align="right">      437.67</td>
    <td align="right">       19.58</td>
    <td align="right">      437.67</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.00</td>
    <td align="right">       20.55</td>
    <td align="right">      340.00</td>
    <td align="right">       20.35</td>
    <td align="right">      327.17</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      447.67</td>
    <td align="right">       21.21</td>
    <td align="right">      175.67</td>
    <td align="right">       20.99</td>
    <td align="right">      163.17</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      340.67</td>
    <td align="right">       22.28</td>
    <td align="right">      113.67</td>
    <td align="right">       22.71</td>
    <td align="right">       16.83</td>
    <td align="right">       22.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.50</td>
    <td align="right">       22.86</td>
    <td align="right">      259.00</td>
    <td align="right">       23.84</td>
    <td align="right">       10.00</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      148.33</td>
    <td align="right">       23.91</td>
    <td align="right">      407.00</td>
    <td align="right">       24.32</td>
    <td align="right">      103.00</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.83</td>
    <td align="right">       23.28</td>
    <td align="right">      409.17</td>
    <td align="right">       24.26</td>
    <td align="right">       32.17</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      176.83</td>
    <td align="right">       22.99</td>
    <td align="right">      280.83</td>
    <td align="right">       23.87</td>
    <td align="right">       34.00</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      341.67</td>
    <td align="right">       22.06</td>
    <td align="right">      143.83</td>
    <td align="right">       22.51</td>
    <td align="right">       30.33</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      480.33</td>
    <td align="right">       20.73</td>
    <td align="right">      273.00</td>
    <td align="right">       20.52</td>
    <td align="right">      269.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.50</td>
    <td align="right">       20.01</td>
    <td align="right">      431.33</td>
    <td align="right">       19.93</td>
    <td align="right">      430.33</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4126.33</td>
    <td align="right">       21.02</td>
    <td align="right">     3746.83</td>
    <td align="right">       21.39</td>
    <td align="right">     2329.67</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.83</td>
    <td align="right">       19.61</td>
    <td align="right">      113.67</td>
    <td align="right">       19.58</td>
    <td align="right">       10.00</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.91</td>
    <td align="right">      475.67</td>
    <td align="right">       24.32</td>
    <td align="right">      475.67</td>
    <td align="right">       24.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.44</td>
    <td align="right">      492.83</td>
    <td align="right">       20.44</td>
    <td align="right">      492.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.45</td>
    <td align="right">      451.83</td>
    <td align="right">       20.45</td>
    <td align="right">      451.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.83</td>
    <td align="right">       21.00</td>
    <td align="right">      328.17</td>
    <td align="right">       20.81</td>
    <td align="right">      323.50</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      440.83</td>
    <td align="right">       21.80</td>
    <td align="right">      132.00</td>
    <td align="right">       21.60</td>
    <td align="right">      119.50</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      254.83</td>
    <td align="right">       22.82</td>
    <td align="right">      173.00</td>
    <td align="right">       23.45</td>
    <td align="right">        5.33</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.50</td>
    <td align="right">       23.35</td>
    <td align="right">      356.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.17</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.33</td>
    <td align="right">       24.05</td>
    <td align="right">      451.17</td>
    <td align="right">       24.51</td>
    <td align="right">       11.83</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.00</td>
    <td align="right">       23.52</td>
    <td align="right">      441.67</td>
    <td align="right">       24.45</td>
    <td align="right">        1.00</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      131.33</td>
    <td align="right">       23.10</td>
    <td align="right">      291.17</td>
