    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      366.67</td>
    <td align="right">       22.38</td>
    <td align="right">      118.00</td>
    <td align="right">       22.62</td>
    <td align="right">       34.00</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      480.50</td>
    <td align="right">       21.04</td>
    <td align="right">      271.00</td>
    <td align="right">       20.83</td>
    <td align="right">      270.67</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.52</td>
    <td align="right">      453.50</td>
    <td align="right">       20.48</td>
    <td align="right">      453.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3744.83</td>
    <td align="right">       21.31</td>
    <td align="right">     3961.00</td>
    <td align="right">       21.82</td>
    <td align="right">     2164.17</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.00</td>
    <td align="right">       20.44</td>
    <td align="right">      118.00</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.05</td>
    <td align="right">      492.83</td>
    <td align="right">       24.51</td>
    <td align="right">      492.83</td>
    <td align="right">       24.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.43</td>
    <td align="right">      496.00</td>
    <td align="right">       20.43</td>
    <td align="right">      496.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.43</td>
    <td align="right">      454.00</td>
    <td align="right">       20.43</td>
    <td align="right">      454.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.33</td>
    <td align="right">       20.89</td>
    <td align="right">      351.83</td>
    <td align="right">       20.71</td>
    <td align="right">      351.83</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      474.17</td>
    <td align="right">       21.53</td>
    <td align="right">      151.33</td>
    <td align="right">       21.30</td>
    <td align="right">      148.83</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      312.50</td>
    <td align="right">       22.76</td>
    <td align="right">      125.17</td>
    <td align="right">       23.21</td>
    <td align="right">        4.00</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      106.33</td>
    <td align="right">       23.29</td>
    <td align="right">      318.50</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.83</td>
    <td align="right">       23.34</td>
    <td align="right">      404.33</td>
    <td align="right">       24.36</td>
    <td align="right">        3.67</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.00</td>
    <td align="right">       23.18</td>
    <td align="right">      348.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.33</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      247.83</td>
    <td align="right">       22.67</td>
    <td align="right">      180.83</td>
    <td align="right">       23.38</td>
    <td align="right">        3.67</td>
    <td align="right">       23.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      445.50</td>
    <td align="right">       21.82</td>
    <td align="right">      115.50</td>
    <td align="right">       21.80</td>
    <td align="right">       79.50</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.75</td>
    <td align="right">      341.33</td>
    <td align="right">       20.62</td>
    <td align="right">      341.33</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.47</td>
    <td align="right">      464.83</td>
    <td align="right">       20.45</td>
    <td align="right">      464.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4152.50</td>
    <td align="right">       21.26</td>
    <td align="right">     3752.33</td>
    <td align="right">       21.59</td>
    <td align="right">     2348.00</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.83</td>
    <td align="right">       20.43</td>
    <td align="right">      115.50</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.33</td>
    <td align="right">       23.34</td>
    <td align="right">      496.00</td>
    <td align="right">       24.36</td>
    <td align="right">      496.00</td>
    <td align="right">       24.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.43</td>
    <td align="right">      418.83</td>
    <td align="right">       20.43</td>
    <td align="right">      418.83</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.44</td>
    <td align="right">      378.67</td>
    <td align="right">       20.44</td>
    <td align="right">      378.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      404.33</td>
    <td align="right">       21.11</td>
    <td align="right">      249.50</td>
    <td align="right">       20.92</td>
    <td align="right">      239.50</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      335.83</td>
    <td align="right">       21.99</td>
    <td align="right">      101.00</td>
    <td align="right">       21.87</td>
    <td align="right">       76.67</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      161.83</td>
    <td align="right">       22.97</td>
    <td align="right">      192.83</td>
    <td align="right">       23.79</td>
    <td align="right">        1.33</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.17</td>
    <td align="right">       23.57</td>
    <td align="right">      320.83</td>
    <td align="right">       24.42</td>
    <td align="right">        1.33</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.67</td>
    <td align="right">       24.56</td>
    <td align="right">      396.17</td>
    <td align="right">       24.55</td>
    <td align="right">       12.67</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.67</td>
    <td align="right">       23.78</td>
    <td align="right">      378.67</td>
    <td align="right">       24.48</td>
    <td align="right">        3.83</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.00</td>
    <td align="right">       22.94</td>
    <td align="right">      221.33</td>
    <td align="right">       23.88</td>
    <td align="right">        4.00</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      320.83</td>
    <td align="right">       22.11</td>
    <td align="right">      104.83</td>
    <td align="right">       22.24</td>
    <td align="right">       48.50</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.83</td>
    <td align="right">       20.86</td>
    <td align="right">      275.67</td>
    <td align="right">       20.70</td>
    <td align="right">      273.67</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.51</td>
    <td align="right">      376.00</td>
    <td align="right">       20.47</td>
    <td align="right">      376.00</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3085.17</td>
    <td align="right">       21.27</td>
    <td align="right">     3414.33</td>
    <td align="right">       21.84</td>
    <td align="right">     1835.00</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.67</td>
    <td align="right">       20.43</td>
    <td align="right">      101.00</td>
    <td align="right">       20.43</td>
    <td align="right">        1.33</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.56</td>
    <td align="right">      418.83</td>
    <td align="right">       24.55</td>
    <td align="right">      418.83</td>
    <td align="right">       24.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.17</td>
    <td align="right">       20.72</td>
    <td align="right">      405.00</td>
    <td align="right">       20.60</td>
    <td align="right">      404.67</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      443.17</td>
    <td align="right">       20.71</td>
    <td align="right">      369.33</td>
    <td align="right">       20.59</td>
    <td align="right">      369.33</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      432.33</td>
    <td align="right">       21.33</td>
    <td align="right">      259.33</td>
    <td align="right">       21.18</td>
    <td align="right">      229.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      365.33</td>
    <td align="right">       22.00</td>
    <td align="right">      136.17</td>
    <td align="right">       22.01</td>
    <td align="right">       84.50</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      216.17</td>
    <td align="right">       22.92</td>
    <td align="right">      209.83</td>
    <td align="right">       23.67</td>
    <td align="right">        3.33</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.67</td>
    <td align="right">       23.29</td>
    <td align="right">      352.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.17</td>
    <td align="right">       23.59</td>
    <td align="right">      434.83</td>
    <td align="right">       24.45</td>
    <td align="right">        8.33</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.00</td>
    <td align="right">       23.36</td>
    <td align="right">      425.83</td>
    <td align="right">       24.42</td>
    <td align="right">        1.83</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      137.67</td>
    <td align="right">       22.97</td>
    <td align="right">      287.67</td>
    <td align="right">       24.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      306.33</td>
    <td align="right">       22.24</td>
    <td align="right">      173.50</td>
    <td align="right">       22.69</td>
    <td align="right">       47.17</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.67</td>
    <td align="right">       21.18</td>
    <td align="right">      257.33</td>
    <td align="right">       21.00</td>
    <td align="right">      243.83</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      485.33</td>
    <td align="right">       20.72</td>
    <td align="right">      398.00</td>
    <td align="right">       20.62</td>
    <td align="right">      393.17</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3473.00</td>
    <td align="right">       21.46</td>
    <td align="right">     3709.50</td>
    <td align="right">       22.03</td>
    <td align="right">     1789.33</td>
    <td align="right">       21.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.17</td>
    <td align="right">       20.71</td>
    <td align="right">      136.17</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      487.17</td>
    <td align="right">       23.59</td>
    <td align="right">      434.83</td>
    <td align="right">       24.45</td>
    <td align="right">      404.67</td>
    <td align="right">       24.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.47</td>
    <td align="right">      479.33</td>
    <td align="right">       20.45</td>
    <td align="right">      479.33</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.49</td>
    <td align="right">      427.33</td>
    <td align="right">       20.47</td>
    <td align="right">      427.33</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      470.33</td>
    <td align="right">       21.13</td>
    <td align="right">      301.50</td>
    <td align="right">       20.97</td>
    <td align="right">      282.00</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      397.17</td>
    <td align="right">       21.89</td>
    <td align="right">      141.00</td>
    <td align="right">       21.84</td>
    <td align="right">       99.83</td>
    <td align="right">       21.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      215.50</td>
    <td align="right">       22.92</td>
    <td align="right">      216.00</td>
    <td align="right">       23.67</td>
    <td align="right">        5.67</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.00</td>
    <td align="right">       23.33</td>
    <td align="right">      370.67</td>
    <td align="right">       24.34</td>
    <td align="right">        2.33</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       42.00</td>
    <td align="right">       24.11</td>
    <td align="right">      444.67</td>
    <td align="right">       24.50</td>
    <td align="right">       19.83</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.17</td>
    <td align="right">       23.53</td>
    <td align="right">      422.33</td>
    <td align="right">       24.42</td>
    <td align="right">        5.00</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      163.33</td>
    <td align="right">       22.87</td>
    <td align="right">      267.50</td>
    <td align="right">       23.87</td>
    <td align="right">        4.00</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      377.33</td>
    <td align="right">       22.04</td>
    <td align="right">      140.50</td>
    <td align="right">       22.22</td>
    <td align="right">       62.00</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.50</td>
    <td align="right">       20.92</td>
    <td align="right">      309.83</td>
    <td align="right">       20.75</td>
    <td align="right">      306.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.54</td>
    <td align="right">      446.67</td>
    <td align="right">       20.49</td>
    <td align="right">      446.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3706.33</td>
    <td align="right">       21.31</td>
    <td align="right">     3967.33</td>
    <td align="right">       21.85</td>
    <td align="right">     2140.50</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.00</td>
    <td align="right">       20.47</td>
    <td align="right">      140.50</td>
    <td align="right">       20.45</td>
    <td align="right">        2.33</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.11</td>
    <td align="right">      479.33</td>
    <td align="right">       24.50</td>
    <td align="right">      479.33</td>
    <td align="right">       24.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.11539</td>
    <td align="right">    18.05883</td>
    <td align="right">     -0.5257</td>
    <td align="right">    11.47212</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.96348</td>
    <td align="right">    17.55172</td>
    <td align="right">     -0.5600</td>
    <td align="right">    12.02333</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.28616</td>
    <td align="right">    24.63572</td>
    <td align="right">     -0.2130</td>
    <td align="right">     8.10960</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71736</td>
    <td align="right">    26.95566</td>
    <td align="right">     0.14534</td>
    <td align="right">     6.29772</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.26836</td>
    <td align="right">    36.15518</td>
    <td align="right">     -0.5022</td>
    <td align="right">    10.73832</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37091</td>
    <td align="right">    43.79675</td>
    <td align="right">     -0.3756</td>
    <td align="right">     8.23688</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36713</td>
    <td align="right">    48.95165</td>
    <td align="right">     -0.3314</td>
    <td align="right">     7.61582</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38756</td>
    <td align="right">    48.95062</td>
    <td align="right">     -0.3245</td>
    <td align="right">     7.45775</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30951</td>
    <td align="right">    44.91395</td>
    <td align="right">     -0.4024</td>
    <td align="right">     8.81589</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.12798</td>
    <td align="right">    33.91829</td>
    <td align="right">     0.31702</td>
    <td align="right">     7.74787</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.99432</td>
    <td align="right">    28.69404</td>
    <td align="right">     -0.0271</td>
    <td align="right">     7.01689</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.48870</td>
    <td align="right">    22.22884</td>
    <td align="right">     -0.4171</td>
    <td align="right">     9.99150</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.21450</td>
    <td align="right">    33.02023</td>
    <td align="right">     -0.2670</td>
    <td align="right">     8.77695</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.96348</td>
    <td align="right">    17.55172</td>
    <td align="right">     -0.5600</td>
    <td align="right">     6.29772</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38756</td>
    <td align="right">    48.95165</td>
    <td align="right">     0.31702</td>
    <td align="right">    12.02333</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.54702</td>
    <td align="right">    18.21864</td>
    <td align="right">     -0.6750</td>
    <td align="right">    14.72137</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.51280</td>
    <td align="right">    17.59609</td>
    <td align="right">     -0.6861</td>
    <td align="right">    14.97487</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.13320</td>
    <td align="right">    25.95471</td>
    <td align="right">     -0.4603</td>
    <td align="right">    10.76403</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.98677</td>
    <td align="right">    29.08800</td>
    <td align="right">     -0.2201</td>
    <td align="right">     6.99569</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.26454</td>
    <td align="right">    38.45212</td>
    <td align="right">     -0.8025</td>
    <td align="right">    19.84555</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.64199</td>
    <td align="right">    45.90658</td>
    <td align="right">     -0.5925</td>
    <td align="right">    13.12150</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.68626</td>
    <td align="right">    51.29289</td>
    <td align="right">     -0.5308</td>
    <td align="right">    11.74279</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69155</td>
    <td align="right">    50.47109</td>
    <td align="right">     -0.5396</td>
    <td align="right">    11.88649</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.37604</td>
    <td align="right">    46.74515</td>
    <td align="right">     -0.6962</td>
    <td align="right">    16.46382</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.60781</td>
    <td align="right">    35.99516</td>
    <td align="right">     -0.0232</td>
    <td align="right">     6.46819</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.17690</td>
    <td align="right">    31.02540</td>
    <td align="right">     -0.4238</td>
    <td align="right">     9.79615</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.64128</td>
    <td align="right">    22.92480</td>
    <td align="right">     -0.6220</td>
    <td align="right">    13.52422</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.20234</td>
    <td align="right">    34.59984</td>
    <td align="right">     -0.5220</td>
    <td align="right">    12.51789</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.51280</td>
    <td align="right">    17.59609</td>
    <td align="right">     -0.8025</td>
    <td align="right">     6.46819</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69155</td>
    <td align="right">    51.29289</td>
    <td align="right">     -0.0232</td>
    <td align="right">    19.84555</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.51317</td>
    <td align="right">    18.36837</td>
    <td align="right">     -0.7262</td>
    <td align="right">    16.25007</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.49701</td>
    <td align="right">    17.68802</td>
    <td align="right">     -0.7309</td>
    <td align="right">    16.35001</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.01182</td>
    <td align="right">    26.20399</td>
    <td align="right">     -0.5151</td>
    <td align="right">    11.88871</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.59597</td>
    <td align="right">    29.64957</td>
    <td align="right">     -0.3246</td>
    <td align="right">     8.37327</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.10746</td>
    <td align="right">    38.82073</td>
    <td align="right">     -0.8607</td>
    <td align="right">    22.85143</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.73399</td>
    <td align="right">    46.10279</td>
    <td align="right">     -0.5612</td>
    <td align="right">    12.79151</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.80211</td>
    <td align="right">    51.03778</td>
    <td align="right">     -0.4897</td>
    <td align="right">    11.05298</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75149</td>
    <td align="right">    50.52854</td>
    <td align="right">     -0.5208</td>
    <td align="right">    11.79531</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.18312</td>
    <td align="right">    47.43142</td>
    <td align="right">     -0.7693</td>
    <td align="right">    19.91276</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.04674</td>
    <td align="right">    37.43053</td>
    <td align="right">     -0.1672</td>
    <td align="right">     7.61842</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.84531</td>
    <td align="right">    31.67767</td>
    <td align="right">     -0.5329</td>
    <td align="right">    11.78029</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.57153</td>
    <td align="right">    23.13644</td>
    <td align="right">     -0.6801</td>
    <td align="right">    15.10386</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.06876</td>
    <td align="right">    34.96704</td>
    <td align="right">     -0.5722</td>
    <td align="right">    13.79957</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.49701</td>
    <td align="right">    17.68802</td>
    <td align="right">     -0.8607</td>
    <td align="right">     7.61842</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80211</td>
    <td align="right">    51.03778</td>
    <td align="right">     -0.1672</td>
    <td align="right">    22.85143</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.40495</td>
    <td align="right">    19.95744</td>
    <td align="right">     -0.8629</td>
    <td align="right">    20.98995</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.41096</td>
    <td align="right">    19.31845</td>
    <td align="right">     -0.8595</td>
    <td align="right">    20.87783</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.85588</td>
    <td align="right">    28.00275</td>
    <td align="right">     -0.6187</td>
    <td align="right">    14.96047</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.39594</td>
    <td align="right">    31.63107</td>
    <td align="right">     -0.4028</td>
    <td align="right">    10.55955</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.20532</td>
    <td align="right">    39.72091</td>
    <td align="right">     -0.8456</td>
    <td align="right">    24.29380</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12349</td>
    <td align="right">    45.90137</td>
    <td align="right">     -0.4299</td>
    <td align="right">    10.67627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30448</td>
    <td align="right">    50.67817</td>
    <td align="right">     -0.3044</td>
    <td align="right">     8.01953</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12736</td>
    <td align="right">    50.62612</td>
    <td align="right">     -0.3982</td>
    <td align="right">     9.85413</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.28198</td>
    <td align="right">    48.72150</td>
    <td align="right">     -0.7603</td>
    <td align="right">    21.38080</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.74379</td>
    <td align="right">    39.90236</td>
    <td align="right">     -0.2623</td>
    <td align="right">     9.63200</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.64201</td>
    <td align="right">    33.68469</td>
    <td align="right">     -0.6488</td>
    <td align="right">    14.88707</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.44217</td>
    <td align="right">    24.83093</td>
    <td align="right">     -0.8105</td>
    <td align="right">    19.41278</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.09356</td>
    <td align="right">    36.20252</td>
    <td align="right">     -0.5984</td>
    <td align="right">    15.42097</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.40495</td>
    <td align="right">    19.31845</td>
    <td align="right">     -0.8629</td>
    <td align="right">     8.01953</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30448</td>
    <td align="right">    50.67817</td>
    <td align="right">     -0.2623</td>
    <td align="right">    24.29380</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.41686</td>
    <td align="right">    21.66763</td>
    <td align="right">     -0.8308</td>
    <td align="right">    19.87894</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.42414</td>
    <td align="right">    21.11285</td>
    <td align="right">     -0.8264</td>
    <td align="right">    19.72893</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.28709</td>
    <td align="right">    29.05548</td>
    <td align="right">     -0.4855</td>
    <td align="right">    13.14230</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.29003</td>
    <td align="right">    31.75919</td>
    <td align="right">     -0.1729</td>
    <td align="right">     9.19629</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.78099</td>
    <td align="right">    38.44492</td>
    <td align="right">     -0.5938</td>
    <td align="right">    16.74429</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.34679</td>
    <td align="right">    44.95415</td>
    <td align="right">     -0.2778</td>
    <td align="right">     8.27256</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48683</td>
    <td align="right">    49.86829</td>
    <td align="right">     -0.1617</td>
    <td align="right">     6.50759</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39078</td>
    <td align="right">    49.50736</td>
    <td align="right">     -0.2333</td>
    <td align="right">     7.37172</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.72212</td>
    <td align="right">    47.70397</td>
    <td align="right">     -0.5741</td>
    <td align="right">    16.15831</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.32784</td>
    <td align="right">    40.06938</td>
    <td align="right">     -0.1123</td>
    <td align="right">     9.12769</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.80887</td>
    <td align="right">    35.35971</td>
    <td align="right">     -0.5930</td>
    <td align="right">    13.92158</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.48041</td>
    <td align="right">    26.54265</td>
    <td align="right">     -0.7815</td>
    <td align="right">    18.58141</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.41388</td>
    <td align="right">    36.44499</td>
    <td align="right">     -0.4675</td>
    <td align="right">    13.16601</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.41686</td>
    <td align="right">    21.11285</td>
    <td align="right">     -0.8308</td>
    <td align="right">     6.50759</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48683</td>
    <td align="right">    49.86829</td>
    <td align="right">     -0.1123</td>
    <td align="right">    19.87894</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.73197</td>
    <td align="right">    20.61686</td>
    <td align="right">     -0.7204</td>
    <td align="right">    17.67345</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.71166</td>
    <td align="right">    20.10948</td>
    <td align="right">     -0.7233</td>
    <td align="right">    17.64047</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.65772</td>
    <td align="right">    27.42255</td>
    <td align="right">     -0.3827</td>
    <td align="right">    12.55483</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.26912</td>
    <td align="right">    30.62890</td>
    <td align="right">     -0.1778</td>
    <td align="right">     9.81547</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.53922</td>
    <td align="right">    38.75452</td>
    <td align="right">     -0.7026</td>
    <td align="right">    20.37155</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18839</td>
    <td align="right">    45.59075</td>
    <td align="right">     -0.3811</td>
    <td align="right">    10.24870</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36635</td>
    <td align="right">    50.36667</td>
    <td align="right">     -0.2453</td>
    <td align="right">     7.70644</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28799</td>
    <td align="right">    49.73520</td>
    <td align="right">     -0.2794</td>
    <td align="right">     8.62133</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76437</td>
    <td align="right">    46.89211</td>
    <td align="right">     -0.5356</td>
    <td align="right">    15.83147</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.64274</td>
    <td align="right">    38.14249</td>
    <td align="right">     -0.0192</td>
    <td align="right">     9.68528</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.09753</td>
    <td align="right">    33.80167</td>
    <td align="right">     -0.5096</td>
    <td align="right">    12.92408</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.71425</td>
    <td align="right">    25.37380</td>
    <td align="right">     -0.7029</td>
    <td align="right">    17.19692</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.51332</td>
    <td align="right">    35.73212</td>
    <td align="right">     -0.4463</td>
    <td align="right">    13.32578</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.71166</td>
    <td align="right">    20.10948</td>
    <td align="right">     -0.7233</td>
    <td align="right">     7.70644</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36635</td>
    <td align="right">    50.36667</td>
    <td align="right">     -0.0192</td>
    <td align="right">    20.37155</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.42967</td>
    <td align="right">    21.42090</td>
    <td align="right">     -0.8391</td>
    <td align="right">    20.24733</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.45157</td>
    <td align="right">    20.84872</td>
    <td align="right">     -0.8213</td>
    <td align="right">    19.68767</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.27541</td>
    <td align="right">    28.82881</td>
    <td align="right">     -0.4965</td>
    <td align="right">    13.69229</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.00450</td>
    <td align="right">    31.76828</td>
    <td align="right">     -0.2401</td>
    <td align="right">    10.09166</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.53022</td>
    <td align="right">    39.17421</td>
    <td align="right">     -0.6810</td>
    <td align="right">    20.40275</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22611</td>
    <td align="right">    45.67624</td>
    <td align="right">     -0.3294</td>
    <td align="right">     9.91036</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39432</td>
    <td align="right">    50.39342</td>
    <td align="right">     -0.1918</td>
    <td align="right">     7.70159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27181</td>
    <td align="right">    50.24504</td>
    <td align="right">     -0.2857</td>
    <td align="right">     8.88294</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62147</td>
    <td align="right">    48.20320</td>
    <td align="right">     -0.6125</td>
    <td align="right">    17.65833</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.13609</td>
    <td align="right">    40.17794</td>
    <td align="right">     -0.1586</td>
    <td align="right">     9.68980</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.78459</td>
    <td align="right">    35.08378</td>
    <td align="right">     -0.6028</td>
    <td align="right">    14.18121</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.49056</td>
    <td align="right">    26.28886</td>
    <td align="right">     -0.7851</td>
    <td align="right">    18.73829</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.31766</td>
    <td align="right">    36.62141</td>
    <td align="right">     -0.5012</td>
    <td align="right">    14.19896</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.42967</td>
    <td align="right">    20.84872</td>
    <td align="right">     -0.8391</td>
    <td align="right">     7.70159</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39432</td>
    <td align="right">    50.39342</td>
    <td align="right">     -0.1586</td>
    <td align="right">    20.40275</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.43183</td>
    <td align="right">    19.11387</td>
    <td align="right">     -0.8452</td>
    <td align="right">    20.26744</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.43446</td>
    <td align="right">    18.43761</td>
    <td align="right">     -0.8530</td>
    <td align="right">    20.54757</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.64596</td>
    <td align="right">    27.54372</td>
    <td align="right">     -0.6800</td>
    <td align="right">    15.66378</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.03554</td>
    <td align="right">    31.63365</td>
    <td align="right">     -0.4879</td>
    <td align="right">    11.02889</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.45638</td>
    <td align="right">    40.94199</td>
    <td align="right">     -1.1095</td>
    <td align="right">    33.30904</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.72305</td>
    <td align="right">    46.74750</td>
    <td align="right">     -0.5989</td>
    <td align="right">    14.16015</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07843</td>
    <td align="right">    50.89290</td>
    <td align="right">     -0.4171</td>
    <td align="right">     9.66870</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92273</td>
    <td align="right">    51.43314</td>
    <td align="right">     -0.4791</td>
    <td align="right">    11.03065</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.23725</td>
    <td align="right">    48.87588</td>
    <td align="right">     -0.7599</td>
    <td align="right">    19.74266</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.05907</td>
    <td align="right">    38.80621</td>
    <td align="right">     -0.1577</td>
    <td align="right">     7.55597</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.77962</td>
    <td align="right">    32.67404</td>
    <td align="right">     -0.5708</td>
    <td align="right">    12.87086</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.46504</td>
    <td align="right">    23.99834</td>
    <td align="right">     -0.7772</td>
    <td align="right">    18.13884</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.95223</td>
    <td align="right">    36.05446</td>
    <td align="right">     -0.6436</td>
    <td align="right">    16.15341</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.43183</td>
    <td align="right">    18.43761</td>
    <td align="right">     -1.1095</td>
    <td align="right">     7.55597</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07843</td>
    <td align="right">    51.43314</td>
    <td align="right">     -0.1577</td>
    <td align="right">    33.30904</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.44144</td>
    <td align="right">    21.98518</td>
    <td align="right">     -0.8083</td>
    <td align="right">    19.00902</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.44015</td>
    <td align="right">    21.36028</td>
    <td align="right">     -0.8163</td>
    <td align="right">    19.26988</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.15476</td>
    <td align="right">    29.67844</td>
    <td align="right">     -0.5231</td>
    <td align="right">    13.26369</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.30555</td>
    <td align="right">    32.52168</td>
    <td align="right">     -0.1731</td>
    <td align="right">     8.07809</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81181</td>
    <td align="right">    38.94645</td>
    <td align="right">     -0.6299</td>
    <td align="right">    16.26428</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37636</td>
    <td align="right">    44.75039</td>
    <td align="right">     -0.3153</td>
    <td align="right">     8.04701</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50798</td>
    <td align="right">    49.26715</td>
    <td align="right">     -0.1968</td>
    <td align="right">     6.31983</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47190</td>
    <td align="right">    49.43405</td>
    <td align="right">     -0.2232</td>
    <td align="right">     6.60536</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09701</td>
    <td align="right">    47.07507</td>
    <td align="right">     -0.4484</td>
    <td align="right">    11.13879</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.12035</td>
    <td align="right">    38.79647</td>
    <td align="right">     0.09062</td>
    <td align="right">     7.66479</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.12345</td>
    <td align="right">    35.23700</td>
    <td align="right">     -0.4755</td>
    <td align="right">    11.51425</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.52558</td>
    <td align="right">    26.79327</td>
    <td align="right">     -0.7386</td>
    <td align="right">    17.11276</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.54809</td>
    <td align="right">    36.42809</td>
    <td align="right">     -0.4358</td>
    <td align="right">    11.98077</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.44015</td>
    <td align="right">    21.36028</td>
    <td align="right">     -0.8163</td>
    <td align="right">     6.31983</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50798</td>
    <td align="right">    49.43405</td>
    <td align="right">     0.09062</td>
    <td align="right">    19.26988</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.76874</td>
    <td align="right">    18.25572</td>
    <td align="right">     -0.8955</td>
    <td align="right">    23.56167</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.61479</td>
    <td align="right">    17.68419</td>
    <td align="right">     -0.9365</td>
    <td align="right">    25.15974</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.70069</td>
    <td align="right">    26.06915</td>
    <td align="right">     -0.5792</td>
    <td align="right">    15.56577</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.45699</td>
    <td align="right">    29.75913</td>
    <td align="right">     -0.3417</td>
    <td align="right">    10.36424</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.96646</td>
    <td align="right">    39.14575</td>
    <td align="right">     -0.9043</td>
    <td align="right">    26.07769</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.86744</td>
    <td align="right">    46.28901</td>
    <td align="right">     -0.5182</td>
    <td align="right">    12.88061</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28093</td>
    <td align="right">    51.93493</td>
    <td align="right">     -0.2994</td>
    <td align="right">     8.06967</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21886</td>
    <td align="right">    51.22410</td>
    <td align="right">     -0.3006</td>
    <td align="right">     8.44847</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.86083</td>
    <td align="right">    47.46400</td>
    <td align="right">     -0.4702</td>
    <td align="right">    12.62477</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.80662</td>
    <td align="right">    36.27672</td>
    <td align="right">     0.06732</td>
    <td align="right">     8.62326</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.79763</td>
    <td align="right">    31.46265</td>
    <td align="right">     -0.5164</td>
    <td align="right">    12.84614</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.06087</td>
    <td align="right">    23.08566</td>
    <td align="right">     -0.8047</td>
    <td align="right">    20.77599</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.05264</td>
    <td align="right">    35.01627</td>
    <td align="right">     -0.5392</td>
    <td align="right">    15.36710</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.61479</td>
    <td align="right">    17.68419</td>
    <td align="right">     -0.9365</td>
    <td align="right">     8.06967</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28093</td>
    <td align="right">    51.93493</td>
    <td align="right">     0.06732</td>
    <td align="right">    26.07769</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.44443</td>
    <td align="right">    21.71299</td>
    <td align="right">     -0.8190</td>
    <td align="right">    19.41640</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.44726</td>
    <td align="right">    21.09756</td>
    <td align="right">     -0.8152</td>
    <td align="right">    19.28035</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.12821</td>
    <td align="right">    29.42012</td>
    <td align="right">     -0.5357</td>
    <td align="right">    13.45686</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.03920</td>
    <td align="right">    32.53574</td>
    <td align="right">     -0.2386</td>
    <td align="right">     8.70664</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.63485</td>
    <td align="right">    39.39123</td>
    <td align="right">     -0.6954</td>
    <td align="right">    18.68724</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30470</td>
    <td align="right">    45.30677</td>
    <td align="right">     -0.3541</td>
    <td align="right">     8.94209</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.47239</td>
    <td align="right">    49.55645</td>
    <td align="right">     -0.2074</td>
    <td align="right">     6.74204</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40812</td>
    <td align="right">    49.94674</td>
    <td align="right">     -0.2596</td>
    <td align="right">     7.35287</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05331</td>
    <td align="right">    47.37782</td>
    <td align="right">     -0.4699</td>
    <td align="right">    11.79407</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.92936</td>
    <td align="right">    38.95281</td>
    <td align="right">     0.04508</td>
    <td align="right">     7.80860</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.09593</td>
    <td align="right">    34.92089</td>
    <td align="right">     -0.4865</td>
    <td align="right">    11.75403</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.52136</td>
    <td align="right">    26.53248</td>
    <td align="right">     -0.7454</td>
    <td align="right">    17.32098</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.47294</td>
    <td align="right">    36.50691</td>
    <td align="right">     -0.4630</td>
    <td align="right">    12.56852</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.44443</td>
    <td align="right">    21.09756</td>
    <td align="right">     -0.8190</td>
    <td align="right">     6.74204</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47239</td>
    <td align="right">    49.94674</td>
    <td align="right">     0.04508</td>
    <td align="right">    19.41640</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.43189</td>
    <td align="right">    19.61334</td>
    <td align="right">     -0.8216</td>
    <td align="right">    19.46181</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.43406</td>
    <td align="right">    18.99680</td>
    <td align="right">     -0.8208</td>
    <td align="right">    19.43157</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.91024</td>
    <td align="right">    27.59972</td>
    <td align="right">     -0.5799</td>
    <td align="right">    13.80845</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.58366</td>
    <td align="right">    30.98834</td>
    <td align="right">     -0.3379</td>
    <td align="right">     9.22834</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.36125</td>
    <td align="right">    39.11551</td>
    <td align="right">     -0.7877</td>
    <td align="right">    21.03444</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15062</td>
    <td align="right">    45.32619</td>
    <td align="right">     -0.4287</td>
    <td align="right">    10.06271</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30624</td>
    <td align="right">    50.35006</td>
    <td align="right">     -0.3154</td>
    <td align="right">     7.82086</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14270</td>
    <td align="right">    50.11215</td>
    <td align="right">     -0.3972</td>
    <td align="right">     9.33742</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.45415</td>
    <td align="right">    47.71026</td>
    <td align="right">     -0.6944</td>
    <td align="right">    18.11795</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.09066</td>
    <td align="right">    38.75991</td>
    <td align="right">     -0.1599</td>
    <td align="right">     8.16044</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.75327</td>
    <td align="right">    33.09415</td>
    <td align="right">     -0.5848</td>
    <td align="right">    13.30514</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.47450</td>
    <td align="right">    24.44465</td>
    <td align="right">     -0.7673</td>
    <td align="right">    17.90708</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.18989</td>
    <td align="right">    35.63001</td>
    <td align="right">     -0.5561</td>
    <td align="right">    13.93536</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.43189</td>
    <td align="right">    18.99680</td>
    <td align="right">     -0.8216</td>
    <td align="right">     7.82086</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30624</td>
    <td align="right">    50.35006</td>
    <td align="right">     -0.1599</td>
    <td align="right">    21.03444</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.43247</td>
    <td align="right">    21.21671</td>
    <td align="right">     -0.8013</td>
    <td align="right">    18.81801</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.44026</td>
    <td align="right">    20.85507</td>
    <td align="right">     -0.7979</td>
    <td align="right">    18.70953</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.32797</td>
    <td align="right">    28.60927</td>
    <td align="right">     -0.4636</td>
    <td align="right">    12.42799</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.43107</td>
    <td align="right">    30.97201</td>
    <td align="right">     -0.1306</td>
    <td align="right">     8.42543</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.90294</td>
    <td align="right">    37.50220</td>
    <td align="right">     -0.5703</td>
    <td align="right">    14.86270</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.38615</td>
    <td align="right">    43.99653</td>
    <td align="right">     -0.2965</td>
    <td align="right">     8.04122</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.51515</td>
    <td align="right">    49.22948</td>
    <td align="right">     -0.1870</td>
    <td align="right">     6.47435</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.43345</td>
    <td align="right">    48.69263</td>
    <td align="right">     -0.2495</td>
    <td align="right">     7.16255</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.91091</td>
    <td align="right">    46.43818</td>
    <td align="right">     -0.5237</td>
    <td align="right">    13.50918</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.66992</td>
    <td align="right">    38.77434</td>
    <td align="right">     -0.0228</td>
    <td align="right">     8.07344</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.92704</td>
    <td align="right">    34.71176</td>
    <td align="right">     -0.5354</td>
    <td align="right">    12.68299</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.50918</td>
    <td align="right">    26.03621</td>
    <td align="right">     -0.7472</td>
    <td align="right">    17.45370</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.50450</td>
    <td align="right">    35.67912</td>
    <td align="right">     -0.4416</td>
    <td align="right">    12.17726</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.43247</td>
    <td align="right">    20.85507</td>
    <td align="right">     -0.8013</td>
    <td align="right">     6.47435</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.51515</td>
    <td align="right">    49.22948</td>
    <td align="right">     -0.0228</td>
    <td align="right">    18.81801</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.83560</td>
    <td align="right">    20.70243</td>
    <td align="right">     -0.6616</td>
    <td align="right">    16.04205</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.79924</td>
    <td align="right">    20.22811</td>
    <td align="right">     -0.6697</td>
    <td align="right">    16.07908</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.83343</td>
    <td align="right">    27.31454</td>
    <td align="right">     -0.3202</td>
    <td align="right">    11.34150</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.61515</td>
    <td align="right">    30.18635</td>
    <td align="right">     -0.0832</td>
    <td align="right">     8.60792</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.80541</td>
    <td align="right">    38.10348</td>
    <td align="right">     -0.6163</td>
    <td align="right">    16.28902</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28992</td>
    <td align="right">    44.84434</td>
    <td align="right">     -0.3605</td>
    <td align="right">     9.03988</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42702</td>
    <td align="right">    49.87192</td>
    <td align="right">     -0.2409</td>
    <td align="right">     7.09504</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37674</td>
    <td align="right">    49.04972</td>
    <td align="right">     -0.2601</td>
    <td align="right">     7.65504</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02161</td>
    <td align="right">    45.84046</td>
    <td align="right">     -0.4488</td>
    <td align="right">    12.31973</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.10794</td>
    <td align="right">    37.13609</td>
    <td align="right">     0.10505</td>
    <td align="right">     8.85129</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.36633</td>
    <td align="right">    33.45619</td>
    <td align="right">     -0.4152</td>
    <td align="right">    11.25591</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.81563</td>
    <td align="right">    25.40962</td>
    <td align="right">     -0.6441</td>
    <td align="right">    15.57306</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.70706</td>
    <td align="right">    35.28809</td>
    <td align="right">     -0.3827</td>
    <td align="right">    11.65056</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.79924</td>
    <td align="right">    20.22811</td>
    <td align="right">     -0.6697</td>
    <td align="right">     7.09504</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42702</td>
    <td align="right">    49.87192</td>
    <td align="right">     0.10505</td>
    <td align="right">    16.28902</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.46699</td>
    <td align="right">    21.67035</td>
    <td align="right">     -0.7922</td>
    <td align="right">    18.60455</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.48888</td>
    <td align="right">    21.11230</td>
    <td align="right">     -0.7766</td>
    <td align="right">    18.13327</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.41812</td>
    <td align="right">    28.81335</td>
    <td align="right">     -0.4391</td>
    <td align="right">    12.43339</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.35117</td>
    <td align="right">    31.34882</td>
    <td align="right">     -0.1449</td>
    <td align="right">     8.73313</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.80973</td>
    <td align="right">    38.52523</td>
    <td align="right">     -0.5909</td>
    <td align="right">    16.16804</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32299</td>
    <td align="right">    44.93846</td>
    <td align="right">     -0.3100</td>
    <td align="right">     8.68777</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45129</td>
    <td align="right">    49.91322</td>
    <td align="right">     -0.1882</td>
    <td align="right">     7.04938</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36248</td>
    <td align="right">    49.55816</td>
    <td align="right">     -0.2652</td>
    <td align="right">     7.86831</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89788</td>
    <td align="right">    47.10926</td>
    <td align="right">     -0.5196</td>
    <td align="right">    13.81063</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.62343</td>
    <td align="right">    39.20755</td>
    <td align="right">     -0.0292</td>
    <td align="right">     8.41857</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.98352</td>
    <td align="right">    34.88813</td>
    <td align="right">     -0.5207</td>
    <td align="right">    12.47230</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.53738</td>
    <td align="right">    26.45177</td>
    <td align="right">     -0.7362</td>
    <td align="right">    17.15223</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.49289</td>
    <td align="right">    36.23672</td>
    <td align="right">     -0.4404</td>
    <td align="right">    12.42076</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.46699</td>
    <td align="right">    21.11230</td>
    <td align="right">     -0.7922</td>
    <td align="right">     7.04938</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45129</td>
    <td align="right">    49.91322</td>
    <td align="right">     -0.0292</td>
    <td align="right">    18.60455</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173620E+10</td>
    <td align="right">0.359134E+09</td>
    <td align="right">       59.25</td>
    <td align="right">0.138058E+10</td>
    <td align="right">0.355621E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    22434.39</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">    18822.77</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">     6032.94</td>
    <td align="right">31-MAR-16:40</td>
    <td align="right">     4367.57</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359799E+10</td>
    <td align="right">0.746684E+09</td>
    <td align="right">      142.00</td>
    <td align="right">0.254814E+10</td>
    <td align="right">0.104984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    31485.67</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">    31485.67</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">     8905.84</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     5824.45</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.224754E+11</td>
    <td align="right">0.442898E+10</td>
    <td align="right">      375.28</td>
    <td align="right">0.183481E+11</td>
    <td align="right">0.412733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-MAY-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    54603.14</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    49440.93</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">    17286.21</td>
    <td align="right">30-MAY-21:17</td>
    <td align="right">    10187.76</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.445619E+11</td>
    <td align="right">0.854214E+10</td>
    <td align="right">      514.70</td>
    <td align="right">0.340788E+11</td>
    <td align="right">0.104831E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:23</td>
    <td align="right">   102226.93</td>
    <td align="right">18-JUN-11:43</td>
    <td align="right">    57003.08</td>
    <td align="right">11-JUN-12:43</td>
    <td align="right">    57827.58</td>
    <td align="right">18-JUN-11:43</td>
    <td align="right">    17527.08</td>
    <td align="right">18-JUN-11:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.673935E+11</td>
    <td align="right">0.127581E+11</td>
    <td align="right">      590.52</td>
    <td align="right">0.472742E+11</td>
    <td align="right">0.201193E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-17:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:25</td>
    <td align="right">   150492.99</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    63664.14</td>
    <td align="right">03-JUL-22:23</td>
    <td align="right">    91163.71</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    25501.09</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.597038E+11</td>
    <td align="right">0.112391E+11</td>
    <td align="right">      586.98</td>
    <td align="right">0.433479E+11</td>
    <td align="right">0.163559E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   115309.88</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">    92111.17</td>
    <td align="right">06-AUG-16:01</td>
    <td align="right">    59593.64</td>
    <td align="right">22-AUG-23:03</td>
    <td align="right">    20093.59</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.354183E+11</td>
    <td align="right">0.675030E+10</td>
    <td align="right">      442.58</td>
    <td align="right">0.252514E+11</td>
    <td align="right">0.101669E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">    81252.37</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">    55931.36</td>
    <td align="right">13-SEP-15:40</td>
    <td align="right">    42440.86</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">    14028.27</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131980E+11</td>
    <td align="right">0.257315E+10</td>
    <td align="right">      262.58</td>
    <td align="right">0.101570E+11</td>
    <td align="right">0.304098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    50777.03</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">    45360.34</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">    13731.11</td>
    <td align="right">05-OCT-01:03</td>
    <td align="right">     8840.69</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152537E+10</td>
    <td align="right">0.314312E+09</td>
    <td align="right">       51.79</td>
    <td align="right">0.102709E+10</td>
    <td align="right">0.498284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">01-NOV-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    19497.35</td>
    <td align="right">01-NOV-10:10</td>
    <td align="right">    13754.13</td>
    <td align="right">03-NOV-15:20</td>
    <td align="right">     6654.67</td>
    <td align="right">01-NOV-15:20</td>
    <td align="right">     3861.45</td>
    <td align="right">01-NOV-10:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107968E+09</td>
    <td align="right"> 23357349.84</td>
    <td align="right">        9.04</td>
    <td align="right"> 63187167.55</td>
    <td align="right"> 44781038.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.21</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     7581.67</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     4446.09</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     3135.58</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1614.89</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249718E+12</td>
    <td align="right">0.477352E+11</td>
    <td align="right">     3034.73</td>
    <td align="right">0.183476E+12</td>
    <td align="right">0.662420E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.673935E+11</td>
    <td align="right">0.127581E+11</td>
    <td align="right">      590.52</td>
    <td align="right">0.472742E+11</td>
    <td align="right">0.201193E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   150492.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92111.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91163.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25501.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  8708148.33</td>
    <td align="right">  1934269.96</td>
    <td align="right">        2.50</td>
    <td align="right">  5298708.06</td>
    <td align="right">  3409440.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     1726.97</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">     1059.61</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      667.36</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      382.15</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.228720E+10</td>
    <td align="right">0.471952E+09</td>
    <td align="right">       68.08</td>
    <td align="right">0.189550E+10</td>
    <td align="right">0.391703E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    21034.97</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">    18470.85</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">     5990.71</td>
    <td align="right">31-MAR-16:02</td>
    <td align="right">     4144.71</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.469561E+10</td>
    <td align="right">0.968308E+09</td>
    <td align="right">      159.34</td>
    <td align="right">0.355840E+10</td>
    <td align="right">0.113721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    39125.03</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">    39125.03</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">     8967.18</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     6991.50</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.240185E+11</td>
    <td align="right">0.473440E+10</td>
    <td align="right">      376.73</td>
    <td align="right">0.198067E+11</td>
    <td align="right">0.421189E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-MAY-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    51625.51</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">    49329.22</td>
    <td align="right">23-MAY-15:50</td>
    <td align="right">    18287.00</td>
    <td align="right">30-MAY-21:45</td>
    <td align="right">    10081.53</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452223E+11</td>
    <td align="right">0.867437E+10</td>
    <td align="right">      492.51</td>
    <td align="right">0.348079E+11</td>
    <td align="right">0.104145E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   131479.30</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">    61325.99</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    74940.63</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">    22499.52</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.670540E+11</td>
    <td align="right">0.126929E+11</td>
    <td align="right">      554.11</td>
    <td align="right">0.477006E+11</td>
    <td align="right">0.193534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">    89703.98</td>
    <td align="right">04-JUL-11:13</td>
    <td align="right">    70638.67</td>
    <td align="right">02-JUL-17:12</td>
    <td align="right">    54854.23</td>
    <td align="right">04-JUL-11:13</td>
    <td align="right">    16555.73</td>
    <td align="right">02-JUL-17:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572420E+11</td>
    <td align="right">0.108244E+11</td>
    <td align="right">      538.96</td>
    <td align="right">0.411409E+11</td>
    <td align="right">0.161012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-AUG-17:04</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">    81722.28</td>
    <td align="right">27-AUG-15:22</td>
    <td align="right">    67106.72</td>
    <td align="right">06-AUG-16:41</td>
    <td align="right">    35989.59</td>
    <td align="right">22-AUG-23:03</td>
    <td align="right">    14340.72</td>
    <td align="right">27-AUG-15:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336849E+11</td>
    <td align="right">0.646576E+10</td>
    <td align="right">      422.79</td>
    <td align="right">0.236185E+11</td>
    <td align="right">0.100664E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">    91305.14</td>
    <td align="right">10-SEP-14:02</td>
    <td align="right">    58206.60</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">    47402.43</td>
    <td align="right">10-SEP-14:02</td>
    <td align="right">    15748.46</td>
    <td align="right">10-SEP-14:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118128E+11</td>
    <td align="right">0.230790E+10</td>
    <td align="right">      244.26</td>
    <td align="right">0.891023E+10</td>
    <td align="right">0.290259E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    51601.77</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">    42854.23</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">    12797.36</td>
    <td align="right">05-OCT-00:23</td>
    <td align="right">     8980.83</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148361E+10</td>
    <td align="right">0.307493E+09</td>
    <td align="right">       48.03</td>
    <td align="right">0.992592E+09</td>
    <td align="right">0.491015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    18794.76</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">    13119.22</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     6398.10</td>
    <td align="right">01-NOV-10:40</td>
    <td align="right">     3750.98</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.216624E+09</td>
    <td align="right"> 46776502.06</td>
    <td align="right">       17.58</td>
    <td align="right">0.132763E+09</td>
    <td align="right"> 83860324.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     9899.64</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     6049.36</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     3850.28</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     2082.18</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247726E+12</td>
    <td align="right">0.474962E+11</td>
    <td align="right">     2924.90</td>
    <td align="right">0.182569E+12</td>
    <td align="right">0.651571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.670540E+11</td>
    <td align="right">0.126929E+11</td>
    <td align="right">      554.11</td>
    <td align="right">0.477006E+11</td>
    <td align="right">0.193534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   131479.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70638.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74940.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22499.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1620159.71</td>
    <td align="right">   361139.53</td>
    <td align="right">        0.83</td>
    <td align="right">   982112.76</td>
    <td align="right">   638046.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">      804.60</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      489.12</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      315.49</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">      179.11</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223228E+10</td>
    <td align="right">0.458258E+09</td>
    <td align="right">       65.58</td>
    <td align="right">0.185904E+10</td>
    <td align="right">0.373243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    21405.41</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    20179.83</td>
    <td align="right">27-MAR-15:50</td>
    <td align="right">     6065.73</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">     4215.62</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.460032E+10</td>
    <td align="right">0.945736E+09</td>
    <td align="right">      151.38</td>
    <td align="right">0.350384E+10</td>
    <td align="right">0.109648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    41008.02</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">    41008.02</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">     9274.66</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     7277.78</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247802E+11</td>
    <td align="right">0.483767E+10</td>
    <td align="right">      357.76</td>
    <td align="right">0.207376E+11</td>
    <td align="right">0.404268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-MAY-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    73525.76</td>
    <td align="right">29-MAY-15:42</td>
    <td align="right">    73525.76</td>
    <td align="right">29-MAY-15:42</td>
    <td align="right">    18482.56</td>
    <td align="right">30-MAY-21:45</td>
    <td align="right">    13368.67</td>
    <td align="right">29-MAY-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.468588E+11</td>
    <td align="right">0.888889E+10</td>
    <td align="right">      472.22</td>
    <td align="right">0.367264E+11</td>
    <td align="right">0.101323E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   143539.15</td>
    <td align="right">18-JUN-15:42</td>
    <td align="right">    70462.92</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    80593.57</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">    24691.67</td>
    <td align="right">18-JUN-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.687135E+11</td>
    <td align="right">0.129656E+11</td>
    <td align="right">      529.84</td>
    <td align="right">0.503120E+11</td>
    <td align="right">0.184015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   114532.55</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    94015.89</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">    69532.18</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    21573.49</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.577169E+11</td>
    <td align="right">0.108595E+11</td>
    <td align="right">      512.44</td>
    <td align="right">0.424904E+11</td>
    <td align="right">0.152266E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">   112002.39</td>
    <td align="right">27-AUG-13:52</td>
    <td align="right">    78723.18</td>
    <td align="right">06-AUG-15:32</td>
    <td align="right">    49305.28</td>
    <td align="right">27-AUG-12:32</td>
    <td align="right">    19592.84</td>
    <td align="right">27-AUG-13:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.325274E+11</td>
    <td align="right">0.622204E+10</td>
    <td align="right">      388.81</td>
    <td align="right">0.231518E+11</td>
    <td align="right">0.937563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">    97099.57</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">    59234.54</td>
    <td align="right">13-SEP-15:30</td>
    <td align="right">    50723.27</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">    16757.99</td>
    <td align="right">10-SEP-14:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108969E+11</td>
    <td align="right">0.212148E+10</td>
    <td align="right">      209.25</td>
    <td align="right">0.827536E+10</td>
    <td align="right">0.262155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    54481.11</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">    45991.06</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">    12009.88</td>
    <td align="right">05-OCT-03:02</td>
    <td align="right">     9487.98</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136016E+10</td>
    <td align="right">0.282422E+09</td>
    <td align="right">       41.69</td>
    <td align="right">0.901818E+09</td>
    <td align="right">0.458338E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    18513.58</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">    12242.58</td>
    <td align="right">01-NOV-09:10</td>
    <td align="right">     6415.39</td>
    <td align="right">01-NOV-10:30</td>
    <td align="right">     3706.07</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.170981E+09</td>
    <td align="right"> 36997188.98</td>
    <td align="right">       12.92</td>
    <td align="right">0.102974E+09</td>
    <td align="right"> 68007282.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     8674.70</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     5187.44</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     3487.25</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1839.47</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249859E+12</td>
    <td align="right">0.476190E+11</td>
    <td align="right">     2742.72</td>
    <td align="right">0.188062E+12</td>
    <td align="right">0.617969E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.687135E+11</td>
    <td align="right">0.129656E+11</td>
    <td align="right">      529.84</td>
    <td align="right">0.503120E+11</td>
    <td align="right">0.184015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   143539.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94015.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80593.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24691.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      388.58</td>
    <td align="right">        0.00</td>
    <td align="right">      388.58</td>
    <td align="right">        0.13</td>
    <td align="right">     2670.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      608.74</td>
    <td align="right">        0.00</td>
    <td align="right">      608.74</td>
    <td align="right">       32.64</td>
    <td align="right">     2646.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      780.86</td>
    <td align="right">        0.00</td>
    <td align="right">      780.86</td>
    <td align="right">      234.83</td>
    <td align="right">     1745.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      952.88</td>
    <td align="right">        3.42</td>
    <td align="right">      949.47</td>
    <td align="right">      493.14</td>
    <td align="right">     1152.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1120.09</td>
    <td align="right">       43.40</td>
    <td align="right">     1076.69</td>
    <td align="right">      916.95</td>
    <td align="right">      720.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1256.34</td>
    <td align="right">      103.35</td>
    <td align="right">     1152.99</td>
    <td align="right">     1332.41</td>
    <td align="right">      478.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1213.47</td>
    <td align="right">       78.69</td>
    <td align="right">     1134.78</td>
    <td align="right">     1496.99</td>
    <td align="right">      341.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1041.81</td>
    <td align="right">       14.77</td>
    <td align="right">     1027.04</td>
    <td align="right">     1146.74</td>
    <td align="right">      432.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.52</td>
    <td align="right">        0.13</td>
    <td align="right">      785.39</td>
    <td align="right">      691.56</td>
    <td align="right">      676.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      613.54</td>
    <td align="right">        0.00</td>
    <td align="right">      613.54</td>
    <td align="right">      344.92</td>
    <td align="right">     1049.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      422.38</td>
    <td align="right">        0.00</td>
    <td align="right">      422.38</td>
    <td align="right">       65.83</td>
    <td align="right">     1663.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      357.09</td>
    <td align="right">        0.00</td>
    <td align="right">      357.09</td>
    <td align="right">        7.86</td>
    <td align="right">     2454.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      795.99</td>
    <td align="right">       20.41</td>
    <td align="right">      775.58</td>
    <td align="right">      567.13</td>
    <td align="right">     1329.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      357.09</td>
    <td align="right">        0.00</td>
    <td align="right">      357.09</td>
    <td align="right">        0.13</td>
    <td align="right">      341.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1256.34</td>
    <td align="right">      103.35</td>
    <td align="right">     1152.99</td>
    <td align="right">     1496.99</td>
    <td align="right">     2670.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      474.07</td>
    <td align="right">      152.87</td>
    <td align="right">      321.20</td>
    <td align="right">      161.24</td>
    <td align="right">     1616.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      640.96</td>
    <td align="right">      145.52</td>
    <td align="right">      495.43</td>
    <td align="right">      197.20</td>
    <td align="right">     1615.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      987.53</td>
    <td align="right">      347.74</td>
    <td align="right">      639.78</td>
    <td align="right">      693.48</td>
    <td align="right">     1075.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1252.22</td>
    <td align="right">      496.71</td>
    <td align="right">      755.51</td>
    <td align="right">     1084.48</td>
    <td align="right">      729.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1563.74</td>
    <td align="right">      707.70</td>
    <td align="right">      856.04</td>
    <td align="right">     1686.77</td>
    <td align="right">      494.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1623.23</td>
    <td align="right">      708.82</td>
    <td align="right">      914.42</td>
    <td align="right">     1928.30</td>
    <td align="right">      327.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1570.53</td>
    <td align="right">      675.51</td>
    <td align="right">      895.02</td>
    <td align="right">     2005.58</td>
    <td align="right">      232.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1470.97</td>
    <td align="right">      617.42</td>
    <td align="right">      853.55</td>
    <td align="right">     1806.43</td>
    <td align="right">      295.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1061.07</td>
    <td align="right">      420.46</td>
    <td align="right">      640.61</td>
    <td align="right">     1159.72</td>
    <td align="right">      440.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      775.53</td>
    <td align="right">      278.58</td>
    <td align="right">      496.94</td>
    <td align="right">      679.12</td>
    <td align="right">      672.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.73</td>
    <td align="right">      100.42</td>
    <td align="right">      331.31</td>
    <td align="right">      187.88</td>
    <td align="right">     1044.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      376.98</td>
    <td align="right">       87.69</td>
    <td align="right">      289.29</td>
    <td align="right">      101.58</td>
    <td align="right">     1530.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1021.35</td>
    <td align="right">      396.60</td>
    <td align="right">      624.75</td>
    <td align="right">      979.43</td>
    <td align="right">      835.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      376.98</td>
    <td align="right">       87.69</td>
    <td align="right">      289.29</td>
    <td align="right">      101.58</td>
    <td align="right">      232.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1623.23</td>
    <td align="right">      708.82</td>
    <td align="right">      914.42</td>
    <td align="right">     2005.58</td>
    <td align="right">     1616.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1670.89</td>
    <td align="right">      975.35</td>
    <td align="right">      695.54</td>
    <td align="right">     1266.92</td>
    <td align="right">     2267.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1847.54</td>
    <td align="right">      847.66</td>
    <td align="right">      999.88</td>
    <td align="right">     1305.61</td>
    <td align="right">     2288.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2220.33</td>
    <td align="right">     1099.05</td>
    <td align="right">     1121.29</td>
    <td align="right">     2018.23</td>
    <td align="right">     1630.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1932.87</td>
    <td align="right">      741.07</td>
    <td align="right">     1191.80</td>
    <td align="right">     1862.35</td>
    <td align="right">     1175.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1723.23</td>
    <td align="right">      473.31</td>
    <td align="right">     1249.91</td>
    <td align="right">     1889.65</td>
    <td align="right">      805.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1571.51</td>
    <td align="right">      305.81</td>
    <td align="right">     1265.71</td>
    <td align="right">     1896.85</td>
    <td align="right">      528.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1645.40</td>
    <td align="right">      375.76</td>
    <td align="right">     1269.64</td>
    <td align="right">     2218.97</td>
    <td align="right">      372.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1962.50</td>
    <td align="right">      680.02</td>
    <td align="right">     1282.48</td>
    <td align="right">     2535.84</td>
    <td align="right">      470.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2015.78</td>
    <td align="right">      931.88</td>
    <td align="right">     1083.90</td>
    <td align="right">     2397.83</td>
    <td align="right">      701.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2012.34</td>
    <td align="right">     1077.25</td>
    <td align="right">      935.09</td>
    <td align="right">     2131.53</td>
    <td align="right">     1041.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1262.09</td>
    <td align="right">      582.12</td>
    <td align="right">      679.96</td>
    <td align="right">      988.10</td>
    <td align="right">     1517.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1240.23</td>
    <td align="right">      604.96</td>
    <td align="right">      635.27</td>
    <td align="right">      832.42</td>
    <td align="right">     2116.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1758.69</td>
    <td align="right">      724.43</td>
    <td align="right">     1034.26</td>
    <td align="right">     1782.50</td>
    <td align="right">     1237.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1240.23</td>
    <td align="right">      305.81</td>
    <td align="right">      635.27</td>
    <td align="right">      832.42</td>
    <td align="right">      372.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2220.33</td>
    <td align="right">     1099.05</td>
    <td align="right">     1282.48</td>
    <td align="right">     2535.84</td>
    <td align="right">     2288.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      406.74</td>
    <td align="right">       95.49</td>
    <td align="right">      311.25</td>
    <td align="right">       98.61</td>
    <td align="right">     1687.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      678.23</td>
    <td align="right">      175.81</td>
    <td align="right">      502.42</td>
    <td align="right">      260.70</td>
    <td align="right">     1630.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1018.53</td>
    <td align="right">      380.92</td>
    <td align="right">      637.61</td>
    <td align="right">      734.09</td>
    <td align="right">     1109.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1266.25</td>
    <td align="right">      498.33</td>
    <td align="right">      767.92</td>
    <td align="right">     1118.66</td>
    <td align="right">      759.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1524.07</td>
    <td align="right">      645.94</td>
    <td align="right">      878.13</td>
    <td align="right">     1649.51</td>
    <td align="right">      522.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1589.21</td>
    <td align="right">      673.63</td>
    <td align="right">      915.57</td>
    <td align="right">     1905.94</td>
    <td align="right">      353.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1767.67</td>
    <td align="right">      836.23</td>
    <td align="right">      931.44</td>
    <td align="right">     2288.30</td>
    <td align="right">      256.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1461.94</td>
    <td align="right">      618.52</td>
    <td align="right">      843.41</td>
    <td align="right">     1805.58</td>
    <td align="right">      314.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1057.68</td>
    <td align="right">      400.14</td>
    <td align="right">      657.54</td>
    <td align="right">     1168.97</td>
    <td align="right">      462.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      746.20</td>
    <td align="right">      248.37</td>
    <td align="right">      497.83</td>
    <td align="right">      655.66</td>
    <td align="right">      698.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      423.15</td>
    <td align="right">       86.29</td>
    <td align="right">      336.86</td>
    <td align="right">      180.73</td>
    <td align="right">     1070.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      350.17</td>
    <td align="right">       63.11</td>
    <td align="right">      287.05</td>
    <td align="right">       82.70</td>
    <td align="right">     1553.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1026.34</td>
    <td align="right">      395.13</td>
    <td align="right">      631.21</td>
    <td align="right">     1000.76</td>
    <td align="right">      864.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.17</td>
    <td align="right">       63.11</td>
    <td align="right">      287.05</td>
    <td align="right">       82.70</td>
    <td align="right">      256.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1767.67</td>
    <td align="right">      836.23</td>
    <td align="right">      931.44</td>
    <td align="right">     2288.30</td>
    <td align="right">     1687.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.52</td>
    <td align="right">        0.00</td>
    <td align="right">      129.52</td>
    <td align="right">        0.09</td>
    <td align="right">      880.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      202.90</td>
    <td align="right">        0.00</td>
    <td align="right">      202.90</td>
    <td align="right">       12.57</td>
    <td align="right">      869.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      260.27</td>
    <td align="right">        0.00</td>
    <td align="right">      260.27</td>
    <td align="right">       87.15</td>
    <td align="right">      568.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.61</td>
    <td align="right">        1.14</td>
    <td align="right">      316.47</td>
    <td align="right">      177.98</td>
    <td align="right">      376.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.35</td>
    <td align="right">       14.47</td>
    <td align="right">      358.88</td>
    <td align="right">      330.24</td>
    <td align="right">      226.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.76</td>
    <td align="right">       34.45</td>
    <td align="right">      384.31</td>
    <td align="right">      463.65</td>
    <td align="right">      149.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.47</td>
    <td align="right">       26.23</td>
    <td align="right">      378.24</td>
    <td align="right">      513.11</td>
    <td align="right">      108.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      347.25</td>
    <td align="right">        4.92</td>
    <td align="right">      342.33</td>
    <td align="right">      392.50</td>
    <td align="right">      139.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.83</td>
    <td align="right">        0.04</td>
    <td align="right">      261.78</td>
    <td align="right">      234.50</td>
    <td align="right">      230.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      204.50</td>
    <td align="right">        0.00</td>
    <td align="right">      204.50</td>
    <td align="right">      112.13</td>
    <td align="right">      371.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      140.79</td>
    <td align="right">        0.00</td>
    <td align="right">      140.79</td>
    <td align="right">       20.62</td>
    <td align="right">      567.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      119.02</td>
    <td align="right">        0.00</td>
    <td align="right">      119.02</td>
    <td align="right">        2.91</td>
    <td align="right">      815.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      265.32</td>
    <td align="right">        6.80</td>
    <td align="right">      258.51</td>
    <td align="right">      196.81</td>
    <td align="right">      439.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.02</td>
    <td align="right">        0.00</td>
    <td align="right">      119.02</td>
    <td align="right">        0.09</td>
    <td align="right">      108.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.76</td>
    <td align="right">       34.45</td>
    <td align="right">      384.31</td>
    <td align="right">      513.11</td>
    <td align="right">      880.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.52</td>
    <td align="right">        0.00</td>
    <td align="right">      129.52</td>
    <td align="right">        0.09</td>
    <td align="right">      880.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      202.91</td>
    <td align="right">        0.00</td>
    <td align="right">      202.91</td>
    <td align="right">       12.57</td>
    <td align="right">      869.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      260.28</td>
    <td align="right">        0.00</td>
    <td align="right">      260.28</td>
    <td align="right">       87.15</td>
    <td align="right">      568.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.62</td>
    <td align="right">        1.14</td>
    <td align="right">      316.49</td>
    <td align="right">      177.98</td>
    <td align="right">      376.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.36</td>
    <td align="right">       14.47</td>
    <td align="right">      358.89</td>
    <td align="right">      330.25</td>
    <td align="right">      226.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.78</td>
    <td align="right">       34.45</td>
    <td align="right">      384.33</td>
    <td align="right">      463.67</td>
    <td align="right">      149.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.49</td>
    <td align="right">       26.23</td>
    <td align="right">      378.26</td>
    <td align="right">      513.13</td>
    <td align="right">      108.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      347.27</td>
    <td align="right">        4.92</td>
    <td align="right">      342.34</td>
    <td align="right">      392.51</td>
    <td align="right">      139.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.84</td>
    <td align="right">        0.04</td>
    <td align="right">      261.80</td>
    <td align="right">      234.51</td>
    <td align="right">      230.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      204.51</td>
    <td align="right">        0.00</td>
    <td align="right">      204.51</td>
    <td align="right">      112.13</td>
    <td align="right">      371.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      140.79</td>
    <td align="right">        0.00</td>
    <td align="right">      140.79</td>
    <td align="right">       20.62</td>
    <td align="right">      567.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">      119.03</td>
    <td align="right">        2.91</td>
    <td align="right">      815.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      265.33</td>
    <td align="right">        6.80</td>
    <td align="right">      258.52</td>
    <td align="right">      196.82</td>
    <td align="right">      439.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">      119.03</td>
    <td align="right">        0.09</td>
    <td align="right">      108.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.78</td>
    <td align="right">       34.45</td>
    <td align="right">      384.33</td>
    <td align="right">      513.13</td>
    <td align="right">      880.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.52</td>
    <td align="right">        0.00</td>
    <td align="right">      129.52</td>
    <td align="right">        0.09</td>
    <td align="right">      880.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      202.91</td>
    <td align="right">        0.00</td>
    <td align="right">      202.91</td>
    <td align="right">       12.57</td>
    <td align="right">      869.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      260.28</td>
    <td align="right">        0.00</td>
    <td align="right">      260.28</td>
    <td align="right">       87.15</td>
    <td align="right">      568.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.62</td>
    <td align="right">        1.14</td>
    <td align="right">      316.49</td>
    <td align="right">      177.98</td>
    <td align="right">      376.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.36</td>
    <td align="right">       14.47</td>
    <td align="right">      358.89</td>
    <td align="right">      330.25</td>
    <td align="right">      226.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.78</td>
    <td align="right">       34.45</td>
    <td align="right">      384.33</td>
    <td align="right">      463.67</td>
    <td align="right">      149.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.49</td>
    <td align="right">       26.23</td>
    <td align="right">      378.26</td>
    <td align="right">      513.13</td>
    <td align="right">      108.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      347.27</td>
    <td align="right">        4.92</td>
    <td align="right">      342.34</td>
    <td align="right">      392.51</td>
    <td align="right">      139.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.84</td>
    <td align="right">        0.04</td>
    <td align="right">      261.80</td>
    <td align="right">      234.51</td>
    <td align="right">      230.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      204.51</td>
    <td align="right">        0.00</td>
    <td align="right">      204.51</td>
    <td align="right">      112.13</td>
    <td align="right">      371.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      140.79</td>
    <td align="right">        0.00</td>
    <td align="right">      140.79</td>
    <td align="right">       20.62</td>
    <td align="right">      567.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">      119.03</td>
    <td align="right">        2.91</td>
    <td align="right">      815.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      265.33</td>
    <td align="right">        6.80</td>
    <td align="right">      258.52</td>
    <td align="right">      196.82</td>
    <td align="right">      439.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">      119.03</td>
    <td align="right">        0.09</td>
    <td align="right">      108.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.78</td>
    <td align="right">       34.45</td>
    <td align="right">      384.33</td>
    <td align="right">      513.13</td>
    <td align="right">      880.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      456.03</td>
    <td align="right">      147.05</td>
    <td align="right">      308.98</td>
    <td align="right">      159.52</td>
    <td align="right">     1543.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      616.57</td>
    <td align="right">      139.99</td>
    <td align="right">      476.58</td>
    <td align="right">      198.46</td>
    <td align="right">     1534.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      949.95</td>
    <td align="right">      334.51</td>
    <td align="right">      615.44</td>
    <td align="right">      689.43</td>
    <td align="right">     1021.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1204.57</td>
    <td align="right">      477.81</td>
    <td align="right">      726.76</td>
    <td align="right">     1064.43</td>
    <td align="right">      709.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1504.24</td>
    <td align="right">      680.77</td>
    <td align="right">      823.47</td>
    <td align="right">     1648.18</td>
    <td align="right">      479.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1561.47</td>
    <td align="right">      681.84</td>
    <td align="right">      879.63</td>
    <td align="right">     1877.82</td>
    <td align="right">      318.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1510.77</td>
    <td align="right">      649.80</td>
    <td align="right">      860.96</td>
    <td align="right">     1947.73</td>
    <td align="right">      229.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1415.00</td>
    <td align="right">      593.92</td>
    <td align="right">      821.07</td>
    <td align="right">     1749.57</td>
    <td align="right">      297.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1020.70</td>
    <td align="right">      404.46</td>
    <td align="right">      616.24</td>
    <td align="right">     1114.59</td>
    <td align="right">      457.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      746.02</td>
    <td align="right">      267.98</td>
    <td align="right">      478.04</td>
    <td align="right">      638.85</td>
    <td align="right">      712.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      415.30</td>
    <td align="right">       96.60</td>
    <td align="right">      318.70</td>
    <td align="right">      176.68</td>
    <td align="right">     1037.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      362.64</td>
    <td align="right">       84.36</td>
    <td align="right">      278.28</td>
    <td align="right">       99.46</td>
    <td align="right">     1470.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      982.49</td>
    <td align="right">      381.51</td>
    <td align="right">      600.98</td>
    <td align="right">      951.99</td>
    <td align="right">      813.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      362.64</td>
    <td align="right">       84.36</td>
    <td align="right">      278.28</td>
    <td align="right">       99.46</td>
    <td align="right">      229.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1561.47</td>
    <td align="right">      681.84</td>
    <td align="right">      879.63</td>
    <td align="right">     1947.73</td>
    <td align="right">     1543.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.03</td>
    <td align="right">        5.81</td>
    <td align="right">       12.22</td>
    <td align="right">        6.31</td>
    <td align="right">       61.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.38</td>
    <td align="right">        5.53</td>
    <td align="right">       18.84</td>
    <td align="right">        7.85</td>
    <td align="right">       60.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.56</td>
    <td align="right">       13.23</td>
    <td align="right">       24.33</td>
    <td align="right">       27.26</td>
    <td align="right">       40.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.63</td>
    <td align="right">       18.89</td>
    <td align="right">       28.74</td>
    <td align="right">       42.09</td>
    <td align="right">       28.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       59.48</td>
    <td align="right">       26.92</td>
    <td align="right">       32.56</td>
    <td align="right">       65.17</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       61.74</td>
    <td align="right">       26.96</td>
    <td align="right">       34.78</td>
    <td align="right">       74.25</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.73</td>
    <td align="right">       25.69</td>
    <td align="right">       34.04</td>
    <td align="right">       77.01</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.95</td>
    <td align="right">       23.48</td>
    <td align="right">       32.46</td>
    <td align="right">       69.18</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.36</td>
    <td align="right">       15.99</td>
    <td align="right">       24.37</td>
    <td align="right">       44.07</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.50</td>
    <td align="right">       10.60</td>
    <td align="right">       18.90</td>
    <td align="right">       25.26</td>
    <td align="right">       28.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.42</td>
    <td align="right">        3.82</td>
    <td align="right">       12.60</td>
    <td align="right">        6.99</td>
    <td align="right">       41.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.34</td>
    <td align="right">        3.34</td>
    <td align="right">       11.00</td>
    <td align="right">        3.93</td>
    <td align="right">       58.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.85</td>
    <td align="right">       15.08</td>
    <td align="right">       23.76</td>
    <td align="right">       37.64</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.34</td>
    <td align="right">        3.34</td>
    <td align="right">       11.00</td>
    <td align="right">        3.93</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.74</td>
    <td align="right">       26.96</td>
    <td align="right">       34.78</td>
    <td align="right">       77.01</td>
    <td align="right">       61.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      556.95</td>
    <td align="right">      325.11</td>
    <td align="right">      231.84</td>
    <td align="right">      438.08</td>
    <td align="right">      739.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      615.84</td>
    <td align="right">      282.55</td>
    <td align="right">      333.29</td>
    <td align="right">      455.89</td>
    <td align="right">      742.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      740.10</td>
    <td align="right">      366.34</td>
    <td align="right">      373.76</td>
    <td align="right">      699.58</td>
    <td align="right">      533.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      644.28</td>
    <td align="right">      247.02</td>
    <td align="right">      397.26</td>
    <td align="right">      643.48</td>
    <td align="right">      389.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      574.40</td>
    <td align="right">      157.77</td>
    <td align="right">      416.63</td>
    <td align="right">      651.95</td>
    <td align="right">      262.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      523.83</td>
    <td align="right">      101.93</td>
    <td align="right">      421.90</td>
    <td align="right">      650.08</td>
    <td align="right">      170.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      548.46</td>
    <td align="right">      125.25</td>
    <td align="right">      423.21</td>
    <td align="right">      751.73</td>
    <td align="right">      124.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      654.16</td>
    <td align="right">      226.67</td>
    <td align="right">      427.49</td>
    <td align="right">      855.59</td>
    <td align="right">      162.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      671.92</td>
    <td align="right">      310.62</td>
    <td align="right">      361.30</td>
    <td align="right">      804.11</td>
    <td align="right">      251.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      670.77</td>
    <td align="right">      359.08</td>
    <td align="right">      311.69</td>
    <td align="right">      712.32</td>
    <td align="right">      379.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.69</td>
    <td align="right">      194.04</td>
    <td align="right">      226.65</td>
    <td align="right">      334.91</td>
    <td align="right">      518.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      413.40</td>
    <td align="right">      201.65</td>
    <td align="right">      211.75</td>
    <td align="right">      286.50</td>
    <td align="right">      697.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      586.22</td>
    <td align="right">      241.47</td>
    <td align="right">      344.75</td>
    <td align="right">      608.25</td>
    <td align="right">      412.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      413.40</td>
    <td align="right">      101.93</td>
    <td align="right">      211.75</td>
    <td align="right">      286.50</td>
    <td align="right">      124.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      740.10</td>
    <td align="right">      366.34</td>
    <td align="right">      427.49</td>
    <td align="right">      855.59</td>
    <td align="right">      742.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      556.95</td>
    <td align="right">      325.11</td>
    <td align="right">      231.84</td>
    <td align="right">      438.08</td>
    <td align="right">      739.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      615.84</td>
    <td align="right">      282.55</td>
    <td align="right">      333.29</td>
    <td align="right">      455.89</td>
    <td align="right">      742.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      740.10</td>
    <td align="right">      366.34</td>
    <td align="right">      373.76</td>
    <td align="right">      699.58</td>
    <td align="right">      533.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      644.28</td>
    <td align="right">      247.02</td>
    <td align="right">      397.26</td>
    <td align="right">      643.48</td>
    <td align="right">      389.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      574.40</td>
    <td align="right">      157.77</td>
    <td align="right">      416.63</td>
    <td align="right">      651.95</td>
    <td align="right">      262.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      523.83</td>
    <td align="right">      101.93</td>
    <td align="right">      421.90</td>
    <td align="right">      650.08</td>
    <td align="right">      170.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      548.46</td>
    <td align="right">      125.25</td>
    <td align="right">      423.21</td>
    <td align="right">      751.73</td>
    <td align="right">      124.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      654.16</td>
    <td align="right">      226.67</td>
    <td align="right">      427.49</td>
    <td align="right">      855.59</td>
    <td align="right">      162.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      671.92</td>
    <td align="right">      310.62</td>
    <td align="right">      361.30</td>
    <td align="right">      804.11</td>
    <td align="right">      251.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      670.77</td>
    <td align="right">      359.08</td>
    <td align="right">      311.69</td>
    <td align="right">      712.32</td>
    <td align="right">      379.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.69</td>
    <td align="right">      194.04</td>
    <td align="right">      226.65</td>
    <td align="right">      334.91</td>
    <td align="right">      518.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      413.40</td>
    <td align="right">      201.65</td>
    <td align="right">      211.75</td>
    <td align="right">      286.50</td>
    <td align="right">      697.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      586.22</td>
    <td align="right">      241.47</td>
    <td align="right">      344.75</td>
    <td align="right">      608.25</td>
    <td align="right">      412.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      413.40</td>
    <td align="right">      101.93</td>
    <td align="right">      211.75</td>
    <td align="right">      286.50</td>
    <td align="right">      124.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      740.10</td>
    <td align="right">      366.34</td>
    <td align="right">      427.49</td>
    <td align="right">      855.59</td>
    <td align="right">      742.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      556.92</td>
    <td align="right">      325.09</td>
    <td align="right">      231.83</td>
    <td align="right">      438.05</td>
    <td align="right">      739.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      615.80</td>
    <td align="right">      282.53</td>
    <td align="right">      333.27</td>
    <td align="right">      455.86</td>
    <td align="right">      742.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      740.05</td>
    <td align="right">      366.32</td>
    <td align="right">      373.73</td>
    <td align="right">      699.54</td>
    <td align="right">      533.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      644.24</td>
    <td align="right">      247.00</td>
    <td align="right">      397.24</td>
    <td align="right">      643.44</td>
    <td align="right">      389.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      574.37</td>
    <td align="right">      157.76</td>
    <td align="right">      416.61</td>
    <td align="right">      651.91</td>
    <td align="right">      262.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      523.80</td>
    <td align="right">      101.93</td>
    <td align="right">      421.87</td>
    <td align="right">      650.04</td>
    <td align="right">      170.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      548.43</td>
    <td align="right">      125.24</td>
    <td align="right">      423.18</td>
    <td align="right">      751.68</td>
    <td align="right">      124.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      654.11</td>
    <td align="right">      226.65</td>
    <td align="right">      427.46</td>
    <td align="right">      855.54</td>
    <td align="right">      162.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      671.87</td>
    <td align="right">      310.60</td>
    <td align="right">      361.27</td>
    <td align="right">      804.06</td>
    <td align="right">      251.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      670.72</td>
    <td align="right">      359.05</td>
    <td align="right">      311.67</td>
    <td align="right">      712.28</td>
    <td align="right">      379.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.66</td>
    <td align="right">      194.02</td>
    <td align="right">      226.64</td>
    <td align="right">      334.89</td>
    <td align="right">      518.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      413.38</td>
    <td align="right">      201.64</td>
    <td align="right">      211.74</td>
    <td align="right">      286.48</td>
    <td align="right">      697.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      586.18</td>
    <td align="right">      241.46</td>
    <td align="right">      344.73</td>
    <td align="right">      608.21</td>
    <td align="right">      412.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      413.38</td>
    <td align="right">      101.93</td>
    <td align="right">      211.74</td>
    <td align="right">      286.48</td>
    <td align="right">      124.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      740.05</td>
    <td align="right">      366.32</td>
    <td align="right">      427.46</td>
    <td align="right">      855.54</td>
    <td align="right">      742.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      391.27</td>
    <td align="right">       91.85</td>
    <td align="right">      299.41</td>
    <td align="right">       99.15</td>
    <td align="right">     1605.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      652.43</td>
    <td align="right">      169.12</td>
    <td align="right">      483.30</td>
    <td align="right">      262.95</td>
    <td align="right">     1552.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      979.78</td>
    <td align="right">      366.42</td>
    <td align="right">      613.35</td>
    <td align="right">      734.81</td>
    <td align="right">     1054.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1218.07</td>
    <td align="right">      479.37</td>
    <td align="right">      738.70</td>
    <td align="right">     1102.76</td>
    <td align="right">      738.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1466.08</td>
    <td align="right">      621.36</td>
    <td align="right">      844.72</td>
    <td align="right">     1614.81</td>
    <td align="right">      510.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1528.74</td>
    <td align="right">      648.00</td>
    <td align="right">      880.74</td>
    <td align="right">     1858.22</td>
    <td align="right">      344.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1700.42</td>
    <td align="right">      804.42</td>
    <td align="right">      896.00</td>
    <td align="right">     2222.05</td>
    <td align="right">      255.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1406.31</td>
    <td align="right">      594.99</td>
    <td align="right">      811.32</td>
    <td align="right">     1751.48</td>
    <td align="right">      316.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1017.43</td>
    <td align="right">      384.91</td>
    <td align="right">      632.52</td>
    <td align="right">     1125.00</td>
    <td align="right">      480.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      717.80</td>
    <td align="right">      238.92</td>
    <td align="right">      478.88</td>
    <td align="right">      619.99</td>
    <td align="right">      737.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      407.05</td>
    <td align="right">       83.00</td>
    <td align="right">      324.05</td>
    <td align="right">      170.93</td>
    <td align="right">     1060.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      336.84</td>
    <td align="right">       60.71</td>
    <td align="right">      276.13</td>
    <td align="right">       81.98</td>
    <td align="right">     1492.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      987.29</td>
    <td align="right">      380.09</td>
    <td align="right">      607.20</td>
    <td align="right">      975.13</td>
    <td align="right">      842.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      336.84</td>
    <td align="right">       60.71</td>
    <td align="right">      276.13</td>
    <td align="right">       81.98</td>
    <td align="right">      255.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1700.42</td>
    <td align="right">      804.42</td>
    <td align="right">      896.00</td>
    <td align="right">     2222.05</td>
    <td align="right">     1605.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.47</td>
    <td align="right">        3.63</td>
    <td align="right">       11.84</td>
    <td align="right">        3.92</td>
    <td align="right">       63.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.80</td>
    <td align="right">        6.69</td>
    <td align="right">       19.11</td>
    <td align="right">       10.40</td>
    <td align="right">       61.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.74</td>
    <td align="right">       14.49</td>
    <td align="right">       24.25</td>
    <td align="right">       29.05</td>
    <td align="right">       41.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       48.16</td>
    <td align="right">       18.95</td>
    <td align="right">       29.21</td>
    <td align="right">       43.60</td>
    <td align="right">       29.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.97</td>
    <td align="right">       24.57</td>
    <td align="right">       33.40</td>
    <td align="right">       63.85</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.44</td>
    <td align="right">       25.62</td>
    <td align="right">       34.82</td>
    <td align="right">       73.47</td>
    <td align="right">       13.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.23</td>
    <td align="right">       31.81</td>
    <td align="right">       35.43</td>
    <td align="right">       87.86</td>
    <td align="right">       10.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.60</td>
    <td align="right">       23.53</td>
    <td align="right">       32.08</td>
    <td align="right">       69.25</td>
    <td align="right">       12.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.23</td>
    <td align="right">       15.22</td>
    <td align="right">       25.01</td>
    <td align="right">       44.48</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.38</td>
    <td align="right">        9.45</td>
    <td align="right">       18.93</td>
    <td align="right">       24.51</td>
    <td align="right">       29.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.09</td>
    <td align="right">        3.28</td>
    <td align="right">       12.81</td>
    <td align="right">        6.76</td>
    <td align="right">       41.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.32</td>
    <td align="right">        2.40</td>
    <td align="right">       10.92</td>
    <td align="right">        3.24</td>
    <td align="right">       59.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.04</td>
    <td align="right">       15.03</td>
    <td align="right">       24.01</td>
    <td align="right">       38.56</td>
    <td align="right">       33.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.32</td>
    <td align="right">        2.40</td>
    <td align="right">       10.92</td>
    <td align="right">        3.24</td>
    <td align="right">       10.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       67.23</td>
    <td align="right">       31.81</td>
    <td align="right">       35.43</td>
    <td align="right">       87.86</td>
    <td align="right">       63.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      388.58</td>
    <td align="right">        0.00</td>
    <td align="right">      388.58</td>
    <td align="right">        0.08</td>
    <td align="right">     2696.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      608.74</td>
    <td align="right">        0.00</td>
    <td align="right">      608.74</td>
    <td align="right">       32.09</td>
    <td align="right">     2668.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      780.86</td>
    <td align="right">        0.00</td>
    <td align="right">      780.86</td>
    <td align="right">      232.44</td>
    <td align="right">     1770.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      952.88</td>
    <td align="right">        3.42</td>
    <td align="right">      949.47</td>
    <td align="right">      483.88</td>
    <td align="right">     1191.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1120.09</td>
    <td align="right">       43.40</td>
    <td align="right">     1076.69</td>
    <td align="right">      910.89</td>
    <td align="right">      751.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1256.34</td>
    <td align="right">      103.35</td>
    <td align="right">     1152.99</td>
    <td align="right">     1336.80</td>
    <td align="right">      486.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1213.47</td>
    <td align="right">       78.69</td>
    <td align="right">     1134.78</td>
    <td align="right">     1504.57</td>
    <td align="right">      345.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1041.81</td>
    <td align="right">       14.77</td>
    <td align="right">     1027.04</td>
    <td align="right">     1150.86</td>
    <td align="right">      440.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.52</td>
    <td align="right">        0.13</td>
    <td align="right">      785.39</td>
    <td align="right">      685.07</td>
    <td align="right">      709.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      613.54</td>
    <td align="right">        0.00</td>
    <td align="right">      613.54</td>
    <td align="right">      329.11</td>
    <td align="right">     1110.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      422.38</td>
    <td align="right">        0.00</td>
    <td align="right">      422.38</td>
    <td align="right">       60.15</td>
    <td align="right">     1705.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      357.09</td>
    <td align="right">        0.00</td>
    <td align="right">      357.09</td>
    <td align="right">        7.47</td>
    <td align="right">     2483.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      795.99</td>
    <td align="right">       20.41</td>
    <td align="right">      775.58</td>
    <td align="right">      564.58</td>
    <td align="right">     1356.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      357.09</td>
    <td align="right">        0.00</td>
    <td align="right">      357.09</td>
    <td align="right">        0.08</td>
    <td align="right">      345.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1256.34</td>
    <td align="right">      103.35</td>
    <td align="right">     1152.99</td>
    <td align="right">     1504.57</td>
    <td align="right">     2696.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      474.07</td>
    <td align="right">      152.87</td>
    <td align="right">      321.20</td>
    <td align="right">      159.49</td>
    <td align="right">     1633.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      640.96</td>
    <td align="right">      145.52</td>
    <td align="right">      495.43</td>
    <td align="right">      195.24</td>
    <td align="right">     1629.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      987.53</td>
    <td align="right">      347.74</td>
    <td align="right">      639.78</td>
    <td align="right">      686.99</td>
    <td align="right">     1093.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1252.22</td>
    <td align="right">      496.71</td>
    <td align="right">      755.51</td>
    <td align="right">     1072.29</td>
    <td align="right">      755.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1563.74</td>
    <td align="right">      707.70</td>
    <td align="right">      856.04</td>
    <td align="right">     1682.36</td>
    <td align="right">      515.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1623.23</td>
    <td align="right">      708.82</td>
    <td align="right">      914.42</td>
    <td align="right">     1931.69</td>
    <td align="right">      335.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1570.53</td>
    <td align="right">      675.51</td>
    <td align="right">      895.02</td>
    <td align="right">     2011.02</td>
    <td align="right">      236.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1470.97</td>
    <td align="right">      617.42</td>
    <td align="right">      853.55</td>
    <td align="right">     1809.27</td>
    <td align="right">      302.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1061.07</td>
    <td align="right">      420.46</td>
    <td align="right">      640.61</td>
    <td align="right">     1153.07</td>
    <td align="right">      463.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      775.53</td>
    <td align="right">      278.58</td>
    <td align="right">      496.94</td>
    <td align="right">      663.11</td>
    <td align="right">      713.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.73</td>
    <td align="right">      100.42</td>
    <td align="right">      331.31</td>
    <td align="right">      180.67</td>
    <td align="right">     1073.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      376.98</td>
    <td align="right">       87.69</td>
    <td align="right">      289.29</td>
    <td align="right">       99.93</td>
    <td align="right">     1549.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1021.35</td>
    <td align="right">      396.60</td>
    <td align="right">      624.75</td>
    <td align="right">      975.55</td>
    <td align="right">      854.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      376.98</td>
    <td align="right">       87.69</td>
    <td align="right">      289.29</td>
    <td align="right">       99.93</td>
    <td align="right">      236.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1623.23</td>
    <td align="right">      708.82</td>
    <td align="right">      914.42</td>
    <td align="right">     2011.02</td>
    <td align="right">     1633.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1670.89</td>
    <td align="right">      975.35</td>
    <td align="right">      695.54</td>
    <td align="right">     1262.19</td>
    <td align="right">     2292.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1847.54</td>
    <td align="right">      847.66</td>
    <td align="right">      999.88</td>
    <td align="right">     1302.30</td>
    <td align="right">     2311.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2220.33</td>
    <td align="right">     1099.05</td>
    <td align="right">     1121.29</td>
    <td align="right">     2014.18</td>
    <td align="right">     1659.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1932.87</td>
    <td align="right">      741.07</td>
    <td align="right">     1191.80</td>
    <td align="right">     1849.82</td>
    <td align="right">     1220.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1723.23</td>
    <td align="right">      473.31</td>
    <td align="right">     1249.91</td>
    <td align="right">     1885.39</td>
    <td align="right">      844.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1571.51</td>
    <td align="right">      305.81</td>
    <td align="right">     1265.71</td>
    <td align="right">     1902.12</td>
    <td align="right">      543.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1645.40</td>
    <td align="right">      375.76</td>
    <td align="right">     1269.64</td>
    <td align="right">     2226.97</td>
    <td align="right">      382.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1962.50</td>
    <td align="right">      680.02</td>
    <td align="right">     1282.48</td>
    <td align="right">     2541.58</td>
    <td align="right">      484.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2015.78</td>
    <td align="right">      931.88</td>
    <td align="right">     1083.90</td>
    <td align="right">     2392.03</td>
    <td align="right">      738.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2012.34</td>
    <td align="right">     1077.25</td>
    <td align="right">      935.09</td>
    <td align="right">     2113.30</td>
    <td align="right">     1106.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1262.09</td>
    <td align="right">      582.12</td>
    <td align="right">      679.96</td>
    <td align="right">      975.73</td>
    <td align="right">     1562.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1240.23</td>
    <td align="right">      604.96</td>
    <td align="right">      635.27</td>
    <td align="right">      827.70</td>
    <td align="right">     2145.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1758.69</td>
    <td align="right">      724.43</td>
    <td align="right">     1034.26</td>
    <td align="right">     1778.26</td>
    <td align="right">     1268.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1240.23</td>
    <td align="right">      305.81</td>
    <td align="right">      635.27</td>
    <td align="right">      827.70</td>
    <td align="right">      382.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2220.33</td>
    <td align="right">     1099.05</td>
    <td align="right">     1282.48</td>
    <td align="right">     2541.58</td>
    <td align="right">     2311.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      406.74</td>
    <td align="right">       95.49</td>
    <td align="right">      311.25</td>
    <td align="right">       98.28</td>
    <td align="right">     1704.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      678.23</td>
    <td align="right">      175.81</td>
    <td align="right">      502.42</td>
    <td align="right">      260.35</td>
    <td align="right">     1646.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1018.53</td>
    <td align="right">      380.92</td>
    <td align="right">      637.61</td>
    <td align="right">      732.41</td>
    <td align="right">     1128.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1266.25</td>
    <td align="right">      498.33</td>
    <td align="right">      767.92</td>
    <td align="right">     1110.71</td>
    <td align="right">      789.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1524.07</td>
    <td align="right">      645.94</td>
    <td align="right">      878.13</td>
    <td align="right">     1646.30</td>
    <td align="right">      547.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1589.21</td>
    <td align="right">      673.63</td>
    <td align="right">      915.57</td>
    <td align="right">     1910.23</td>
    <td align="right">      362.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1767.67</td>
    <td align="right">      836.23</td>
    <td align="right">      931.44</td>
    <td align="right">     2294.81</td>
    <td align="right">      262.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1461.94</td>
    <td align="right">      618.52</td>
    <td align="right">      843.41</td>
    <td align="right">     1809.23</td>
    <td align="right">      323.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1057.68</td>
    <td align="right">      400.14</td>
    <td align="right">      657.54</td>
    <td align="right">     1164.03</td>
    <td align="right">      487.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      746.20</td>
    <td align="right">      248.37</td>
    <td align="right">      497.83</td>
    <td align="right">      643.16</td>
    <td align="right">      742.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      423.15</td>
    <td align="right">       86.29</td>
    <td align="right">      336.86</td>
    <td align="right">      175.18</td>
    <td align="right">     1099.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      350.17</td>
    <td align="right">       63.11</td>
    <td align="right">      287.05</td>
    <td align="right">       82.04</td>
    <td align="right">     1572.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1026.34</td>
    <td align="right">      395.13</td>
    <td align="right">      631.21</td>
    <td align="right">      998.87</td>
    <td align="right">      884.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.17</td>
    <td align="right">       63.11</td>
    <td align="right">      287.05</td>
    <td align="right">       82.04</td>
    <td align="right">      262.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1767.67</td>
    <td align="right">      836.23</td>
    <td align="right">      931.44</td>
    <td align="right">     2294.81</td>
    <td align="right">     1704.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104077E+10</td>
    <td align="right">   336227.20</td>
    <td align="right">0.715253E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147267E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147267E+10</td>
    <td align="right"> 78965297.69</td>
    <td align="right">0.640162E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.209144E+10</td>
    <td align="right">0.628961E+09</td>
    <td align="right">0.467541E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246987E+10</td>
    <td align="right">  8853146.43</td>
    <td align="right">0.246101E+10</td>
    <td align="right">0.127821E+10</td>
    <td align="right">0.298830E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300005E+10</td>
    <td align="right">0.116235E+09</td>
    <td align="right">0.288381E+10</td>
    <td align="right">0.245595E+10</td>
    <td align="right">0.192917E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325643E+10</td>
    <td align="right">0.267892E+09</td>
    <td align="right">0.298854E+10</td>
    <td align="right">0.345360E+10</td>
    <td align="right">0.124127E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.325016E+10</td>
    <td align="right">0.210765E+09</td>
    <td align="right">0.303939E+10</td>
    <td align="right">0.400953E+10</td>
    <td align="right">0.915112E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.279038E+10</td>
    <td align="right"> 39568004.83</td>
    <td align="right">0.275082E+10</td>
    <td align="right">0.307142E+10</td>
    <td align="right">0.115895E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203608E+10</td>
    <td align="right">   341590.67</td>
    <td align="right">0.203574E+10</td>
    <td align="right">0.179253E+10</td>
    <td align="right">0.175451E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164330E+10</td>
    <td align="right">0.923838E+09</td>
    <td align="right">0.281066E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109480E+10</td>
    <td align="right">0.170628E+09</td>
    <td align="right">0.431138E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.956429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956429E+09</td>
    <td align="right"> 21047492.56</td>
    <td align="right">0.657503E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251024E+11</td>
    <td align="right">0.643655E+09</td>
    <td align="right">0.244587E+11</td>
    <td align="right">0.178850E+11</td>
    <td align="right">0.419139E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.956429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956429E+09</td>
    <td align="right">   336227.20</td>
    <td align="right">0.915112E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.325643E+10</td>
    <td align="right">0.267892E+09</td>
    <td align="right">0.303939E+10</td>
    <td align="right">0.400953E+10</td>
    <td align="right">0.715253E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126974E+10</td>
    <td align="right">0.409436E+09</td>
    <td align="right">0.860307E+09</td>
    <td align="right">0.431864E+09</td>
    <td align="right">0.432956E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155060E+10</td>
    <td align="right">0.352051E+09</td>
    <td align="right">0.119855E+10</td>
    <td align="right">0.477059E+09</td>
    <td align="right">0.390738E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264499E+10</td>
    <td align="right">0.931393E+09</td>
    <td align="right">0.171360E+10</td>
    <td align="right">0.185743E+10</td>
    <td align="right">0.288149E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.324576E+10</td>
    <td align="right">0.128748E+10</td>
    <td align="right">0.195828E+10</td>
    <td align="right">0.281096E+10</td>
    <td align="right">0.189022E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.418831E+10</td>
    <td align="right">0.189550E+10</td>
    <td align="right">0.229281E+10</td>
    <td align="right">0.451784E+10</td>
    <td align="right">0.132358E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420742E+10</td>
    <td align="right">0.183725E+10</td>
    <td align="right">0.237017E+10</td>
    <td align="right">0.499816E+10</td>
    <td align="right">0.849821E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.420649E+10</td>
    <td align="right">0.180929E+10</td>
    <td align="right">0.239721E+10</td>
    <td align="right">0.537174E+10</td>
    <td align="right">0.622216E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.393984E+10</td>
    <td align="right">0.165370E+10</td>
    <td align="right">0.228615E+10</td>
    <td align="right">0.483835E+10</td>
    <td align="right">0.790893E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275029E+10</td>
    <td align="right">0.108983E+10</td>
    <td align="right">0.166046E+10</td>
    <td align="right">0.300600E+10</td>
    <td align="right">0.114130E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207717E+10</td>
    <td align="right">0.746158E+09</td>
    <td align="right">0.133101E+10</td>
    <td align="right">0.181896E+10</td>
    <td align="right">0.180134E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111903E+10</td>
    <td align="right">0.260286E+09</td>
    <td align="right">0.858746E+09</td>
    <td align="right">0.486990E+09</td>
    <td align="right">0.270727E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100971E+10</td>
    <td align="right">0.234878E+09</td>
    <td align="right">0.774836E+09</td>
    <td align="right">0.272064E+09</td>
    <td align="right">0.409997E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322094E+11</td>
    <td align="right">0.125072E+11</td>
    <td align="right">0.197021E+11</td>
    <td align="right">0.308874E+11</td>
    <td align="right">0.263450E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100971E+10</td>
    <td align="right">0.234878E+09</td>
    <td align="right">0.774836E+09</td>
    <td align="right">0.272064E+09</td>
    <td align="right">0.622216E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.420742E+10</td>
    <td align="right">0.189550E+10</td>
    <td align="right">0.239721E+10</td>
    <td align="right">0.537174E+10</td>
    <td align="right">0.432956E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.447532E+10</td>
    <td align="right">0.261238E+10</td>
    <td align="right">0.186294E+10</td>
    <td align="right">0.339331E+10</td>
    <td align="right">0.607263E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.446956E+10</td>
    <td align="right">0.205065E+10</td>
    <td align="right">0.241891E+10</td>
    <td align="right">0.315853E+10</td>
    <td align="right">0.553543E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.594694E+10</td>
    <td align="right">0.294368E+10</td>
    <td align="right">0.300326E+10</td>
    <td align="right">0.540562E+10</td>
    <td align="right">0.436779E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.501000E+10</td>
    <td align="right">0.192086E+10</td>
    <td align="right">0.308914E+10</td>
    <td align="right">0.482721E+10</td>
    <td align="right">0.304748E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.461549E+10</td>
    <td align="right">0.126773E+10</td>
    <td align="right">0.334776E+10</td>
    <td align="right">0.506125E+10</td>
    <td align="right">0.215677E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.407336E+10</td>
    <td align="right">0.792647E+09</td>
    <td align="right">0.328071E+10</td>
    <td align="right">0.491664E+10</td>
    <td align="right">0.136938E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440704E+10</td>
    <td align="right">0.100644E+10</td>
    <td align="right">0.340060E+10</td>
    <td align="right">0.594329E+10</td>
    <td align="right">0.998192E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.525635E+10</td>
    <td align="right">0.182135E+10</td>
    <td align="right">0.343500E+10</td>
    <td align="right">0.679198E+10</td>
    <td align="right">0.125897E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.522490E+10</td>
    <td align="right">0.241542E+10</td>
    <td align="right">0.280948E+10</td>
    <td align="right">0.621516E+10</td>
    <td align="right">0.181887E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.538984E+10</td>
    <td align="right">0.288530E+10</td>
    <td align="right">0.250454E+10</td>
    <td align="right">0.570910E+10</td>
    <td align="right">0.279002E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.327133E+10</td>
    <td align="right">0.150886E+10</td>
    <td align="right">0.176247E+10</td>
    <td align="right">0.256116E+10</td>
    <td align="right">0.393463E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.332184E+10</td>
    <td align="right">0.162033E+10</td>
    <td align="right">0.170151E+10</td>
    <td align="right">0.222955E+10</td>
    <td align="right">0.566985E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.554620E+11</td>
    <td align="right">0.228456E+11</td>
    <td align="right">0.326163E+11</td>
    <td align="right">0.562128E+11</td>
    <td align="right">0.390200E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.327133E+10</td>
    <td align="right">0.792647E+09</td>
    <td align="right">0.170151E+10</td>
    <td align="right">0.222955E+10</td>
    <td align="right">0.998192E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.594694E+10</td>
    <td align="right">0.294368E+10</td>
    <td align="right">0.343500E+10</td>
    <td align="right">0.679198E+10</td>
    <td align="right">0.607263E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108942E+10</td>
    <td align="right">0.255752E+09</td>
    <td align="right">0.833664E+09</td>
    <td align="right">0.264112E+09</td>
    <td align="right">0.451972E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164079E+10</td>
    <td align="right">0.425331E+09</td>
    <td align="right">0.121546E+10</td>
    <td align="right">0.630687E+09</td>
    <td align="right">0.394527E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.272803E+10</td>
    <td align="right">0.102025E+10</td>
    <td align="right">0.170778E+10</td>
    <td align="right">0.196618E+10</td>
    <td align="right">0.297216E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.328211E+10</td>
    <td align="right">0.129167E+10</td>
    <td align="right">0.199044E+10</td>
    <td align="right">0.289956E+10</td>
    <td align="right">0.196819E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408206E+10</td>
    <td align="right">0.173008E+10</td>
    <td align="right">0.235198E+10</td>
    <td align="right">0.441804E+10</td>
    <td align="right">0.139820E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411923E+10</td>
    <td align="right">0.174606E+10</td>
    <td align="right">0.237317E+10</td>
    <td align="right">0.494019E+10</td>
    <td align="right">0.915901E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.473453E+10</td>
    <td align="right">0.223977E+10</td>
    <td align="right">0.249476E+10</td>
    <td align="right">0.612898E+10</td>
    <td align="right">0.686460E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391565E+10</td>
    <td align="right">0.165666E+10</td>
    <td align="right">0.225899E+10</td>
    <td align="right">0.483605E+10</td>
    <td align="right">0.841890E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274149E+10</td>
    <td align="right">0.103716E+10</td>
    <td align="right">0.170434E+10</td>
    <td align="right">0.302998E+10</td>
    <td align="right">0.119789E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199861E+10</td>
    <td align="right">0.665235E+09</td>
    <td align="right">0.133337E+10</td>
    <td align="right">0.175612E+10</td>
    <td align="right">0.187154E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109681E+10</td>
    <td align="right">0.223657E+09</td>
    <td align="right">0.873148E+09</td>
    <td align="right">0.468463E+09</td>
    <td align="right">0.277433E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.937883E+09</td>
    <td align="right">0.169043E+09</td>
    <td align="right">0.768840E+09</td>
    <td align="right">0.221500E+09</td>
    <td align="right">0.416170E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323666E+11</td>
    <td align="right">0.124607E+11</td>
    <td align="right">0.199059E+11</td>
    <td align="right">0.315599E+11</td>
    <td align="right">0.272532E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.937883E+09</td>
    <td align="right">0.169043E+09</td>
    <td align="right">0.768840E+09</td>
    <td align="right">0.221500E+09</td>
    <td align="right">0.686460E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.473453E+10</td>
    <td align="right">0.223977E+10</td>
    <td align="right">0.249476E+10</td>
    <td align="right">0.612898E+10</td>
    <td align="right">0.451972E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.346906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346906E+09</td>
    <td align="right">   228788.04</td>
    <td align="right">0.235751E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.490865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.490865E+09</td>
    <td align="right"> 30404023.14</td>
    <td align="right">0.210334E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.697115E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697115E+09</td>
    <td align="right">0.233417E+09</td>
    <td align="right">0.152181E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.823250E+09</td>
    <td align="right">  2950909.19</td>
    <td align="right">0.820299E+09</td>
    <td align="right">0.461313E+09</td>
    <td align="right">0.976228E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.999968E+09</td>
    <td align="right"> 38743215.59</td>
    <td align="right">0.961225E+09</td>
    <td align="right">0.884511E+09</td>
    <td align="right">0.605974E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108543E+10</td>
    <td align="right"> 89292961.94</td>
    <td align="right">0.996134E+09</td>
    <td align="right">0.120178E+10</td>
    <td align="right">0.387701E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108334E+10</td>
    <td align="right"> 70251757.46</td>
    <td align="right">0.101308E+10</td>
    <td align="right">0.137431E+10</td>
    <td align="right">0.289663E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.930084E+09</td>
    <td align="right"> 13188710.93</td>
    <td align="right">0.916895E+09</td>
    <td align="right">0.105126E+10</td>
    <td align="right">0.374464E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.678660E+09</td>
    <td align="right">   113858.17</td>
    <td align="right">0.678546E+09</td>
    <td align="right">0.607818E+09</td>
    <td align="right">0.596764E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.547739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.547739E+09</td>
    <td align="right">0.300323E+09</td>
    <td align="right">0.994844E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.364917E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.364917E+09</td>
    <td align="right"> 53442726.47</td>
    <td align="right">0.146982E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.318794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318794E+09</td>
    <td align="right">  7806215.84</td>
    <td align="right">0.218424E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.836706E+10</td>
    <td align="right">0.214541E+09</td>
    <td align="right">0.815252E+10</td>
    <td align="right">0.620661E+10</td>
    <td align="right">0.138624E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318794E+09</td>
    <td align="right">   228788.04</td>
    <td align="right">0.289663E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108543E+10</td>
    <td align="right"> 89292961.94</td>
    <td align="right">0.101308E+10</td>
    <td align="right">0.137431E+10</td>
    <td align="right">0.235751E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.346919E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346919E+09</td>
    <td align="right">   228599.56</td>
    <td align="right">0.235767E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.490883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.490883E+09</td>
    <td align="right"> 30400813.72</td>
    <td align="right">0.210348E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.697142E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697142E+09</td>
    <td align="right">0.233418E+09</td>
    <td align="right">0.152191E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.823282E+09</td>
    <td align="right">  2950988.51</td>
    <td align="right">0.820331E+09</td>
    <td align="right">0.461322E+09</td>
    <td align="right">0.976290E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100001E+10</td>
    <td align="right"> 38744257.02</td>
    <td align="right">0.961263E+09</td>
    <td align="right">0.884539E+09</td>
    <td align="right">0.606011E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108547E+10</td>
    <td align="right"> 89295362.16</td>
    <td align="right">0.996174E+09</td>
    <td align="right">0.120182E+10</td>
    <td align="right">0.387723E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108338E+10</td>
    <td align="right"> 70253645.85</td>
    <td align="right">0.101312E+10</td>
    <td align="right">0.137437E+10</td>
    <td align="right">0.289678E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.930121E+09</td>
    <td align="right"> 13189065.45</td>
    <td align="right">0.916932E+09</td>
    <td align="right">0.105130E+10</td>
    <td align="right">0.374484E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.678687E+09</td>
    <td align="right">   113861.23</td>
    <td align="right">0.678573E+09</td>
    <td align="right">0.607838E+09</td>
    <td align="right">0.596800E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.547760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.547760E+09</td>
    <td align="right">0.300328E+09</td>
    <td align="right">0.994905E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.364930E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.364930E+09</td>
    <td align="right"> 53440886.43</td>
    <td align="right">0.146991E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.318806E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318806E+09</td>
    <td align="right">  7805854.84</td>
    <td align="right">0.218438E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.836738E+10</td>
    <td align="right">0.214547E+09</td>
    <td align="right">0.815284E+10</td>
    <td align="right">0.620681E+10</td>
    <td align="right">0.138632E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318806E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318806E+09</td>
    <td align="right">   228599.56</td>
    <td align="right">0.289678E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108547E+10</td>
    <td align="right"> 89295362.16</td>
    <td align="right">0.101312E+10</td>
    <td align="right">0.137437E+10</td>
    <td align="right">0.235767E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.346919E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346919E+09</td>
    <td align="right">   228599.56</td>
    <td align="right">0.235767E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.490883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.490883E+09</td>
    <td align="right"> 30400813.72</td>
    <td align="right">0.210348E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.697142E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697142E+09</td>
    <td align="right">0.233418E+09</td>
    <td align="right">0.152191E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.823282E+09</td>
    <td align="right">  2950988.51</td>
    <td align="right">0.820331E+09</td>
    <td align="right">0.461322E+09</td>
    <td align="right">0.976290E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100001E+10</td>
    <td align="right"> 38744257.02</td>
    <td align="right">0.961263E+09</td>
    <td align="right">0.884539E+09</td>
    <td align="right">0.606011E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108547E+10</td>
    <td align="right"> 89295362.16</td>
    <td align="right">0.996174E+09</td>
    <td align="right">0.120182E+10</td>
    <td align="right">0.387723E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108338E+10</td>
    <td align="right"> 70253645.85</td>
    <td align="right">0.101312E+10</td>
    <td align="right">0.137437E+10</td>
    <td align="right">0.289678E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.930121E+09</td>
    <td align="right"> 13189065.45</td>
    <td align="right">0.916932E+09</td>
    <td align="right">0.105130E+10</td>
    <td align="right">0.374484E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.678687E+09</td>
    <td align="right">   113861.23</td>
    <td align="right">0.678573E+09</td>
    <td align="right">0.607838E+09</td>
    <td align="right">0.596800E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.547760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.547760E+09</td>
    <td align="right">0.300328E+09</td>
    <td align="right">0.994905E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.364930E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.364930E+09</td>
    <td align="right"> 53440886.43</td>
    <td align="right">0.146991E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.318806E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318806E+09</td>
    <td align="right">  7805854.84</td>
    <td align="right">0.218438E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.836738E+10</td>
    <td align="right">0.214547E+09</td>
    <td align="right">0.815284E+10</td>
    <td align="right">0.620681E+10</td>
    <td align="right">0.138632E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318806E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318806E+09</td>
    <td align="right">   228599.56</td>
    <td align="right">0.289678E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108547E+10</td>
    <td align="right"> 89295362.16</td>
    <td align="right">0.101312E+10</td>
    <td align="right">0.137437E+10</td>
    <td align="right">0.235767E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122143E+10</td>
    <td align="right">0.393855E+09</td>
    <td align="right">0.827573E+09</td>
    <td align="right">0.427271E+09</td>
    <td align="right">0.413416E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149160E+10</td>
    <td align="right">0.338654E+09</td>
    <td align="right">0.115295E+10</td>
    <td align="right">0.480110E+09</td>
    <td align="right">0.371173E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254435E+10</td>
    <td align="right">0.895950E+09</td>
    <td align="right">0.164840E+10</td>
    <td align="right">0.184656E+10</td>
    <td align="right">0.273541E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.312225E+10</td>
    <td align="right">0.123848E+10</td>
    <td align="right">0.188377E+10</td>
    <td align="right">0.275901E+10</td>
    <td align="right">0.183967E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.402894E+10</td>
    <td align="right">0.182337E+10</td>
    <td align="right">0.220557E+10</td>
    <td align="right">0.441447E+10</td>
    <td align="right">0.128539E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.404733E+10</td>
    <td align="right">0.176734E+10</td>
    <td align="right">0.227999E+10</td>
    <td align="right">0.486731E+10</td>
    <td align="right">0.825397E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.404644E+10</td>
    <td align="right">0.174043E+10</td>
    <td align="right">0.230600E+10</td>
    <td align="right">0.521681E+10</td>
    <td align="right">0.613804E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378993E+10</td>
    <td align="right">0.159077E+10</td>
    <td align="right">0.219917E+10</td>
    <td align="right">0.468606E+10</td>
    <td align="right">0.796617E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.264564E+10</td>
    <td align="right">0.104836E+10</td>
    <td align="right">0.159729E+10</td>
    <td align="right">0.288902E+10</td>
    <td align="right">0.118575E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199813E+10</td>
    <td align="right">0.717764E+09</td>
    <td align="right">0.128037E+10</td>
    <td align="right">0.171111E+10</td>
    <td align="right">0.190778E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107645E+10</td>
    <td align="right">0.250381E+09</td>
    <td align="right">0.826072E+09</td>
    <td align="right">0.457954E+09</td>
    <td align="right">0.269035E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.971294E+09</td>
    <td align="right">0.225940E+09</td>
    <td align="right">0.745354E+09</td>
    <td align="right">0.266403E+09</td>
    <td align="right">0.393929E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309838E+11</td>
    <td align="right">0.120313E+11</td>
    <td align="right">0.189525E+11</td>
    <td align="right">0.300221E+11</td>
    <td align="right">0.256654E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.971294E+09</td>
    <td align="right">0.225940E+09</td>
    <td align="right">0.745354E+09</td>
    <td align="right">0.266403E+09</td>
    <td align="right">0.613804E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.404733E+10</td>
    <td align="right">0.182337E+10</td>
    <td align="right">0.230600E+10</td>
    <td align="right">0.521681E+10</td>
    <td align="right">0.413416E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 48294169.52</td>
    <td align="right"> 15572684.11</td>
    <td align="right"> 32721485.41</td>
    <td align="right"> 16893890.96</td>
    <td align="right">0.163461E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 58976587.19</td>
    <td align="right"> 13390091.11</td>
    <td align="right"> 45586496.08</td>
    <td align="right"> 18983107.27</td>
    <td align="right">0.146759E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100601E+09</td>
    <td align="right"> 35425045.43</td>
    <td align="right"> 65176203.66</td>
    <td align="right"> 73011497.02</td>
    <td align="right">0.108156E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123451E+09</td>
    <td align="right"> 48968539.06</td>
    <td align="right"> 74482585.14</td>
    <td align="right">0.109089E+09</td>
    <td align="right"> 72739008.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159301E+09</td>
    <td align="right"> 72094429.24</td>
    <td align="right"> 87206406.97</td>
    <td align="right">0.174544E+09</td>
    <td align="right"> 50823283.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160028E+09</td>
    <td align="right"> 69878968.82</td>
    <td align="right"> 90148723.90</td>
    <td align="right">0.192449E+09</td>
    <td align="right"> 32635469.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.159993E+09</td>
    <td align="right"> 68815218.45</td>
    <td align="right"> 91177284.49</td>
    <td align="right">0.206268E+09</td>
    <td align="right"> 24269274.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149850E+09</td>
    <td align="right"> 62897431.01</td>
    <td align="right"> 86953044.18</td>
    <td align="right">0.185282E+09</td>
    <td align="right"> 31497521.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104606E+09</td>
    <td align="right"> 41451073.15</td>
    <td align="right"> 63155225.36</td>
    <td align="right">0.114229E+09</td>
    <td align="right"> 46883477.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 79004408.48</td>
    <td align="right"> 28379739.88</td>
    <td align="right"> 50624668.60</td>
    <td align="right"> 67655650.72</td>
    <td align="right"> 75431855.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42561982.33</td>
    <td align="right">  9899848.29</td>
    <td align="right"> 32662134.03</td>
    <td align="right"> 18107102.21</td>
    <td align="right">0.106374E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38404107.40</td>
    <td align="right">  8933474.12</td>
    <td align="right"> 29470633.28</td>
    <td align="right"> 10533321.18</td>
    <td align="right">0.155756E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122507E+10</td>
    <td align="right">0.475707E+09</td>
    <td align="right">0.749365E+09</td>
    <td align="right">0.118705E+10</td>
    <td align="right">0.101479E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38404107.40</td>
    <td align="right">  8933474.12</td>
    <td align="right"> 29470633.28</td>
    <td align="right"> 10533321.18</td>
    <td align="right"> 24269274.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160028E+09</td>
    <td align="right"> 72094429.24</td>
    <td align="right"> 91177284.49</td>
    <td align="right">0.206268E+09</td>
    <td align="right">0.163461E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149175E+10</td>
    <td align="right">0.870774E+09</td>
    <td align="right">0.620971E+09</td>
    <td align="right">0.117335E+10</td>
    <td align="right">0.198079E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148983E+10</td>
    <td align="right">0.683537E+09</td>
    <td align="right">0.806291E+09</td>
    <td align="right">0.110289E+10</td>
    <td align="right">0.179727E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198228E+10</td>
    <td align="right">0.981208E+09</td>
    <td align="right">0.100107E+10</td>
    <td align="right">0.187377E+10</td>
    <td align="right">0.142910E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166998E+10</td>
    <td align="right">0.640274E+09</td>
    <td align="right">0.102970E+10</td>
    <td align="right">0.166791E+10</td>
    <td align="right">0.100994E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153848E+10</td>
    <td align="right">0.422567E+09</td>
    <td align="right">0.111591E+10</td>
    <td align="right">0.174617E+10</td>
    <td align="right">0.701790E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135777E+10</td>
    <td align="right">0.264210E+09</td>
    <td align="right">0.109356E+10</td>
    <td align="right">0.168501E+10</td>
    <td align="right">0.443202E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146900E+10</td>
    <td align="right">0.335474E+09</td>
    <td align="right">0.113352E+10</td>
    <td align="right">0.201342E+10</td>
    <td align="right">0.333004E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175209E+10</td>
    <td align="right">0.607105E+09</td>
    <td align="right">0.114499E+10</td>
    <td align="right">0.229162E+10</td>
    <td align="right">0.433955E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174160E+10</td>
    <td align="right">0.805124E+09</td>
    <td align="right">0.936481E+09</td>
    <td align="right">0.208426E+10</td>
    <td align="right">0.652189E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179658E+10</td>
    <td align="right">0.961747E+09</td>
    <td align="right">0.834835E+09</td>
    <td align="right">0.190788E+10</td>
    <td align="right">0.101723E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109042E+10</td>
    <td align="right">0.502942E+09</td>
    <td align="right">0.587481E+09</td>
    <td align="right">0.868082E+09</td>
    <td align="right">0.134493E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110726E+10</td>
    <td align="right">0.540098E+09</td>
    <td align="right">0.567161E+09</td>
    <td align="right">0.767349E+09</td>
    <td align="right">0.186911E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184870E+11</td>
    <td align="right">0.761506E+10</td>
    <td align="right">0.108720E+11</td>
    <td align="right">0.191817E+11</td>
    <td align="right">0.130125E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109042E+10</td>
    <td align="right">0.264210E+09</td>
    <td align="right">0.567161E+09</td>
    <td align="right">0.767349E+09</td>
    <td align="right">0.333004E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198228E+10</td>
    <td align="right">0.981208E+09</td>
    <td align="right">0.114499E+10</td>
    <td align="right">0.229162E+10</td>
    <td align="right">0.198079E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149175E+10</td>
    <td align="right">0.870774E+09</td>
    <td align="right">0.620971E+09</td>
    <td align="right">0.117335E+10</td>
    <td align="right">0.198079E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148983E+10</td>
    <td align="right">0.683537E+09</td>
    <td align="right">0.806291E+09</td>
    <td align="right">0.110289E+10</td>
    <td align="right">0.179727E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198228E+10</td>
    <td align="right">0.981208E+09</td>
    <td align="right">0.100107E+10</td>
    <td align="right">0.187377E+10</td>
    <td align="right">0.142910E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166998E+10</td>
    <td align="right">0.640274E+09</td>
    <td align="right">0.102970E+10</td>
    <td align="right">0.166791E+10</td>
    <td align="right">0.100994E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153848E+10</td>
    <td align="right">0.422567E+09</td>
    <td align="right">0.111591E+10</td>
    <td align="right">0.174617E+10</td>
    <td align="right">0.701790E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135777E+10</td>
    <td align="right">0.264210E+09</td>
    <td align="right">0.109356E+10</td>
    <td align="right">0.168501E+10</td>
    <td align="right">0.443202E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146900E+10</td>
    <td align="right">0.335474E+09</td>
    <td align="right">0.113352E+10</td>
    <td align="right">0.201342E+10</td>
    <td align="right">0.333004E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175209E+10</td>
    <td align="right">0.607105E+09</td>
    <td align="right">0.114499E+10</td>
    <td align="right">0.229162E+10</td>
    <td align="right">0.433955E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174160E+10</td>
    <td align="right">0.805124E+09</td>
    <td align="right">0.936481E+09</td>
    <td align="right">0.208426E+10</td>
    <td align="right">0.652189E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179658E+10</td>
    <td align="right">0.961747E+09</td>
    <td align="right">0.834835E+09</td>
    <td align="right">0.190788E+10</td>
    <td align="right">0.101723E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109042E+10</td>
    <td align="right">0.502942E+09</td>
    <td align="right">0.587481E+09</td>
    <td align="right">0.868082E+09</td>
    <td align="right">0.134493E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110726E+10</td>
    <td align="right">0.540098E+09</td>
    <td align="right">0.567161E+09</td>
    <td align="right">0.767349E+09</td>
    <td align="right">0.186911E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184870E+11</td>
    <td align="right">0.761506E+10</td>
    <td align="right">0.108720E+11</td>
    <td align="right">0.191817E+11</td>
    <td align="right">0.130125E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109042E+10</td>
    <td align="right">0.264210E+09</td>
    <td align="right">0.567161E+09</td>
    <td align="right">0.767349E+09</td>
    <td align="right">0.333004E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198228E+10</td>
    <td align="right">0.981208E+09</td>
    <td align="right">0.114499E+10</td>
    <td align="right">0.229162E+10</td>
    <td align="right">0.198079E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149165E+10</td>
    <td align="right">0.870719E+09</td>
    <td align="right">0.620932E+09</td>
    <td align="right">0.117327E+10</td>
    <td align="right">0.198067E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148973E+10</td>
    <td align="right">0.683494E+09</td>
    <td align="right">0.806240E+09</td>
    <td align="right">0.110282E+10</td>
    <td align="right">0.179715E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198216E+10</td>
    <td align="right">0.981146E+09</td>
    <td align="right">0.100101E+10</td>
    <td align="right">0.187365E+10</td>
    <td align="right">0.142900E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166987E+10</td>
    <td align="right">0.640233E+09</td>
    <td align="right">0.102964E+10</td>
    <td align="right">0.166780E+10</td>
    <td align="right">0.100988E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153838E+10</td>
    <td align="right">0.422540E+09</td>
    <td align="right">0.111584E+10</td>
    <td align="right">0.174606E+10</td>
    <td align="right">0.701746E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135769E+10</td>
    <td align="right">0.264194E+09</td>
    <td align="right">0.109349E+10</td>
    <td align="right">0.168490E+10</td>
    <td align="right">0.443174E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146890E+10</td>
    <td align="right">0.335453E+09</td>
    <td align="right">0.113345E+10</td>
    <td align="right">0.201329E+10</td>
    <td align="right">0.332983E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175198E+10</td>
    <td align="right">0.607067E+09</td>
    <td align="right">0.114491E+10</td>
    <td align="right">0.229148E+10</td>
    <td align="right">0.433928E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174149E+10</td>
    <td align="right">0.805073E+09</td>
    <td align="right">0.936422E+09</td>
    <td align="right">0.208413E+10</td>
    <td align="right">0.652148E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179647E+10</td>
    <td align="right">0.961686E+09</td>
    <td align="right">0.834782E+09</td>
    <td align="right">0.190776E+10</td>
    <td align="right">0.101716E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109035E+10</td>
    <td align="right">0.502910E+09</td>
    <td align="right">0.587443E+09</td>
    <td align="right">0.868027E+09</td>
    <td align="right">0.134484E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110719E+10</td>
    <td align="right">0.540064E+09</td>
    <td align="right">0.567125E+09</td>
    <td align="right">0.767300E+09</td>
    <td align="right">0.186899E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184859E+11</td>
    <td align="right">0.761458E+10</td>
    <td align="right">0.108713E+11</td>
    <td align="right">0.191805E+11</td>
    <td align="right">0.130117E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109035E+10</td>
    <td align="right">0.264194E+09</td>
    <td align="right">0.567125E+09</td>
    <td align="right">0.767300E+09</td>
    <td align="right">0.332983E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198216E+10</td>
    <td align="right">0.981146E+09</td>
    <td align="right">0.114491E+10</td>
    <td align="right">0.229148E+10</td>
    <td align="right">0.198067E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104797E+10</td>
    <td align="right">0.246021E+09</td>
    <td align="right">0.801946E+09</td>
    <td align="right">0.265558E+09</td>
    <td align="right">0.429951E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157836E+10</td>
    <td align="right">0.409147E+09</td>
    <td align="right">0.116921E+10</td>
    <td align="right">0.636120E+09</td>
    <td align="right">0.375518E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262424E+10</td>
    <td align="right">0.981432E+09</td>
    <td align="right">0.164280E+10</td>
    <td align="right">0.196812E+10</td>
    <td align="right">0.282341E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.315723E+10</td>
    <td align="right">0.124252E+10</td>
    <td align="right">0.191471E+10</td>
    <td align="right">0.285836E+10</td>
    <td align="right">0.191391E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.392675E+10</td>
    <td align="right">0.166425E+10</td>
    <td align="right">0.226250E+10</td>
    <td align="right">0.432510E+10</td>
    <td align="right">0.136703E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396250E+10</td>
    <td align="right">0.167962E+10</td>
    <td align="right">0.228288E+10</td>
    <td align="right">0.481651E+10</td>
    <td align="right">0.893300E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455439E+10</td>
    <td align="right">0.215455E+10</td>
    <td align="right">0.239985E+10</td>
    <td align="right">0.595153E+10</td>
    <td align="right">0.684941E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376667E+10</td>
    <td align="right">0.159362E+10</td>
    <td align="right">0.217305E+10</td>
    <td align="right">0.469116E+10</td>
    <td align="right">0.848879E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263719E+10</td>
    <td align="right">0.997694E+09</td>
    <td align="right">0.163949E+10</td>
    <td align="right">0.291600E+10</td>
    <td align="right">0.124512E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192257E+10</td>
    <td align="right">0.639922E+09</td>
    <td align="right">0.128265E+10</td>
    <td align="right">0.166057E+10</td>
    <td align="right">0.197565E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105507E+10</td>
    <td align="right">0.215147E+09</td>
    <td align="right">0.839928E+09</td>
    <td align="right">0.443046E+09</td>
    <td align="right">0.274972E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.902199E+09</td>
    <td align="right">0.162611E+09</td>
    <td align="right">0.739588E+09</td>
    <td align="right">0.219562E+09</td>
    <td align="right">0.399774E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311351E+11</td>
    <td align="right">0.119865E+11</td>
    <td align="right">0.191486E+11</td>
    <td align="right">0.307516E+11</td>
    <td align="right">0.265544E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.902199E+09</td>
    <td align="right">0.162611E+09</td>
    <td align="right">0.739588E+09</td>
    <td align="right">0.219562E+09</td>
    <td align="right">0.684941E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.455439E+10</td>
    <td align="right">0.215455E+10</td>
    <td align="right">0.239985E+10</td>
    <td align="right">0.595153E+10</td>
    <td align="right">0.429951E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41435558.87</td>
    <td align="right">  9727405.29</td>
    <td align="right"> 31708153.58</td>
    <td align="right"> 10499870.03</td>
    <td align="right">0.169999E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 62406678.99</td>
    <td align="right"> 16177234.98</td>
    <td align="right"> 46229444.00</td>
    <td align="right"> 25151448.01</td>
    <td align="right">0.148477E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103760E+09</td>
    <td align="right"> 38804811.58</td>
    <td align="right"> 64954803.79</td>
    <td align="right"> 77817326.24</td>
    <td align="right">0.111635E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124834E+09</td>
    <td align="right"> 49127934.24</td>
    <td align="right"> 75705898.85</td>
    <td align="right">0.113017E+09</td>
    <td align="right"> 75674219.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155260E+09</td>
    <td align="right"> 65802639.19</td>
    <td align="right"> 89457158.39</td>
    <td align="right">0.171010E+09</td>
    <td align="right"> 54050981.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156673E+09</td>
    <td align="right"> 66410368.01</td>
    <td align="right"> 90262896.90</td>
    <td align="right">0.190440E+09</td>
    <td align="right"> 35320252.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.180076E+09</td>
    <td align="right"> 85188511.58</td>
    <td align="right"> 94887638.89</td>
    <td align="right">0.235317E+09</td>
    <td align="right"> 27081916.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148930E+09</td>
    <td align="right"> 63010062.41</td>
    <td align="right"> 85920200.92</td>
    <td align="right">0.185484E+09</td>
    <td align="right"> 33563880.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104272E+09</td>
    <td align="right"> 39447784.69</td>
    <td align="right"> 64823929.99</td>
    <td align="right">0.115295E+09</td>
    <td align="right"> 49230835.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 76016397.98</td>
    <td align="right"> 25301876.87</td>
    <td align="right"> 50714521.11</td>
    <td align="right"> 65657187.34</td>
    <td align="right"> 78115302.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 41716585.00</td>
    <td align="right">  8506675.77</td>
    <td align="right"> 33209909.23</td>
    <td align="right"> 17517533.28</td>
    <td align="right">0.108722E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 35672041.24</td>
    <td align="right">  6429468.56</td>
    <td align="right"> 29242572.68</td>
    <td align="right">  8681227.62</td>
    <td align="right">0.158067E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123105E+10</td>
    <td align="right">0.473935E+09</td>
    <td align="right">0.757117E+09</td>
    <td align="right">0.121589E+10</td>
    <td align="right">0.104994E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35672041.24</td>
    <td align="right">  6429468.56</td>
    <td align="right"> 29242572.68</td>
    <td align="right">  8681227.62</td>
    <td align="right"> 27081916.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180076E+09</td>
    <td align="right"> 85188511.58</td>
    <td align="right"> 94887638.89</td>
    <td align="right">0.235317E+09</td>
    <td align="right">0.169999E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104077E+10</td>
    <td align="right">   222305.73</td>
    <td align="right">0.722139E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147267E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147267E+10</td>
    <td align="right"> 77635605.71</td>
    <td align="right">0.645682E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.209144E+10</td>
    <td align="right">0.622564E+09</td>
    <td align="right">0.474248E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246987E+10</td>
    <td align="right">  8853146.43</td>
    <td align="right">0.246101E+10</td>
    <td align="right">0.125421E+10</td>
    <td align="right">0.308937E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300005E+10</td>
    <td align="right">0.116235E+09</td>
    <td align="right">0.288381E+10</td>
    <td align="right">0.243972E+10</td>
    <td align="right">0.201371E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325643E+10</td>
    <td align="right">0.267892E+09</td>
    <td align="right">0.298854E+10</td>
    <td align="right">0.346498E+10</td>
    <td align="right">0.126114E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.325016E+10</td>
    <td align="right">0.210765E+09</td>
    <td align="right">0.303939E+10</td>
    <td align="right">0.402984E+10</td>
    <td align="right">0.925363E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.279038E+10</td>
    <td align="right"> 39568004.83</td>
    <td align="right">0.275082E+10</td>
    <td align="right">0.308247E+10</td>
    <td align="right">0.118084E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203608E+10</td>
    <td align="right">   341590.67</td>
    <td align="right">0.203574E+10</td>
    <td align="right">0.177569E+10</td>
    <td align="right">0.183982E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164330E+10</td>
    <td align="right">0.881497E+09</td>
    <td align="right">0.297338E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109480E+10</td>
    <td align="right">0.155896E+09</td>
    <td align="right">0.442136E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.956429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956429E+09</td>
    <td align="right"> 20001594.82</td>
    <td align="right">0.665141E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251024E+11</td>
    <td align="right">0.643655E+09</td>
    <td align="right">0.244587E+11</td>
    <td align="right">0.178047E+11</td>
    <td align="right">0.427771E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.956429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956429E+09</td>
    <td align="right">   222305.73</td>
    <td align="right">0.925363E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.325643E+10</td>
    <td align="right">0.267892E+09</td>
    <td align="right">0.303939E+10</td>
    <td align="right">0.402984E+10</td>
    <td align="right">0.722139E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126974E+10</td>
    <td align="right">0.409436E+09</td>
    <td align="right">0.860307E+09</td>
    <td align="right">0.427184E+09</td>
    <td align="right">0.437533E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155060E+10</td>
    <td align="right">0.352051E+09</td>
    <td align="right">0.119855E+10</td>
    <td align="right">0.472329E+09</td>
    <td align="right">0.394188E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264499E+10</td>
    <td align="right">0.931393E+09</td>
    <td align="right">0.171360E+10</td>
    <td align="right">0.184003E+10</td>
    <td align="right">0.292877E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.324576E+10</td>
    <td align="right">0.128748E+10</td>
    <td align="right">0.195828E+10</td>
    <td align="right">0.277938E+10</td>
    <td align="right">0.195874E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.418831E+10</td>
    <td align="right">0.189550E+10</td>
    <td align="right">0.229281E+10</td>
    <td align="right">0.450605E+10</td>
    <td align="right">0.138094E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420742E+10</td>
    <td align="right">0.183725E+10</td>
    <td align="right">0.237017E+10</td>
    <td align="right">0.500693E+10</td>
    <td align="right">0.868738E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.420649E+10</td>
    <td align="right">0.180929E+10</td>
    <td align="right">0.239721E+10</td>
    <td align="right">0.538632E+10</td>
    <td align="right">0.634225E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.393984E+10</td>
    <td align="right">0.165370E+10</td>
    <td align="right">0.228615E+10</td>
    <td align="right">0.484595E+10</td>
    <td align="right">0.810862E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275029E+10</td>
    <td align="right">0.108983E+10</td>
    <td align="right">0.166046E+10</td>
    <td align="right">0.298875E+10</td>
    <td align="right">0.120069E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207717E+10</td>
    <td align="right">0.746158E+09</td>
    <td align="right">0.133101E+10</td>
    <td align="right">0.177607E+10</td>
    <td align="right">0.191158E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111903E+10</td>
    <td align="right">0.260286E+09</td>
    <td align="right">0.858746E+09</td>
    <td align="right">0.468294E+09</td>
    <td align="right">0.278354E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100971E+10</td>
    <td align="right">0.234878E+09</td>
    <td align="right">0.774836E+09</td>
    <td align="right">0.267662E+09</td>
    <td align="right">0.415074E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322094E+11</td>
    <td align="right">0.125072E+11</td>
    <td align="right">0.197021E+11</td>
    <td align="right">0.307649E+11</td>
    <td align="right">0.269460E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100971E+10</td>
    <td align="right">0.234878E+09</td>
    <td align="right">0.774836E+09</td>
    <td align="right">0.267662E+09</td>
    <td align="right">0.634225E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.420742E+10</td>
    <td align="right">0.189550E+10</td>
    <td align="right">0.239721E+10</td>
    <td align="right">0.538632E+10</td>
    <td align="right">0.437533E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.447532E+10</td>
    <td align="right">0.261238E+10</td>
    <td align="right">0.186294E+10</td>
    <td align="right">0.338064E+10</td>
    <td align="right">0.614105E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.446956E+10</td>
    <td align="right">0.205065E+10</td>
    <td align="right">0.241891E+10</td>
    <td align="right">0.315052E+10</td>
    <td align="right">0.559120E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.594694E+10</td>
    <td align="right">0.294368E+10</td>
    <td align="right">0.300326E+10</td>
    <td align="right">0.539477E+10</td>
    <td align="right">0.444488E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.501000E+10</td>
    <td align="right">0.192086E+10</td>
    <td align="right">0.308914E+10</td>
    <td align="right">0.479472E+10</td>
    <td align="right">0.316396E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.461549E+10</td>
    <td align="right">0.126773E+10</td>
    <td align="right">0.334776E+10</td>
    <td align="right">0.504983E+10</td>
    <td align="right">0.226182E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.407336E+10</td>
    <td align="right">0.792647E+09</td>
    <td align="right">0.328071E+10</td>
    <td align="right">0.493030E+10</td>
    <td align="right">0.140830E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440704E+10</td>
    <td align="right">0.100644E+10</td>
    <td align="right">0.340060E+10</td>
    <td align="right">0.596471E+10</td>
    <td align="right">0.102345E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.525635E+10</td>
    <td align="right">0.182135E+10</td>
    <td align="right">0.343500E+10</td>
    <td align="right">0.680737E+10</td>
    <td align="right">0.129767E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.522490E+10</td>
    <td align="right">0.241542E+10</td>
    <td align="right">0.280948E+10</td>
    <td align="right">0.620015E+10</td>
    <td align="right">0.191479E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.538984E+10</td>
    <td align="right">0.288530E+10</td>
    <td align="right">0.250454E+10</td>
    <td align="right">0.566027E+10</td>
    <td align="right">0.296416E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.327133E+10</td>
    <td align="right">0.150886E+10</td>
    <td align="right">0.176247E+10</td>
    <td align="right">0.252909E+10</td>
    <td align="right">0.405036E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.332184E+10</td>
    <td align="right">0.162033E+10</td>
    <td align="right">0.170151E+10</td>
    <td align="right">0.221690E+10</td>
    <td align="right">0.574640E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.554620E+11</td>
    <td align="right">0.228456E+11</td>
    <td align="right">0.326163E+11</td>
    <td align="right">0.560793E+11</td>
    <td align="right">0.400081E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.327133E+10</td>
    <td align="right">0.792647E+09</td>
    <td align="right">0.170151E+10</td>
    <td align="right">0.221690E+10</td>
    <td align="right">0.102345E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.594694E+10</td>
    <td align="right">0.294368E+10</td>
    <td align="right">0.343500E+10</td>
    <td align="right">0.680737E+10</td>
    <td align="right">0.614105E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108942E+10</td>
    <td align="right">0.255752E+09</td>
    <td align="right">0.833664E+09</td>
    <td align="right">0.263231E+09</td>
    <td align="right">0.456423E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164079E+10</td>
    <td align="right">0.425331E+09</td>
    <td align="right">0.121546E+10</td>
    <td align="right">0.629845E+09</td>
    <td align="right">0.398258E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.272803E+10</td>
    <td align="right">0.102025E+10</td>
    <td align="right">0.170778E+10</td>
    <td align="right">0.196168E+10</td>
    <td align="right">0.302309E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.328211E+10</td>
    <td align="right">0.129167E+10</td>
    <td align="right">0.199044E+10</td>
    <td align="right">0.287897E+10</td>
    <td align="right">0.204593E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408206E+10</td>
    <td align="right">0.173008E+10</td>
    <td align="right">0.235198E+10</td>
    <td align="right">0.440945E+10</td>
    <td align="right">0.146709E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411923E+10</td>
    <td align="right">0.174606E+10</td>
    <td align="right">0.237317E+10</td>
    <td align="right">0.495132E+10</td>
    <td align="right">0.940428E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.473453E+10</td>
    <td align="right">0.223977E+10</td>
    <td align="right">0.249476E+10</td>
    <td align="right">0.614643E+10</td>
    <td align="right">0.701861E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391565E+10</td>
    <td align="right">0.165666E+10</td>
    <td align="right">0.225899E+10</td>
    <td align="right">0.484583E+10</td>
    <td align="right">0.866888E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274149E+10</td>
    <td align="right">0.103716E+10</td>
    <td align="right">0.170434E+10</td>
    <td align="right">0.301716E+10</td>
    <td align="right">0.126302E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199861E+10</td>
    <td align="right">0.665235E+09</td>
    <td align="right">0.133337E+10</td>
    <td align="right">0.172265E+10</td>
    <td align="right">0.198919E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109681E+10</td>
    <td align="right">0.223657E+09</td>
    <td align="right">0.873148E+09</td>
    <td align="right">0.454078E+09</td>
    <td align="right">0.285006E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.937883E+09</td>
    <td align="right">0.169043E+09</td>
    <td align="right">0.768840E+09</td>
    <td align="right">0.219730E+09</td>
    <td align="right">0.421284E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323666E+11</td>
    <td align="right">0.124607E+11</td>
    <td align="right">0.199059E+11</td>
    <td align="right">0.315004E+11</td>
    <td align="right">0.279072E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.937883E+09</td>
    <td align="right">0.169043E+09</td>
    <td align="right">0.768840E+09</td>
    <td align="right">0.219730E+09</td>
    <td align="right">0.701861E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.473453E+10</td>
    <td align="right">0.223977E+10</td>
    <td align="right">0.249476E+10</td>
    <td align="right">0.614643E+10</td>
    <td align="right">0.456423E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:08:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.13</td>
    <td align="right">     2670.45</td>
    <td align="right">      388.58</td>
    <td align="right">        0.00</td>
    <td align="right">      388.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.64</td>
    <td align="right">     2646.17</td>
    <td align="right">      608.74</td>
    <td align="right">        0.00</td>
    <td align="right">      608.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.83</td>
    <td align="right">     1745.60</td>
    <td align="right">      780.86</td>
    <td align="right">        0.00</td>
    <td align="right">      780.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      493.14</td>
    <td align="right">     1152.89</td>
    <td align="right">      952.88</td>
    <td align="right">        3.42</td>
    <td align="right">      949.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      916.95</td>
    <td align="right">      720.27</td>
    <td align="right">     1120.09</td>
    <td align="right">       43.40</td>
    <td align="right">     1076.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1332.41</td>
    <td align="right">      478.88</td>
    <td align="right">     1256.34</td>
    <td align="right">      103.35</td>
    <td align="right">     1152.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1496.99</td>
    <td align="right">      341.66</td>
    <td align="right">     1213.47</td>
    <td align="right">       78.69</td>
    <td align="right">     1134.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1146.74</td>
    <td align="right">      432.70</td>
    <td align="right">     1041.81</td>
    <td align="right">       14.77</td>
    <td align="right">     1027.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      691.56</td>
    <td align="right">      676.89</td>
    <td align="right">      785.52</td>
    <td align="right">        0.13</td>
    <td align="right">      785.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      344.92</td>
    <td align="right">     1049.38</td>
    <td align="right">      613.54</td>
    <td align="right">        0.00</td>
    <td align="right">      613.54</td>
    <td align="right">        0.00</td>
