    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1254.90</td>
    <td align="right">       0.00</td>
    <td align="right">    -135.57</td>
    <td align="right">   -5591.41</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">02-FEB-03:32</td>
    <td align="right">   11649.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3168.55</td>
    <td align="right">   -8480.44</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">12-FEB-12:43</td>
    <td align="right">    6320.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1302.21</td>
    <td align="right">   -5018.69</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">17-DEC-22:15</td>
    <td align="right">    3830.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3250.80</td>
    <td align="right">    -579.98</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">    2305.15</td>
    <td align="right">       0.00</td>
    <td align="right">  158295.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3062.67</td>
    <td align="right">    2084.55</td>
    <td align="right">   10087.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18351.41</td>
    <td align="right">       0.00</td>
    <td align="right">   -4362.69</td>
    <td align="right"> -153120.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     5.3585</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.1940</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     5.7729</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.3384</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     5.9511</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.4389</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.6792</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0688</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.8865</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3060</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.9755</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2576</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.003000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.003000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.003000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.9506</td>
    <td align="right">     2.9506</td>
    <td align="right">     0.6580</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.9506</td>
    <td align="right">     2.9506</td>
    <td align="right">     0.8999</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.9506</td>
    <td align="right">     2.9506</td>
    <td align="right">     0.8645</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.1225</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7013</td>
    <td align="right">     0.7013</td>
    <td align="right">     0.0743</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8595</td>
    <td align="right">     0.8595</td>
    <td align="right">     0.1169</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8177</td>
    <td align="right">     0.8177</td>
    <td align="right">     0.0793</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.1567</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5414</td>
    <td align="right">     0.5414</td>
    <td align="right">     0.0704</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6389</td>
    <td align="right">     0.6389</td>
    <td align="right">     0.1086</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6056</td>
    <td align="right">     0.6056</td>
    <td align="right">     0.0751</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.1400</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6835</td>
    <td align="right">     0.6835</td>
    <td align="right">     0.0738</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7669</td>
    <td align="right">     0.7669</td>
    <td align="right">     0.1143</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7499</td>
    <td align="right">     0.7499</td>
    <td align="right">     0.0780</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     5.3585</td>
    <td align="right">     5.1940</td>
    <td align="right">     5.3585</td>
    <td align="right">     1.0688</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     5.7729</td>
    <td align="right">     5.3384</td>
    <td align="right">     5.7729</td>
    <td align="right">     1.3060</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     5.9511</td>
    <td align="right">     5.4389</td>
    <td align="right">     5.9511</td>
    <td align="right">     1.2576</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.4753</td>
    <td align="right">     1.4753</td>
    <td align="right">     0.6580</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.4753</td>
    <td align="right">     1.4753</td>
    <td align="right">     0.8999</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.4753</td>
    <td align="right">     1.4753</td>
    <td align="right">     0.8645</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.1225</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3506</td>
    <td align="right">     0.3506</td>
    <td align="right">     0.0743</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4298</td>
    <td align="right">     0.4298</td>
    <td align="right">     0.1169</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4088</td>
    <td align="right">     0.4088</td>
    <td align="right">     0.0793</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.1567</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.0704</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3194</td>
    <td align="right">     0.3194</td>
    <td align="right">     0.1086</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3028</td>
    <td align="right">     0.3028</td>
    <td align="right">     0.0751</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.1400</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3417</td>
    <td align="right">     0.3417</td>
    <td align="right">     0.0738</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3835</td>
    <td align="right">     0.3835</td>
    <td align="right">     0.1143</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3750</td>
    <td align="right">     0.3750</td>
    <td align="right">     0.0780</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.6792</td>
    <td align="right">     1.0688</td>
    <td align="right">     1.0688</td>
    <td align="right">     1.0688</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.8865</td>
    <td align="right">     1.3060</td>
    <td align="right">     1.3060</td>
    <td align="right">     1.3060</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.9755</td>
    <td align="right">     1.2576</td>
    <td align="right">     1.2576</td>
    <td align="right">     1.2576</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** BUFFALO NY USA TMY2-14733 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      780.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      144.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      923.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">     778.62</td>
    <td align="right">  187073.91</td>
    <td align="right">      15.20</td>
    <td align="right">    1811.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     120.07</td>
    <td align="right">   51542.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     176.77</td>
    <td align="right">   18761.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      51.25</td>
    <td align="right">    5686.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     362.26</td>
    <td align="right">   21368.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      36.09</td>
    <td align="right">    3393.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">      25.23</td>
    <td align="right">    3393.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       7.27</td>
    <td align="right">     461.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      74.16</td>
    <td align="right">   12055.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     135.81</td>
    <td align="right">   11293.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     423.59</td>
    <td align="right">    1631.88</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     151.01</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     423.59</td>
    <td align="right">    1782.88</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      35.48</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     156.28</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      24.10</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      14.89</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      85.02</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     327.54</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     327.54</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       3.05</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      27.26</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      30.31</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      30.31</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       9.91</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      44.52</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       6.73</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       4.16</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       7.62</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      23.76</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       3.29</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2460.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8757.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8758.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8752.33</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8758.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8757.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8754.17</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8747.17</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8747.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8758.03</td>
    <td align="right">        1.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157644.50</td>
    <td align="right">       35.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    43045.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   774825.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8623.67</td>
    <td align="right">      136.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8628.00</td>
    <td align="right">      132.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8571.50</td>
    <td align="right">      188.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8514.33</td>
    <td align="right">      245.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8549.00</td>
    <td align="right">      211.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8565.33</td>
    <td align="right">      194.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8489.17</td>
    <td align="right">      270.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8546.00</td>
    <td align="right">      214.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8602.67</td>
    <td align="right">      157.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8422.00</td>
    <td align="right">      338.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8542.00</td>
    <td align="right">      218.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8552.33</td>
    <td align="right">      207.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8590.00</td>
    <td align="right">      170.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8593.17</td>
    <td align="right">      166.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8526.83</td>
    <td align="right">      233.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8142.33</td>
    <td align="right">      617.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8441.33</td>
    <td align="right">      318.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8379.17</td>
    <td align="right">      380.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8142.33</td>
    <td align="right">      132.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8628.00</td>
    <td align="right">      617.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8515.49</td>
    <td align="right">      244.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   153278.83</td>
    <td align="right">     4401.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   152055.17</td>
    <td align="right">     7499.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   151873.17</td>
    <td align="right">     7681.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   148853.67</td>
    <td align="right">    10701.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    30211.33</td>
    <td align="right">     1705.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    17636.83</td>
    <td align="right">      663.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    30919.67</td>
    <td align="right">      997.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    17245.50</td>
    <td align="right">     1054.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    29486.67</td>
    <td align="right">     2430.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    17480.83</td>
    <td align="right">      819.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    29055.33</td>
    <td align="right">     2861.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    17096.67</td>
    <td align="right">     1203.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    30303.67</td>
    <td align="right">     1613.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    12759.33</td>
    <td align="right">      398.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    31026.33</td>
    <td align="right">      890.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    17355.83</td>
    <td align="right">      944.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   152055.17</td>
    <td align="right">    10701.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    40742.22</td>
    <td align="right">     2303.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   733360.00</td>
    <td align="right">    41465.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16453.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   296160.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_BUFFALO::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107158E+11</td>
    <td align="right">    13274.38</td>
    <td align="right">12-JAN-16:30</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.163627E+10</td>
    <td align="right">     2446.36</td>
    <td align="right">11-JAN-16:49</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.962711E+10</td>
    <td align="right">    12381.63</td>
    <td align="right">22-FEB-13:09</td>
    <td align="right">        1.70</td>
    <td align="right">        0.98</td>
    <td align="right">0.147511E+10</td>
    <td align="right">     2136.61</td>
    <td align="right">10-FEB-14:20</td>
    <td align="right">        1.70</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131577E+11</td>
    <td align="right">    13996.33</td>
    <td align="right">24-MAR-12:06</td>
    <td align="right">        -0.8</td>
    <td align="right">        -3.1</td>
    <td align="right">0.191901E+10</td>
    <td align="right">     3172.90</td>
    <td align="right">31-MAR-13:09</td>
    <td align="right">       19.93</td>
    <td align="right">       13.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134862E+11</td>
    <td align="right">    15672.11</td>
    <td align="right">04-APR-06:01</td>
    <td align="right">        -4.6</td>
    <td align="right">        -5.7</td>
    <td align="right">0.183405E+10</td>
    <td align="right">     3099.44</td>
    <td align="right">17-APR-13:09</td>
    <td align="right">       15.15</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122840E+11</td>
    <td align="right">    18902.33</td>
    <td align="right">25-MAY-24:00</td>
    <td align="right">       12.20</td>
    <td align="right">        8.24</td>
    <td align="right">0.254184E+10</td>
    <td align="right">     3380.45</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       12.20</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170029E+11</td>
    <td align="right">    20250.69</td>
    <td align="right">15-JUN-22:07</td>
    <td align="right">       18.62</td>
    <td align="right">       16.24</td>
    <td align="right">0.265988E+10</td>
    <td align="right">     3380.47</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185237E+11</td>
    <td align="right">    27643.89</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.247232E+10</td>
    <td align="right">     3380.46</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189273E+11</td>
    <td align="right">    22028.17</td>
    <td align="right">02-AUG-22:00</td>
    <td align="right">       15.00</td>
    <td align="right">       12.75</td>
    <td align="right">0.277843E+10</td>
    <td align="right">     3380.47</td>
    <td align="right">18-AUG-09:39</td>
    <td align="right">       23.23</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145921E+11</td>
    <td align="right">    20646.43</td>
    <td align="right">07-SEP-22:20</td>
    <td align="right">       16.13</td>
    <td align="right">       14.03</td>
    <td align="right">0.244414E+10</td>
    <td align="right">     3380.49</td>
    <td align="right">26-SEP-09:09</td>
    <td align="right">       14.08</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126370E+11</td>
    <td align="right">    15593.94</td>
    <td align="right">05-OCT-21:25</td>
    <td align="right">       11.25</td>
    <td align="right">        9.03</td>
    <td align="right">0.228860E+10</td>
    <td align="right">     3380.48</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       11.25</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126400E+11</td>
    <td align="right">    13394.29</td>
    <td align="right">16-NOV-08:18</td>
    <td align="right">        0.20</td>
    <td align="right">        -1.8</td>
    <td align="right">0.176249E+10</td>
    <td align="right">     3060.42</td>
    <td align="right">03-NOV-13:09</td>
    <td align="right">        0.20</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109977E+11</td>
    <td align="right">    14297.93</td>
    <td align="right">07-DEC-13:20</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.6</td>
    <td align="right">0.160392E+10</td>
    <td align="right">     2697.28</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164591E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.254161E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.962711E+10</td>
    <td align="right">    12381.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.147511E+10</td>
    <td align="right">     2136.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189273E+11</td>
    <td align="right">    27643.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.277843E+10</td>
    <td align="right">     3380.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.23</td>
    <td align="right">       19.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   502856.47</td>
    <td align="right">      105.23</td>
    <td align="right">25-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.349609E+09</td>
    <td align="right">     2436.09</td>
    <td align="right">27-MAR-16:10</td>
    <td align="right">       17.93</td>
    <td align="right">       11.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.93</td>
    <td align="right">       11.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.890335E+09</td>
    <td align="right">     4032.60</td>
    <td align="right">30-APR-15:18</td>
    <td align="right">       23.03</td>
    <td align="right">       12.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       23.03</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257758E+10</td>
    <td align="right">     8470.39</td>
    <td align="right">23-MAY-14:50</td>
    <td align="right">       30.92</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.92</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.413817E+10</td>
    <td align="right">     8546.11</td>
    <td align="right">11-JUN-13:13</td>
    <td align="right">       27.07</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       27.07</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.533546E+10</td>
    <td align="right">    12041.45</td>
    <td align="right">02-JUL-14:41</td>
    <td align="right">       33.90</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       33.90</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432782E+10</td>
    <td align="right">     9247.41</td>
    <td align="right">06-AUG-15:11</td>
    <td align="right">       28.17</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       28.17</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215644E+10</td>
    <td align="right">     7495.68</td>
    <td align="right">13-SEP-15:40</td>
    <td align="right">       29.40</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.717622E+09</td>
    <td align="right">     4768.73</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">       23.90</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 43952051.55</td>
    <td align="right">      920.89</td>
    <td align="right">03-NOV-16:40</td>
    <td align="right">       16.13</td>
    <td align="right">       13.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       16.13</td>
    <td align="right">       13.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5316804.84</td>
    <td align="right">     1352.70</td>
    <td align="right">03-DEC-13:25</td>
    <td align="right">       13.30</td>
    <td align="right">        8.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       13.30</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205428E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.533546E+10</td>
    <td align="right">    12041.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       21.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    74463.93</td>
    <td align="right">      419.89</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    29406.78</td>
    <td align="right">      486.66</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.13</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112674E+09</td>
    <td align="right">     1545.95</td>
    <td align="right">21-MAR-05:11</td>
    <td align="right">        2.80</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.365919E+09</td>
    <td align="right">     1691.56</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        2.20</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.982983E+09</td>
    <td align="right">     2123.53</td>
    <td align="right">24-MAY-16:30</td>
    <td align="right">       24.75</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       24.75</td>
    <td align="right">       16.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.193441E+10</td>
    <td align="right">     2716.62</td>
    <td align="right">11-JUN-13:53</td>
    <td align="right">       25.60</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.60</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277888E+10</td>
    <td align="right">     4028.49</td>
    <td align="right">02-JUL-15:24</td>
    <td align="right">       33.35</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       33.35</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.227966E+10</td>
    <td align="right">     3151.64</td>
    <td align="right">06-AUG-15:33</td>
    <td align="right">       28.23</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       28.23</td>
    <td align="right">       18.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120283E+10</td>
    <td align="right">     2644.58</td>
    <td align="right">02-SEP-17:08</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.449501E+09</td>
    <td align="right">     1620.17</td>
    <td align="right">26-OCT-05:11</td>
    <td align="right">        3.03</td>
    <td align="right">        2.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        3.03</td>
    <td align="right">        2.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71132885.00</td>
    <td align="right">     1291.43</td>
    <td align="right">10-NOV-06:11</td>
    <td align="right">        2.40</td>
    <td align="right">        2.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        2.40</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  8808255.34</td>
    <td align="right">     1345.67</td>
    <td align="right">06-DEC-06:11</td>
    <td align="right">        2.80</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.101869E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    29406.78</td>
    <td align="right">      419.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277888E+10</td>
    <td align="right">     4028.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.35</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.35</td>
    <td align="right">       21.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136221E+09</td>
    <td align="right">     2303.00</td>
    <td align="right">30-JAN-17:10</td>
    <td align="right">        -9.7</td>
    <td align="right">       -11.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -9.7</td>
    <td align="right">       -11.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167116E+09</td>
    <td align="right">     3260.10</td>
    <td align="right">10-FEB-17:10</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.238477E+09</td>
    <td align="right">     2107.88</td>
    <td align="right">30-MAR-06:10</td>
    <td align="right">        1.37</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.37</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.405756E+09</td>
    <td align="right">     2258.92</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        -4.6</td>
    <td align="right">        -5.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -4.6</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.779875E+09</td>
    <td align="right">     2053.40</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        4.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157542E+10</td>
    <td align="right">     2251.25</td>
    <td align="right">09-JUN-15:50</td>
    <td align="right">       27.88</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       27.88</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.226063E+10</td>
    <td align="right">     2736.58</td>
    <td align="right">03-JUL-15:40</td>
    <td align="right">       32.80</td>
    <td align="right">       23.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.80</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199815E+10</td>
    <td align="right">     2549.82</td>
    <td align="right">31-AUG-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105567E+10</td>
    <td align="right">     2329.86</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.70</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.410900E+09</td>
    <td align="right">     2142.81</td>
    <td align="right">06-OCT-06:05</td>
    <td align="right">        7.63</td>
    <td align="right">        6.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.63</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140788E+09</td>
    <td align="right">     1413.93</td>
    <td align="right">30-NOV-17:10</td>
    <td align="right">        -3.4</td>
    <td align="right">        -4.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        -3.4</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121862E+09</td>
    <td align="right">     2035.49</td>
    <td align="right">15-DEC-17:10</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.929086E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121862E+09</td>
    <td align="right">     1413.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.226063E+10</td>
    <td align="right">     3260.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       23.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       23.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.535855E+10</td>
    <td align="right">     9292.55</td>
    <td align="right">12-JAN-16:15</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.162615E+10</td>
    <td align="right">     2187.82</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476766E+10</td>
    <td align="right">     8411.36</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.7</td>
    <td align="right">0.147475E+10</td>
    <td align="right">     2136.79</td>
    <td align="right">06-FEB-10:30</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.872431E+10</td>
    <td align="right">    14084.29</td>
    <td align="right">30-MAR-06:01</td>
    <td align="right">        1.37</td>
    <td align="right">        -0.2</td>
    <td align="right">0.184614E+10</td>
    <td align="right">     2799.41</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.60</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112607E+11</td>
    <td align="right">    12891.18</td>
    <td align="right">06-APR-11:03</td>
    <td align="right">        3.07</td>
    <td align="right">        2.81</td>
    <td align="right">0.167585E+10</td>
    <td align="right">     2814.42</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       15.90</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128949E+11</td>
    <td align="right">    15780.13</td>
    <td align="right">26-MAY-01:13</td>
    <td align="right">       10.37</td>
    <td align="right">        6.76</td>
    <td align="right">0.230703E+10</td>
    <td align="right">     3380.31</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156692E+11</td>
    <td align="right">    16286.25</td>
    <td align="right">02-JUN-04:00</td>
    <td align="right">       22.80</td>
    <td align="right">       18.10</td>
    <td align="right">0.255119E+10</td>
    <td align="right">     3380.38</td>
    <td align="right">09-JUN-13:39</td>
    <td align="right">       28.13</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.176826E+11</td>
    <td align="right">    22006.20</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.240587E+10</td>
    <td align="right">     3380.38</td>
    <td align="right">07-JUL-13:09</td>
    <td align="right">       22.98</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170898E+11</td>
    <td align="right">    16901.17</td>
    <td align="right">02-AUG-23:23</td>
    <td align="right">       14.15</td>
    <td align="right">       12.37</td>
    <td align="right">0.268540E+10</td>
    <td align="right">     3380.39</td>
    <td align="right">08-AUG-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133412E+11</td>
    <td align="right">    17898.75</td>
    <td align="right">12-SEP-22:53</td>
    <td align="right">       17.20</td>
    <td align="right">       16.46</td>
    <td align="right">0.224786E+10</td>
    <td align="right">     3379.87</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116198E+11</td>
    <td align="right">    15280.27</td>
    <td align="right">05-OCT-22:13</td>
    <td align="right">       10.53</td>
    <td align="right">        8.53</td>
    <td align="right">0.198795E+10</td>
    <td align="right">     3273.52</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">       10.53</td>
    <td align="right">        8.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.786572E+10</td>
    <td align="right">     9864.41</td>
    <td align="right">09-NOV-17:03</td>
    <td align="right">        6.32</td>
    <td align="right">        4.89</td>
    <td align="right">0.165845E+10</td>
    <td align="right">     2615.01</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        6.32</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.567106E+10</td>
    <td align="right">     9106.14</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">0.158044E+10</td>
    <td align="right">     2421.88</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131946E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.240471E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476766E+10</td>
    <td align="right">     8411.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.147475E+10</td>
    <td align="right">     2136.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176826E+11</td>
    <td align="right">    22006.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.268540E+10</td>
    <td align="right">     3380.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       20.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.356975E+10</td>
    <td align="right">     7846.32</td>
    <td align="right">12-JAN-16:15</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.162545E+10</td>
    <td align="right">     2172.80</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.335379E+10</td>
    <td align="right">     7976.07</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.0</td>
    <td align="right">0.147432E+10</td>
    <td align="right">     2136.82</td>
    <td align="right">06-FEB-10:09</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.711135E+10</td>
    <td align="right">    10905.34</td>
    <td align="right">30-MAR-08:25</td>
    <td align="right">        4.75</td>
    <td align="right">        2.28</td>
    <td align="right">0.184621E+10</td>
    <td align="right">     2872.63</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">        4.75</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.950093E+10</td>
    <td align="right">    12068.82</td>
    <td align="right">11-APR-16:00</td>
    <td align="right">        1.70</td>
    <td align="right">        -2.2</td>
    <td align="right">0.167799E+10</td>
    <td align="right">     2846.40</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       15.90</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124204E+11</td>
    <td align="right">    14936.63</td>
    <td align="right">31-MAY-21:43</td>
    <td align="right">       16.93</td>
    <td align="right">       14.44</td>
    <td align="right">0.229681E+10</td>
    <td align="right">     3380.44</td>
    <td align="right">23-MAY-13:09</td>
    <td align="right">       16.93</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149838E+11</td>
    <td align="right">    15363.21</td>
    <td align="right">02-JUN-03:43</td>
    <td align="right">       22.70</td>
    <td align="right">       18.06</td>
    <td align="right">0.255690E+10</td>
    <td align="right">     3380.44</td>
    <td align="right">23-JUN-13:09</td>
    <td align="right">       24.08</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.170326E+11</td>
    <td align="right">    15327.10</td>
    <td align="right">19-JUL-21:43</td>
    <td align="right">       16.88</td>
    <td align="right">       14.41</td>
    <td align="right">0.241717E+10</td>
    <td align="right">     3380.42</td>
    <td align="right">21-JUL-13:09</td>
    <td align="right">       23.30</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.160747E+11</td>
    <td align="right">    16332.17</td>
    <td align="right">09-AUG-23:03</td>
    <td align="right">       20.42</td>
    <td align="right">       18.03</td>
    <td align="right">0.268891E+10</td>
    <td align="right">     3380.47</td>
    <td align="right">04-AUG-13:09</td>
    <td align="right">       20.42</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122557E+11</td>
    <td align="right">    15321.94</td>
    <td align="right">14-SEP-22:43</td>
    <td align="right">       17.20</td>
    <td align="right">       16.19</td>
    <td align="right">0.221085E+10</td>
    <td align="right">     3380.50</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       17.20</td>
    <td align="right">       16.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.976769E+10</td>
    <td align="right">    11549.08</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">       23.90</td>
    <td align="right">       17.87</td>
    <td align="right">0.192539E+10</td>
    <td align="right">     3341.57</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.555123E+10</td>
    <td align="right">     9564.91</td>
    <td align="right">16-NOV-15:00</td>
    <td align="right">        5.60</td>
    <td align="right">        3.00</td>
    <td align="right">0.165018E+10</td>
    <td align="right">     2624.31</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        5.60</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.383782E+10</td>
    <td align="right">     8469.41</td>
    <td align="right">12-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
    <td align="right">0.157869E+10</td>
    <td align="right">     2422.28</td>
    <td align="right">04-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115460E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.239489E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.335379E+10</td>
    <td align="right">     7846.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.147432E+10</td>
    <td align="right">     2136.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170326E+11</td>
    <td align="right">    16332.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       18.06</td>
    <td align="right">0.268891E+10</td>
    <td align="right">     3380.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.08</td>
    <td align="right">       18.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11593295.86</td>
    <td align="right">      644.37</td>
    <td align="right">01-JAN-10:08</td>
    <td align="right">        -0.5</td>
    <td align="right">        -1.2</td>
    <td align="right">0.341953E+09</td>
    <td align="right">      450.56</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 16471977.83</td>
    <td align="right">      642.96</td>
    <td align="right">27-FEB-06:08</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.7</td>
    <td align="right">0.310189E+09</td>
    <td align="right">      450.57</td>
    <td align="right">10-FEB-14:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.483688E+09</td>
    <td align="right">     1367.14</td>
    <td align="right">17-MAR-13:50</td>
    <td align="right">        3.13</td>
    <td align="right">        2.67</td>
    <td align="right">0.390995E+09</td>
    <td align="right">      652.82</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.958229E+09</td>
    <td align="right">     1612.84</td>
    <td align="right">03-APR-13:50</td>
    <td align="right">        3.90</td>
    <td align="right">        1.63</td>
    <td align="right">0.358291E+09</td>
    <td align="right">      654.47</td>
    <td align="right">14-APR-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       17.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.224294E+10</td>
    <td align="right">     5513.64</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
    <td align="right">0.498757E+09</td>
    <td align="right">      712.62</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.381478E+10</td>
    <td align="right">     8773.06</td>
    <td align="right">11-JUN-16:23</td>
    <td align="right">       23.90</td>
    <td align="right">       19.36</td>
    <td align="right">0.551080E+09</td>
    <td align="right">      712.62</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.490863E+10</td>
    <td align="right">     9168.92</td>
    <td align="right">23-JUL-14:21</td>
    <td align="right">       28.60</td>
    <td align="right">       17.73</td>
    <td align="right">0.518834E+09</td>
    <td align="right">      712.62</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       28.60</td>
    <td align="right">       17.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396450E+10</td>
    <td align="right">     8951.53</td>
    <td align="right">06-AUG-15:41</td>
    <td align="right">       28.27</td>
    <td align="right">       17.96</td>
    <td align="right">0.576765E+09</td>
    <td align="right">      712.62</td>
    <td align="right">04-AUG-13:09</td>
    <td align="right">       28.27</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220992E+10</td>
    <td align="right">     7058.64</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">       25.37</td>
    <td align="right">       18.39</td>
    <td align="right">0.475224E+09</td>
    <td align="right">      712.64</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110227E+10</td>
    <td align="right">     3080.99</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.68</td>
    <td align="right">0.408439E+09</td>
    <td align="right">      712.60</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       21.70</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.303017E+09</td>
    <td align="right">     1148.42</td>
    <td align="right">09-NOV-13:50</td>
    <td align="right">        6.60</td>
    <td align="right">        5.16</td>
    <td align="right">0.346254E+09</td>
    <td align="right">      590.15</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        6.60</td>
    <td align="right">        5.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 74086198.74</td>
    <td align="right">     1073.82</td>
    <td align="right">05-DEC-17:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.23</td>
    <td align="right">0.331633E+09</td>
    <td align="right">      504.53</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">        8.90</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.200901E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.510841E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11593295.86</td>
    <td align="right">      642.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -1.2</td>
    <td align="right">0.310189E+09</td>
    <td align="right">      450.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.490863E+10</td>
    <td align="right">     9168.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.60</td>
    <td align="right">       19.36</td>
    <td align="right">0.576765E+09</td>
    <td align="right">      712.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.60</td>
    <td align="right">       20.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31405905.02</td>
    <td align="right">      884.66</td>
    <td align="right">06-JAN-10:25</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.0</td>
    <td align="right">0.216548E+09</td>
    <td align="right">      285.26</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 46488913.59</td>
    <td align="right">     1239.59</td>
    <td align="right">10-FEB-10:15</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
    <td align="right">0.196372E+09</td>
    <td align="right">      285.26</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.642426E+09</td>
    <td align="right">     2722.83</td>
    <td align="right">30-MAR-09:40</td>
    <td align="right">        7.13</td>
    <td align="right">        3.78</td>
    <td align="right">0.261843E+09</td>
    <td align="right">      451.16</td>
    <td align="right">31-MAR-09:50</td>
    <td align="right">       21.08</td>
    <td align="right">       13.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101054E+10</td>
    <td align="right">     8727.70</td>
    <td align="right">16-APR-09:32</td>
    <td align="right">       12.70</td>
    <td align="right">        8.68</td>
    <td align="right">0.256492E+09</td>
    <td align="right">      451.15</td>
    <td align="right">05-APR-09:00</td>
    <td align="right">       12.70</td>
    <td align="right">        8.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.264344E+10</td>
    <td align="right">     9334.96</td>
    <td align="right">29-MAY-09:53</td>
    <td align="right">       21.70</td>
    <td align="right">       14.98</td>
    <td align="right">0.340602E+09</td>
    <td align="right">      451.20</td>
    <td align="right">25-MAY-09:30</td>
    <td align="right">       21.70</td>
    <td align="right">       14.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.417019E+10</td>
    <td align="right">    11152.37</td>
    <td align="right">11-JUN-09:01</td>
    <td align="right">       25.60</td>
    <td align="right">       19.58</td>
    <td align="right">0.353663E+09</td>
    <td align="right">      451.28</td>
    <td align="right">09-JUN-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.493752E+10</td>
    <td align="right">    11581.36</td>
    <td align="right">02-JUL-08:32</td>
    <td align="right">       27.23</td>
    <td align="right">       21.59</td>
    <td align="right">0.330645E+09</td>
    <td align="right">      451.33</td>
    <td align="right">25-JUL-09:39</td>
    <td align="right">       24.80</td>
    <td align="right">       21.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428121E+10</td>
    <td align="right">    11627.89</td>
    <td align="right">20-AUG-09:31</td>
    <td align="right">       19.20</td>
    <td align="right">       15.11</td>
    <td align="right">0.369873E+09</td>
    <td align="right">      451.42</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       19.20</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224180E+10</td>
    <td align="right">    10060.82</td>
    <td align="right">04-SEP-09:43</td>
    <td align="right">       21.13</td>
    <td align="right">       15.36</td>
    <td align="right">0.313678E+09</td>
    <td align="right">      451.17</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.965867E+09</td>
    <td align="right">     4733.23</td>
    <td align="right">04-OCT-09:30</td>
    <td align="right">       19.00</td>
    <td align="right">       15.07</td>
    <td align="right">0.276059E+09</td>
    <td align="right">      451.15</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       19.00</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.265720E+09</td>
    <td align="right">     1335.79</td>
    <td align="right">16-NOV-09:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.6</td>
    <td align="right">0.222862E+09</td>
    <td align="right">      385.52</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 76878467.14</td>
    <td align="right">     1068.54</td>
    <td align="right">08-DEC-09:35</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.4</td>
    <td align="right">0.210402E+09</td>
    <td align="right">      326.81</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213135E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.334904E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31405905.02</td>
    <td align="right">      884.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
    <td align="right">0.196372E+09</td>
    <td align="right">      285.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.493752E+10</td>
    <td align="right">    11627.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.23</td>
    <td align="right">       21.59</td>
    <td align="right">0.369873E+09</td>
    <td align="right">      451.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       21.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.653718E+09</td>
    <td align="right">     5768.48</td>
    <td align="right">15-JAN-14:03</td>
    <td align="right">        5.10</td>
    <td align="right">        2.14</td>
    <td align="right">0.355765E+09</td>
    <td align="right">      676.50</td>
    <td align="right">06-JAN-14:09</td>
    <td align="right">        5.10</td>
    <td align="right">        2.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.633627E+09</td>
    <td align="right">     9277.76</td>
    <td align="right">12-FEB-13:23</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.319520E+09</td>
    <td align="right">      632.75</td>
    <td align="right">13-FEB-14:09</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164723E+10</td>
    <td align="right">     7973.95</td>
    <td align="right">30-MAR-13:40</td>
    <td align="right">       11.97</td>
    <td align="right">        5.62</td>
    <td align="right">0.434441E+09</td>
    <td align="right">      712.62</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       12.10</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170896E+10</td>
    <td align="right">    12112.37</td>
    <td align="right">30-APR-13:53</td>
    <td align="right">       22.60</td>
    <td align="right">       12.09</td>
    <td align="right">0.399982E+09</td>
    <td align="right">      712.62</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       22.60</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335942E+10</td>
    <td align="right">    12189.32</td>
    <td align="right">28-MAY-14:02</td>
    <td align="right">       20.18</td>
    <td align="right">       11.19</td>
    <td align="right">0.515321E+09</td>
    <td align="right">      712.90</td>
    <td align="right">23-MAY-13:00</td>
    <td align="right">       20.18</td>
    <td align="right">       11.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487607E+10</td>
    <td align="right">    12373.39</td>
    <td align="right">11-JUN-13:02</td>
    <td align="right">       27.43</td>
    <td align="right">       20.55</td>
    <td align="right">0.549950E+09</td>
    <td align="right">      712.63</td>
    <td align="right">23-JUN-13:20</td>
    <td align="right">       24.27</td>
    <td align="right">       17.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.629737E+10</td>
    <td align="right">    13624.52</td>
    <td align="right">23-JUL-14:21</td>
    <td align="right">       28.60</td>
    <td align="right">       17.73</td>
    <td align="right">0.518362E+09</td>
    <td align="right">      712.85</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       28.60</td>
    <td align="right">       17.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.642641E+10</td>
    <td align="right">    14237.07</td>
    <td align="right">20-AUG-13:31</td>
    <td align="right">       23.57</td>
    <td align="right">       16.46</td>
    <td align="right">0.579088E+09</td>
    <td align="right">      742.44</td>
    <td align="right">30-AUG-13:30</td>
    <td align="right">       26.50</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442481E+10</td>
    <td align="right">    13108.93</td>
    <td align="right">03-SEP-13:12</td>
    <td align="right">       19.63</td>
    <td align="right">       13.41</td>
    <td align="right">0.492020E+09</td>
    <td align="right">      719.61</td>
    <td align="right">13-SEP-13:30</td>
    <td align="right">       29.45</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253980E+10</td>
    <td align="right">    12464.32</td>
    <td align="right">01-OCT-14:43</td>
    <td align="right">       14.55</td>
    <td align="right">       11.04</td>
    <td align="right">0.446871E+09</td>
    <td align="right">      736.44</td>
    <td align="right">04-OCT-13:30</td>
    <td align="right">       23.90</td>
    <td align="right">       17.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.777330E+09</td>
    <td align="right">     6883.28</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">       11.40</td>
    <td align="right">        7.37</td>
    <td align="right">0.367496E+09</td>
    <td align="right">      712.63</td>
    <td align="right">08-NOV-14:50</td>
    <td align="right">       12.12</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437883E+09</td>
    <td align="right">    12690.42</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">       13.40</td>
    <td align="right">        8.59</td>
    <td align="right">0.339220E+09</td>
    <td align="right">      706.07</td>
    <td align="right">12-DEC-14:09</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.337826E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.531804E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.437883E+09</td>
    <td align="right">     5768.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.319520E+09</td>
    <td align="right">      632.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.642641E+10</td>
    <td align="right">    14237.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.60</td>
    <td align="right">       20.55</td>
    <td align="right">0.579088E+09</td>
    <td align="right">      742.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.45</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 62694883.18</td>
    <td align="right">     1759.91</td>
    <td align="right">12-JAN-15:50</td>
    <td align="right">        -6.0</td>
    <td align="right">        -8.3</td>
    <td align="right">0.216557E+09</td>
    <td align="right">      286.41</td>
    <td align="right">06-JAN-15:39</td>
    <td align="right">        -6.0</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115545E+09</td>
    <td align="right">     1921.76</td>
    <td align="right">10-FEB-15:40</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
    <td align="right">0.195265E+09</td>
    <td align="right">      285.23</td>
    <td align="right">10-FEB-10:09</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.662636E+09</td>
    <td align="right">     4727.51</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.56</td>
    <td align="right">0.255282E+09</td>
    <td align="right">      451.06</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106490E+10</td>
    <td align="right">    12312.50</td>
    <td align="right">30-APR-16:32</td>
    <td align="right">       22.57</td>
    <td align="right">       12.24</td>
    <td align="right">0.239032E+09</td>
    <td align="right">      450.89</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       22.57</td>
    <td align="right">       12.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276991E+10</td>
    <td align="right">    11720.66</td>
    <td align="right">21-MAY-16:52</td>
    <td align="right">       20.60</td>
    <td align="right">       16.43</td>
    <td align="right">0.319428E+09</td>
    <td align="right">      451.11</td>
    <td align="right">30-MAY-09:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411355E+10</td>
    <td align="right">    13410.52</td>
    <td align="right">04-JUN-16:21</td>
    <td align="right">       21.10</td>
    <td align="right">       13.89</td>
    <td align="right">0.347739E+09</td>
    <td align="right">      451.12</td>
    <td align="right">23-JUN-09:20</td>
    <td align="right">       20.37</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.537372E+10</td>
    <td align="right">    14118.15</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">0.328216E+09</td>
    <td align="right">      451.11</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.426699E+10</td>
    <td align="right">    14831.42</td>
    <td align="right">20-AUG-16:51</td>
    <td align="right">       22.60</td>
    <td align="right">       15.87</td>
    <td align="right">0.365548E+09</td>
    <td align="right">      451.11</td>
    <td align="right">01-AUG-09:00</td>
    <td align="right">       22.60</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.225845E+10</td>
    <td align="right">    12249.78</td>
    <td align="right">03-SEP-15:52</td>
    <td align="right">       21.10</td>
    <td align="right">       14.51</td>
    <td align="right">0.304292E+09</td>
    <td align="right">      451.13</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102294E+10</td>
    <td align="right">     9434.66</td>
    <td align="right">01-OCT-16:42</td>
    <td align="right">       14.42</td>
    <td align="right">       11.32</td>
    <td align="right">0.265277E+09</td>
    <td align="right">      451.10</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       22.12</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.268023E+09</td>
    <td align="right">     1385.11</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">       11.78</td>
    <td align="right">        7.87</td>
    <td align="right">0.222324E+09</td>
    <td align="right">      449.21</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       11.78</td>
    <td align="right">        7.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83527862.09</td>
    <td align="right">     1375.33</td>
    <td align="right">12-DEC-14:40</td>
    <td align="right">        -0.2</td>
    <td align="right">        -3.0</td>
    <td align="right">0.210344E+09</td>
    <td align="right">      325.82</td>
    <td align="right">04-DEC-14:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220629E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.326930E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62694883.18</td>
    <td align="right">     1375.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
    <td align="right">0.195265E+09</td>
    <td align="right">      285.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.537372E+10</td>
    <td align="right">    14831.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">0.365548E+09</td>
    <td align="right">      451.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       20.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15643499.36</td>
    <td align="right">      820.26</td>
    <td align="right">16-JAN-14:47</td>
    <td align="right">        5.92</td>
    <td align="right">        2.60</td>
    <td align="right">0.342174E+09</td>
    <td align="right">      450.57</td>
    <td align="right">12-JAN-10:30</td>
    <td align="right">        5.92</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 14197635.86</td>
    <td align="right">      826.78</td>
    <td align="right">05-FEB-06:47</td>
    <td align="right">       11.70</td>
    <td align="right">        8.45</td>
    <td align="right">0.309517E+09</td>
    <td align="right">      450.59</td>
    <td align="right">10-FEB-14:30</td>
    <td align="right">       -13.9</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.405429E+09</td>
    <td align="right">     1664.41</td>
    <td align="right">30-MAR-10:50</td>
    <td align="right">        8.88</td>
    <td align="right">        4.66</td>
    <td align="right">0.378132E+09</td>
    <td align="right">      559.64</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.60</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.901224E+09</td>
    <td align="right">     2249.48</td>
    <td align="right">18-APR-13:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.28</td>
    <td align="right">0.337590E+09</td>
    <td align="right">      558.92</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209932E+10</td>
    <td align="right">     2918.60</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
    <td align="right">0.457488E+09</td>
    <td align="right">      712.61</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.321605E+10</td>
    <td align="right">     7158.11</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">       28.53</td>
    <td align="right">       18.49</td>
    <td align="right">0.538131E+09</td>
    <td align="right">      712.61</td>
    <td align="right">02-JUN-09:09</td>
    <td align="right">       28.53</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.414124E+10</td>
    <td align="right">     8902.47</td>
    <td align="right">09-JUL-15:41</td>
    <td align="right">       28.98</td>
    <td align="right">       19.40</td>
    <td align="right">0.515046E+09</td>
    <td align="right">      712.62</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382313E+10</td>
    <td align="right">     8684.59</td>
    <td align="right">06-AUG-15:51</td>
    <td align="right">       28.30</td>
    <td align="right">       17.89</td>
    <td align="right">0.573216E+09</td>
    <td align="right">      712.62</td>
    <td align="right">09-AUG-09:09</td>
    <td align="right">       25.95</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.272699E+10</td>
    <td align="right">     6973.75</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
    <td align="right">0.473976E+09</td>
    <td align="right">      712.61</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187995E+10</td>
    <td align="right">     2535.77</td>
    <td align="right">19-OCT-11:02</td>
    <td align="right">        4.12</td>
    <td align="right">        3.40</td>
    <td align="right">0.408325E+09</td>
    <td align="right">      712.59</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">        4.12</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.504636E+09</td>
    <td align="right">     1742.60</td>
    <td align="right">02-NOV-11:00</td>
    <td align="right">        9.40</td>
    <td align="right">        8.48</td>
    <td align="right">0.344826E+09</td>
    <td align="right">      558.41</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        9.40</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102637E+09</td>
    <td align="right">     1548.48</td>
    <td align="right">05-DEC-15:10</td>
    <td align="right">        9.90</td>
    <td align="right">        8.70</td>
    <td align="right">0.330628E+09</td>
    <td align="right">      487.19</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        9.90</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198304E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.500905E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14197635.86</td>
    <td align="right">      820.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.12</td>
    <td align="right">        2.60</td>
    <td align="right">0.309517E+09</td>
    <td align="right">      450.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.414124E+10</td>
    <td align="right">     8902.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.98</td>
    <td align="right">       19.40</td>
    <td align="right">0.573216E+09</td>
    <td align="right">      712.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.53</td>
    <td align="right">       20.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 26180140.68</td>
    <td align="right">      605.00</td>
    <td align="right">06-JAN-10:35</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.7</td>
    <td align="right">0.216646E+09</td>
    <td align="right">      285.26</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 24457263.31</td>
    <td align="right">      728.32</td>
    <td align="right">13-FEB-10:30</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.9</td>
    <td align="right">0.195787E+09</td>
    <td align="right">      285.28</td>
    <td align="right">07-FEB-14:50</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.509556E+09</td>
    <td align="right">     1910.53</td>
    <td align="right">14-MAR-09:30</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.4</td>
    <td align="right">0.252948E+09</td>
    <td align="right">      448.41</td>
    <td align="right">28-MAR-09:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.934947E+09</td>
    <td align="right">     5409.97</td>
    <td align="right">16-APR-10:23</td>
    <td align="right">       13.70</td>
    <td align="right">        9.16</td>
    <td align="right">0.240165E+09</td>
    <td align="right">      451.13</td>
    <td align="right">28-APR-09:30</td>
    <td align="right">        6.95</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193787E+10</td>
    <td align="right">     4929.33</td>
    <td align="right">25-MAY-09:20</td>
    <td align="right">       18.50</td>
    <td align="right">       11.66</td>
    <td align="right">0.336062E+09</td>
    <td align="right">      451.16</td>
    <td align="right">05-MAY-09:00</td>
    <td align="right">       18.50</td>
    <td align="right">       11.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.337602E+10</td>
    <td align="right">     8196.93</td>
    <td align="right">11-JUN-09:12</td>
    <td align="right">       25.60</td>
    <td align="right">       19.52</td>
    <td align="right">0.354417E+09</td>
    <td align="right">      451.22</td>
    <td align="right">09-JUN-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.423798E+10</td>
    <td align="right">     8883.21</td>
    <td align="right">09-JUL-09:41</td>
    <td align="right">       25.63</td>
    <td align="right">       16.51</td>
    <td align="right">0.330915E+09</td>
    <td align="right">      451.17</td>
    <td align="right">03-JUL-09:50</td>
    <td align="right">       25.63</td>
    <td align="right">       16.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.402255E+10</td>
    <td align="right">     8780.64</td>
    <td align="right">13-AUG-10:11</td>
    <td align="right">       20.20</td>
    <td align="right">       14.14</td>
    <td align="right">0.371392E+09</td>
    <td align="right">      451.23</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       20.20</td>
    <td align="right">       14.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.234064E+10</td>
    <td align="right">     7806.08</td>
    <td align="right">04-SEP-11:13</td>
    <td align="right">       23.17</td>
    <td align="right">       16.87</td>
    <td align="right">0.321148E+09</td>
    <td align="right">      451.15</td>
    <td align="right">13-SEP-09:09</td>
    <td align="right">       22.25</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123595E+10</td>
    <td align="right">     3944.43</td>
    <td align="right">04-OCT-09:50</td>
    <td align="right">       19.67</td>
    <td align="right">       15.37</td>
    <td align="right">0.287328E+09</td>
    <td align="right">      451.15</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       19.67</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.383824E+09</td>
    <td align="right">     1472.42</td>
    <td align="right">16-NOV-08:40</td>
    <td align="right">        0.40</td>
    <td align="right">        -1.7</td>
    <td align="right">0.222909E+09</td>
    <td align="right">      384.76</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.40</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 92625624.38</td>
    <td align="right">      899.99</td>
    <td align="right">08-DEC-09:30</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.4</td>
    <td align="right">0.210058E+09</td>
    <td align="right">      327.07</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191226E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.333977E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24457263.31</td>
    <td align="right">      605.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.9</td>
    <td align="right">0.195787E+09</td>
    <td align="right">      285.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.423798E+10</td>
    <td align="right">     8883.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.63</td>
    <td align="right">       19.52</td>
    <td align="right">0.371392E+09</td>
    <td align="right">      451.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.63</td>
    <td align="right">       19.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128280E+09</td>
    <td align="right">     2888.41</td>
    <td align="right">12-JAN-13:30</td>
    <td align="right">        -6.7</td>
    <td align="right">        -9.2</td>
    <td align="right">0.305441E+09</td>
    <td align="right">      450.52</td>
    <td align="right">25-JAN-14:00</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 90962447.33</td>
    <td align="right">     2487.33</td>
    <td align="right">13-FEB-13:20</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.9</td>
    <td align="right">0.271731E+09</td>
    <td align="right">      450.52</td>
    <td align="right">14-FEB-10:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.651936E+09</td>
    <td align="right">     2610.93</td>
    <td align="right">14-MAR-12:18</td>
    <td align="right">        -3.4</td>
    <td align="right">        -5.5</td>
    <td align="right">0.378452E+09</td>
    <td align="right">      712.63</td>
    <td align="right">30-MAR-13:50</td>
    <td align="right">       12.03</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.839659E+09</td>
    <td align="right">     6152.21</td>
    <td align="right">30-APR-15:02</td>
    <td align="right">       22.97</td>
    <td align="right">       12.11</td>
    <td align="right">0.347554E+09</td>
    <td align="right">      694.23</td>
    <td align="right">14-APR-13:20</td>
    <td align="right">       22.97</td>
    <td align="right">       12.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202859E+10</td>
    <td align="right">     9022.74</td>
    <td align="right">29-MAY-12:13</td>
    <td align="right">       24.60</td>
    <td align="right">       16.18</td>
    <td align="right">0.479165E+09</td>
    <td align="right">      712.63</td>
    <td align="right">23-MAY-13:09</td>
    <td align="right">       24.60</td>
    <td align="right">       16.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330367E+10</td>
    <td align="right">     9009.37</td>
    <td align="right">11-JUN-11:53</td>
    <td align="right">       26.10</td>
    <td align="right">       19.40</td>
    <td align="right">0.535460E+09</td>
    <td align="right">      712.63</td>
    <td align="right">13-JUN-13:09</td>
    <td align="right">       21.60</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513907E+10</td>
    <td align="right">     9939.44</td>
    <td align="right">09-JUL-13:42</td>
    <td align="right">       28.72</td>
    <td align="right">       19.62</td>
    <td align="right">0.515417E+09</td>
    <td align="right">      740.36</td>
    <td align="right">03-JUL-12:09</td>
    <td align="right">       28.72</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.563136E+10</td>
    <td align="right">    10001.60</td>
    <td align="right">06-AUG-11:12</td>
    <td align="right">       26.87</td>
    <td align="right">       19.48</td>
    <td align="right">0.576070E+09</td>
    <td align="right">      747.91</td>
    <td align="right">30-AUG-13:50</td>
    <td align="right">       26.37</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.401157E+10</td>
    <td align="right">    10374.25</td>
    <td align="right">10-SEP-12:51</td>
    <td align="right">       23.90</td>
    <td align="right">       20.09</td>
    <td align="right">0.493239E+09</td>
    <td align="right">      746.82</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231628E+10</td>
    <td align="right">     9466.59</td>
    <td align="right">04-OCT-13:50</td>
    <td align="right">       23.90</td>
    <td align="right">       17.64</td>
    <td align="right">0.439206E+09</td>
    <td align="right">      755.42</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.466235E+09</td>
    <td align="right">     2414.51</td>
    <td align="right">27-NOV-12:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.5</td>
    <td align="right">0.342055E+09</td>
    <td align="right">      700.78</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.258743E+09</td>
    <td align="right">     3944.61</td>
    <td align="right">03-DEC-14:15</td>
    <td align="right">       13.50</td>
    <td align="right">        8.63</td>
    <td align="right">0.303721E+09</td>
    <td align="right">      506.50</td>
    <td align="right">05-DEC-10:30</td>
    <td align="right">       15.00</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248663E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.498751E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 90962447.33</td>
    <td align="right">     2414.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.7</td>
    <td align="right">        -9.2</td>
    <td align="right">0.271731E+09</td>
    <td align="right">      450.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.563136E+10</td>
    <td align="right">    10374.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.72</td>
    <td align="right">       20.09</td>
    <td align="right">0.576070E+09</td>
    <td align="right">      755.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       19.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44661388.66</td>
    <td align="right">     1557.86</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.3</td>
    <td align="right">0.216624E+09</td>
    <td align="right">      285.24</td>
    <td align="right">12-JAN-10:30</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 64587108.65</td>
    <td align="right">     1726.76</td>
    <td align="right">01-FEB-14:20</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.7</td>
    <td align="right">0.191941E+09</td>
    <td align="right">      285.23</td>
    <td align="right">10-FEB-10:09</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.518319E+09</td>
    <td align="right">     2159.43</td>
    <td align="right">30-MAR-17:00</td>
    <td align="right">       11.50</td>
    <td align="right">        4.82</td>
    <td align="right">0.246399E+09</td>
    <td align="right">      439.21</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       11.50</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.870568E+09</td>
    <td align="right">     8893.36</td>
    <td align="right">30-APR-17:01</td>
    <td align="right">       22.02</td>
    <td align="right">       12.36</td>
    <td align="right">0.227620E+09</td>
    <td align="right">      439.19</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       22.02</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.195544E+10</td>
    <td align="right">     8509.41</td>
    <td align="right">21-MAY-18:23</td>
    <td align="right">       19.45</td>
    <td align="right">       15.79</td>
    <td align="right">0.318047E+09</td>
    <td align="right">      451.11</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       28.12</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325023E+10</td>
    <td align="right">     8983.17</td>
    <td align="right">25-JUN-17:22</td>
    <td align="right">       18.30</td>
    <td align="right">       12.26</td>
    <td align="right">0.350590E+09</td>
    <td align="right">      451.12</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       18.30</td>
    <td align="right">       12.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.464805E+10</td>
    <td align="right">    10034.09</td>
    <td align="right">09-JUL-17:01</td>
    <td align="right">       27.80</td>
    <td align="right">       18.48</td>
    <td align="right">0.330070E+09</td>
    <td align="right">      451.11</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.395252E+10</td>
    <td align="right">    10669.62</td>
    <td align="right">06-AUG-17:51</td>
    <td align="right">       26.50</td>
    <td align="right">       15.19</td>
    <td align="right">0.369712E+09</td>
    <td align="right">      451.12</td>
    <td align="right">09-AUG-09:09</td>
    <td align="right">       25.95</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.230368E+10</td>
    <td align="right">     9988.41</td>
    <td align="right">03-SEP-16:51</td>
    <td align="right">       20.60</td>
    <td align="right">       14.39</td>
    <td align="right">0.316124E+09</td>
    <td align="right">      451.11</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       14.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128798E+10</td>
    <td align="right">     6663.73</td>
    <td align="right">01-OCT-15:43</td>
    <td align="right">       14.93</td>
    <td align="right">       11.49</td>
    <td align="right">0.277083E+09</td>
    <td align="right">      451.10</td>
    <td align="right">03-OCT-09:30</td>
    <td align="right">       20.75</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.374959E+09</td>
    <td align="right">     1192.88</td>
    <td align="right">17-NOV-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        3.43</td>
    <td align="right">0.222373E+09</td>
    <td align="right">      410.94</td>
    <td align="right">08-NOV-16:10</td>
    <td align="right">        4.40</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 90180801.63</td>
    <td align="right">     1271.68</td>
    <td align="right">12-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
    <td align="right">0.208577E+09</td>
    <td align="right">      319.22</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193612E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.327516E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 44661388.66</td>
    <td align="right">     1192.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.7</td>
    <td align="right">0.191941E+09</td>
    <td align="right">      285.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464805E+10</td>
    <td align="right">    10669.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       18.48</td>
    <td align="right">0.369712E+09</td>
    <td align="right">      451.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.12</td>
    <td align="right">       20.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 30144597.94</td>
    <td align="right">      774.59</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.14</td>
    <td align="right">0.342150E+09</td>
    <td align="right">      450.54</td>
    <td align="right">12-JAN-10:30</td>
    <td align="right">        -9.4</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 42552935.71</td>
    <td align="right">      821.17</td>
    <td align="right">22-FEB-14:30</td>
    <td align="right">        1.70</td>
    <td align="right">        0.67</td>
    <td align="right">0.310359E+09</td>
    <td align="right">      450.55</td>
    <td align="right">10-FEB-14:50</td>
    <td align="right">        1.70</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.610167E+09</td>
    <td align="right">     1584.52</td>
    <td align="right">17-MAR-13:40</td>
    <td align="right">        3.17</td>
    <td align="right">        2.69</td>
    <td align="right">0.389898E+09</td>
    <td align="right">      635.38</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.60</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118397E+10</td>
    <td align="right">     2056.72</td>
    <td align="right">06-APR-13:40</td>
    <td align="right">        1.70</td>
    <td align="right">        1.50</td>
    <td align="right">0.356328E+09</td>
    <td align="right">      640.10</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       15.90</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.238980E+10</td>
    <td align="right">     4803.66</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
    <td align="right">0.501049E+09</td>
    <td align="right">      712.62</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.375856E+10</td>
    <td align="right">     8873.98</td>
    <td align="right">18-JUN-14:52</td>
    <td align="right">       24.40</td>
    <td align="right">       21.65</td>
    <td align="right">0.554618E+09</td>
    <td align="right">      712.63</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.473490E+10</td>
    <td align="right">     9314.44</td>
    <td align="right">09-JUL-15:41</td>
    <td align="right">       28.98</td>
    <td align="right">       19.40</td>
    <td align="right">0.519967E+09</td>
    <td align="right">      712.62</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.399476E+10</td>
    <td align="right">     8695.02</td>
    <td align="right">27-AUG-15:51</td>
    <td align="right">       24.40</td>
    <td align="right">       18.91</td>
    <td align="right">0.579551E+09</td>
    <td align="right">      712.62</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       24.40</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245229E+10</td>
    <td align="right">     8528.61</td>
    <td align="right">03-SEP-15:41</td>
    <td align="right">       21.10</td>
    <td align="right">       14.46</td>
    <td align="right">0.482749E+09</td>
    <td align="right">      712.64</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146588E+10</td>
    <td align="right">     2856.93</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">       21.87</td>
    <td align="right">       17.96</td>
    <td align="right">0.416092E+09</td>
    <td align="right">      712.59</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       21.87</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.446699E+09</td>
    <td align="right">     1503.72</td>
    <td align="right">09-NOV-13:30</td>
    <td align="right">        6.40</td>
    <td align="right">        5.13</td>
    <td align="right">0.347061E+09</td>
    <td align="right">      582.84</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        6.40</td>
    <td align="right">        5.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106747E+09</td>
    <td align="right">     1239.09</td>
    <td align="right">05-DEC-15:10</td>
    <td align="right">        9.90</td>
    <td align="right">        8.70</td>
    <td align="right">0.331915E+09</td>
    <td align="right">      506.24</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        9.90</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212165E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.513174E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30144597.94</td>
    <td align="right">      774.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        0.67</td>
    <td align="right">0.310359E+09</td>
    <td align="right">      450.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.4</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.473490E+10</td>
    <td align="right">     9314.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.98</td>
    <td align="right">       21.65</td>
    <td align="right">0.579551E+09</td>
    <td align="right">      712.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       20.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50156170.00</td>
    <td align="right">     1673.25</td>
    <td align="right">06-JAN-11:05</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.0</td>
    <td align="right">0.160017E+09</td>
    <td align="right">      300.21</td>
    <td align="right">06-JAN-11:09</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60878275.65</td>
    <td align="right">     2155.39</td>
    <td align="right">10-FEB-11:03</td>
    <td align="right">       -13.8</td>
    <td align="right">       -14.8</td>
    <td align="right">0.144938E+09</td>
    <td align="right">      310.83</td>
    <td align="right">13-FEB-11:09</td>
    <td align="right">        -4.2</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.558197E+09</td>
    <td align="right">     3136.75</td>
    <td align="right">30-MAR-09:00</td>
    <td align="right">        5.80</td>
    <td align="right">        2.94</td>
    <td align="right">0.193402E+09</td>
    <td align="right">      439.28</td>
    <td align="right">31-MAR-10:09</td>
    <td align="right">       21.60</td>
    <td align="right">       14.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.885680E+09</td>
    <td align="right">     9473.33</td>
    <td align="right">16-APR-09:13</td>
    <td align="right">       12.10</td>
    <td align="right">        8.37</td>
    <td align="right">0.190658E+09</td>
    <td align="right">      439.28</td>
    <td align="right">28-APR-12:09</td>
    <td align="right">       10.18</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.252613E+10</td>
    <td align="right">     9740.58</td>
    <td align="right">29-MAY-09:53</td>
    <td align="right">       21.70</td>
    <td align="right">       14.98</td>
    <td align="right">0.252368E+09</td>
    <td align="right">      439.30</td>
    <td align="right">05-MAY-10:09</td>
    <td align="right">       21.70</td>
    <td align="right">       14.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398690E+10</td>
    <td align="right">    10988.13</td>
    <td align="right">18-JUN-09:31</td>
    <td align="right">       21.67</td>
    <td align="right">       19.30</td>
    <td align="right">0.261219E+09</td>
    <td align="right">      439.36</td>
    <td align="right">30-JUN-08:50</td>
    <td align="right">       23.43</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469867E+10</td>
    <td align="right">    12382.24</td>
    <td align="right">30-JUL-08:41</td>
    <td align="right">       19.03</td>
    <td align="right">       15.50</td>
    <td align="right">0.244637E+09</td>
    <td align="right">      439.35</td>
    <td align="right">03-JUL-10:20</td>
    <td align="right">       19.03</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.414433E+10</td>
    <td align="right">    11535.13</td>
    <td align="right">13-AUG-08:11</td>
    <td align="right">       15.40</td>
    <td align="right">       12.23</td>
    <td align="right">0.273129E+09</td>
    <td align="right">      439.33</td>
    <td align="right">09-AUG-08:30</td>
    <td align="right">       15.40</td>
    <td align="right">       12.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222819E+10</td>
    <td align="right">    10412.60</td>
    <td align="right">03-SEP-08:22</td>
    <td align="right">       16.15</td>
    <td align="right">       12.66</td>
    <td align="right">0.234224E+09</td>
    <td align="right">      439.29</td>
    <td align="right">01-SEP-10:20</td>
    <td align="right">       16.15</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.958705E+09</td>
    <td align="right">     5044.83</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">       18.00</td>
    <td align="right">       14.61</td>
    <td align="right">0.208424E+09</td>
    <td align="right">      439.29</td>
    <td align="right">02-OCT-10:20</td>
    <td align="right">       18.00</td>
    <td align="right">       14.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.253914E+09</td>
    <td align="right">     1330.67</td>
    <td align="right">16-NOV-09:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.6</td>
    <td align="right">0.165717E+09</td>
    <td align="right">      388.52</td>
    <td align="right">08-NOV-09:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 82695471.23</td>
    <td align="right">     1498.71</td>
    <td align="right">12-DEC-11:05</td>
    <td align="right">        -3.1</td>
    <td align="right">        -5.0</td>
    <td align="right">0.155625E+09</td>
    <td align="right">      328.44</td>
    <td align="right">05-DEC-11:00</td>
    <td align="right">        -3.1</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204344E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248436E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 50156170.00</td>
    <td align="right">     1330.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.8</td>
    <td align="right">       -14.8</td>
    <td align="right">0.144938E+09</td>
    <td align="right">      300.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.469867E+10</td>
    <td align="right">    12382.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
    <td align="right">       19.30</td>
    <td align="right">0.273129E+09</td>
    <td align="right">      439.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.43</td>
    <td align="right">       20.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.788016E+09</td>
    <td align="right">     6779.77</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">        4.70</td>
    <td align="right">        2.09</td>
    <td align="right">0.359388E+09</td>
    <td align="right">      704.01</td>
    <td align="right">12-JAN-14:09</td>
    <td align="right">        4.70</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.768005E+09</td>
    <td align="right">    10654.71</td>
    <td align="right">12-FEB-13:23</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.321679E+09</td>
    <td align="right">      650.77</td>
    <td align="right">10-FEB-14:09</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174568E+10</td>
    <td align="right">     7762.81</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">       11.90</td>
    <td align="right">        5.62</td>
    <td align="right">0.438848E+09</td>
    <td align="right">      712.62</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       12.10</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.174461E+10</td>
    <td align="right">    10796.00</td>
    <td align="right">30-APR-13:53</td>
    <td align="right">       22.60</td>
    <td align="right">       12.09</td>
    <td align="right">0.405861E+09</td>
    <td align="right">      712.62</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       22.60</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.324970E+10</td>
    <td align="right">    10506.82</td>
    <td align="right">29-MAY-12:32</td>
    <td align="right">       24.80</td>
    <td align="right">       16.16</td>
    <td align="right">0.525036E+09</td>
    <td align="right">      712.74</td>
    <td align="right">23-MAY-13:00</td>
    <td align="right">       24.80</td>
    <td align="right">       16.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466934E+10</td>
    <td align="right">    11288.47</td>
    <td align="right">18-JUN-14:52</td>
    <td align="right">       24.40</td>
    <td align="right">       21.65</td>
    <td align="right">0.555374E+09</td>
    <td align="right">      712.62</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.599723E+10</td>
    <td align="right">    12195.39</td>
    <td align="right">09-JUL-13:42</td>
    <td align="right">       28.72</td>
    <td align="right">       19.62</td>
    <td align="right">0.520458E+09</td>
    <td align="right">      712.76</td>
    <td align="right">12-JUL-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.628740E+10</td>
    <td align="right">    12273.12</td>
    <td align="right">27-AUG-12:32</td>
    <td align="right">       24.23</td>
    <td align="right">       19.76</td>
    <td align="right">0.583298E+09</td>
    <td align="right">      755.16</td>
    <td align="right">30-AUG-13:20</td>
    <td align="right">       26.57</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453330E+10</td>
    <td align="right">    12834.66</td>
    <td align="right">10-SEP-12:51</td>
    <td align="right">       23.90</td>
    <td align="right">       20.09</td>
    <td align="right">0.502040E+09</td>
    <td align="right">      743.88</td>
    <td align="right">28-SEP-13:20</td>
    <td align="right">       24.07</td>
    <td align="right">       16.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276221E+10</td>
    <td align="right">    11451.91</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">       23.90</td>
    <td align="right">       17.33</td>
    <td align="right">0.461349E+09</td>
    <td align="right">      762.02</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       17.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.943846E+09</td>
    <td align="right">     6697.23</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">       11.40</td>
    <td align="right">        7.37</td>
    <td align="right">0.372269E+09</td>
    <td align="right">      712.63</td>
    <td align="right">08-NOV-14:50</td>
    <td align="right">       12.12</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.557163E+09</td>
    <td align="right">    11455.45</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">       13.40</td>
    <td align="right">        8.59</td>
    <td align="right">0.340928E+09</td>
    <td align="right">      712.56</td>
    <td align="right">12-DEC-14:09</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.340465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.538653E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.557163E+09</td>
    <td align="right">     6697.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.321679E+09</td>
    <td align="right">      650.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.628740E+10</td>
    <td align="right">    12834.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.72</td>
    <td align="right">       21.65</td>
    <td align="right">0.583298E+09</td>
    <td align="right">      762.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       23.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 89775919.04</td>
    <td align="right">     1732.98</td>
    <td align="right">12-JAN-16:15</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.216736E+09</td>
    <td align="right">      293.86</td>
    <td align="right">06-JAN-15:50</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.159282E+09</td>
    <td align="right">     2189.67</td>
    <td align="right">10-FEB-15:40</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
    <td align="right">0.194874E+09</td>
    <td align="right">      287.09</td>
    <td align="right">13-FEB-14:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.707148E+09</td>
    <td align="right">     4483.79</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.56</td>
    <td align="right">0.256534E+09</td>
    <td align="right">      448.92</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110017E+10</td>
    <td align="right">    11238.78</td>
    <td align="right">30-APR-16:32</td>
    <td align="right">       22.57</td>
    <td align="right">       12.24</td>
    <td align="right">0.241046E+09</td>
    <td align="right">      439.22</td>
    <td align="right">14-APR-15:20</td>
    <td align="right">       22.57</td>
    <td align="right">       12.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.267258E+10</td>
    <td align="right">    10131.36</td>
    <td align="right">20-MAY-17:06</td>
    <td align="right">       21.42</td>
    <td align="right">       15.62</td>
    <td align="right">0.325747E+09</td>
    <td align="right">      451.11</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       28.12</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.397254E+10</td>
    <td align="right">    11495.29</td>
    <td align="right">18-JUN-18:52</td>
    <td align="right">       23.30</td>
    <td align="right">       19.94</td>
    <td align="right">0.351468E+09</td>
    <td align="right">      451.12</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.517253E+10</td>
    <td align="right">    13550.88</td>
    <td align="right">30-JUL-16:41</td>
    <td align="right">       23.90</td>
    <td align="right">       14.64</td>
    <td align="right">0.329583E+09</td>
    <td align="right">      451.11</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.90</td>
    <td align="right">       14.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.418532E+10</td>
    <td align="right">    12550.53</td>
    <td align="right">27-AUG-16:31</td>
    <td align="right">       23.93</td>
    <td align="right">       18.91</td>
    <td align="right">0.368448E+09</td>
    <td align="right">      451.11</td>
    <td align="right">01-AUG-09:00</td>
    <td align="right">       23.93</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231409E+10</td>
    <td align="right">    12626.96</td>
    <td align="right">03-SEP-15:41</td>
    <td align="right">       21.10</td>
    <td align="right">       14.46</td>
    <td align="right">0.311816E+09</td>
    <td align="right">      451.13</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116394E+10</td>
    <td align="right">    10587.70</td>
    <td align="right">01-OCT-16:12</td>
    <td align="right">       14.77</td>
    <td align="right">       11.47</td>
    <td align="right">0.273647E+09</td>
    <td align="right">      451.09</td>
    <td align="right">05-OCT-09:09</td>
    <td align="right">       18.30</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.340826E+09</td>
    <td align="right">     1300.76</td>
    <td align="right">22-NOV-14:50</td>
    <td align="right">        1.02</td>
    <td align="right">        -1.4</td>
    <td align="right">0.224005E+09</td>
    <td align="right">      444.65</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">        1.02</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104075E+09</td>
    <td align="right">     1413.90</td>
    <td align="right">12-DEC-14:30</td>
    <td align="right">        -0.3</td>
    <td align="right">        -3.1</td>
    <td align="right">0.210788E+09</td>
    <td align="right">      328.78</td>
    <td align="right">04-DEC-14:20</td>
    <td align="right">        -0.3</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219823E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.330469E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 89775919.04</td>
    <td align="right">     1300.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
    <td align="right">0.194874E+09</td>
    <td align="right">      287.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517253E+10</td>
    <td align="right">    13550.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.93</td>
    <td align="right">       19.94</td>
    <td align="right">0.368448E+09</td>
    <td align="right">      451.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.12</td>
    <td align="right">       20.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43113808.93</td>
    <td align="right">     3197.02</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 14869087.66</td>
    <td align="right">     1610.53</td>
    <td align="right">20-FEB-18:06</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3837310.39</td>
    <td align="right">     1449.52</td>
    <td align="right">12-MAR-19:25</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   676646.50</td>
    <td align="right">     1252.79</td>
    <td align="right">26-NOV-22:46</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 45793755.08</td>
    <td align="right">    15327.11</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108291E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 45793755.08</td>
    <td align="right">    15327.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.942037E+10</td>
    <td align="right">    11322.61</td>
    <td align="right">06-JAN-04:42</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.859067E+10</td>
    <td align="right">    11649.01</td>
    <td align="right">02-FEB-03:32</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.532641E+10</td>
    <td align="right">    10966.33</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.245780E+10</td>
    <td align="right">     7067.18</td>
    <td align="right">11-APR-05:02</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.532333E+09</td>
    <td align="right">     4169.24</td>
    <td align="right">15-MAY-03:43</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.185791E+09</td>
    <td align="right">     5405.24</td>
    <td align="right">04-JUN-06:27</td>
    <td align="right">        9.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115908E+09</td>
    <td align="right">     3863.82</td>
    <td align="right">30-JUL-06:20</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167212E+09</td>
    <td align="right">     4389.01</td>
    <td align="right">13-AUG-06:30</td>
    <td align="right">       11.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384389E+09</td>
    <td align="right">     3284.06</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189997E+10</td>
    <td align="right">     6532.73</td>
    <td align="right">29-OCT-04:33</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.493029E+10</td>
    <td align="right">    10937.42</td>
    <td align="right">26-NOV-08:62</td>
    <td align="right">        -9.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.860710E+10</td>
    <td align="right">    10783.96</td>
    <td align="right">19-DEC-06:02</td>
    <td align="right">       -14.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426182E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115908E+09</td>
    <td align="right">     3284.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942037E+10</td>
    <td align="right">    11649.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.371074E+10</td>
    <td align="right">     4649.14</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.334868E+10</td>
    <td align="right">     6320.94</td>
    <td align="right">12-FEB-12:43</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185136E+10</td>
    <td align="right">     3954.59</td>
    <td align="right">03-MAR-04:12</td>
    <td align="right">       -12.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.497275E+09</td>
    <td align="right">     4712.48</td>
    <td align="right">30-APR-15:13</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.250983E+09</td>
    <td align="right">     2453.69</td>
    <td align="right">29-MAY-10:32</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16425381.46</td>
    <td align="right">     2032.78</td>
    <td align="right">04-JUN-14:32</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 18736454.72</td>
    <td align="right">     2599.65</td>
    <td align="right">30-JUL-15:21</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 20335530.93</td>
    <td align="right">     2437.91</td>
    <td align="right">13-AUG-10:11</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188389E+09</td>
    <td align="right">     3124.81</td>
    <td align="right">24-SEP-12:03</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.568467E+09</td>
    <td align="right">     3689.28</td>
    <td align="right">01-OCT-16:12</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.168384E+10</td>
    <td align="right">     3577.39</td>
    <td align="right">26-NOV-04:12</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340800E+10</td>
    <td align="right">     5185.89</td>
    <td align="right">03-DEC-11:23</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.155632E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16425381.46</td>
    <td align="right">     2032.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.371074E+10</td>
    <td align="right">     6320.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238406E+10</td>
    <td align="right">     3389.64</td>
    <td align="right">24-JAN-05:35</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214857E+10</td>
    <td align="right">     3395.62</td>
    <td align="right">02-FEB-04:15</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120677E+10</td>
    <td align="right">     2999.76</td>
    <td align="right">03-MAR-05:35</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.395163E+09</td>
    <td align="right">     2770.07</td>
    <td align="right">30-APR-15:02</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.238012E+09</td>
    <td align="right">     1445.51</td>
    <td align="right">07-MAY-07:40</td>
    <td align="right">       12.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 22847031.14</td>
    <td align="right">     1878.97</td>
    <td align="right">04-JUN-06:03</td>
    <td align="right">        8.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 14013920.24</td>
    <td align="right">     1104.31</td>
    <td align="right">16-JUL-14:41</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 22457077.53</td>
    <td align="right">     1289.60</td>
    <td align="right">13-AUG-10:11</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167407E+09</td>
    <td align="right">     1684.79</td>
    <td align="right">24-SEP-11:35</td>
    <td align="right">       15.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453381E+09</td>
    <td align="right">     2056.19</td>
    <td align="right">15-OCT-10:10</td>
    <td align="right">       15.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103477E+10</td>
    <td align="right">     2384.52</td>
    <td align="right">26-NOV-04:12</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.218313E+10</td>
    <td align="right">     3830.80</td>
    <td align="right">17-DEC-22:15</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102706E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14013920.24</td>
    <td align="right">     1104.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238406E+10</td>
    <td align="right">     3830.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128984E+10</td>
    <td align="right">    22336.77</td>
    <td align="right">17-JAN-06:11</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113345E+10</td>
    <td align="right">    22504.82</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302358E+09</td>
    <td align="right">    11215.25</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4594344.06</td>
    <td align="right">     1773.78</td>
    <td align="right">08-APR-03:05</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  7646183.30</td>
    <td align="right">    15312.41</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.166668E+09</td>
    <td align="right">    24086.56</td>
    <td align="right">14-NOV-06:11</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136406E+10</td>
    <td align="right">    23161.23</td>
    <td align="right">17-DEC-12:42</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426862E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136406E+10</td>
    <td align="right">    24086.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.601862E+10</td>
    <td align="right">    23152.97</td>
    <td align="right">15-JAN-22:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.552788E+10</td>
    <td align="right">    23128.79</td>
    <td align="right">05-FEB-22:42</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243024E+10</td>
    <td align="right">    23169.67</td>
    <td align="right">05-MAR-08:62</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360267E+09</td>
    <td align="right">    22330.88</td>
    <td align="right">05-APR-05:11</td>
    <td align="right">        7.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    36494.13</td>
    <td align="right">      182.47</td>
    <td align="right">15-MAY-03:50</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.365329E+09</td>
    <td align="right">    22846.13</td>
    <td align="right">30-OCT-05:13</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.221076E+10</td>
    <td align="right">    23081.81</td>
    <td align="right">26-NOV-12:02</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.568316E+10</td>
    <td align="right">    23155.21</td>
    <td align="right">13-DEC-02:42</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.225963E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.601862E+10</td>
    <td align="right">    23169.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.957305E+10</td>
    <td align="right">     8499.94</td>
    <td align="right">24-JAN-06:02</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.866605E+10</td>
    <td align="right">     8668.33</td>
    <td align="right">02-FEB-04:03</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.520094E+10</td>
    <td align="right">     8379.92</td>
    <td align="right">03-MAR-06:02</td>
    <td align="right">       -13.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198283E+10</td>
    <td align="right">     8121.38</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127016E+09</td>
    <td align="right">     7812.30</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 82186518.75</td>
    <td align="right">     7675.73</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131444E+10</td>
    <td align="right">     8332.34</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.450110E+10</td>
    <td align="right">     8363.16</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.848130E+10</td>
    <td align="right">     8581.57</td>
    <td align="right">18-DEC-04:03</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.399289E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.957305E+10</td>
    <td align="right">     8668.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.587248E+10</td>
    <td align="right">     8746.55</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.537985E+10</td>
    <td align="right">     8748.05</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.306739E+10</td>
    <td align="right">     8580.53</td>
    <td align="right">12-MAR-19:22</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111213E+10</td>
    <td align="right">     8378.62</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 65238050.40</td>
    <td align="right">     7917.90</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 43819602.37</td>
    <td align="right">     7775.80</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.770869E+09</td>
    <td align="right">     8670.30</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277562E+10</td>
    <td align="right">     8693.61</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.545441E+10</td>
    <td align="right">     8701.01</td>
    <td align="right">29-DEC-06:11</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245418E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.587248E+10</td>
    <td align="right">     8748.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.775802E+10</td>
    <td align="right">    11535.21</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.710248E+10</td>
    <td align="right">    11507.88</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.418355E+10</td>
    <td align="right">    11363.32</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165375E+10</td>
    <td align="right">    11049.94</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117745E+09</td>
    <td align="right">    10696.93</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 60738658.66</td>
    <td align="right">    10358.02</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.998622E+09</td>
    <td align="right">    11444.29</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.370690E+10</td>
    <td align="right">    11498.58</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.731184E+10</td>
    <td align="right">    11524.07</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.328936E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.775802E+10</td>
    <td align="right">    11535.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.618637E+10</td>
    <td align="right">     8771.26</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.537681E+10</td>
    <td align="right">     8755.67</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313393E+10</td>
    <td align="right">     8588.36</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111630E+10</td>
    <td align="right">     8386.94</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 81580177.15</td>
    <td align="right">     7886.90</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 44360776.61</td>
    <td align="right">     7664.56</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.808183E+09</td>
    <td align="right">     8696.09</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.285682E+10</td>
    <td align="right">     8729.53</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.555169E+10</td>
    <td align="right">     8726.04</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251560E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.618637E+10</td>
    <td align="right">     8771.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.746840E+10</td>
    <td align="right">     8148.53</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.702729E+10</td>
    <td align="right">     8195.82</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.457953E+10</td>
    <td align="right">     8135.50</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159791E+10</td>
    <td align="right">     7982.37</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 41224764.56</td>
    <td align="right">     7546.46</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359561E+09</td>
    <td align="right">     7923.82</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254632E+10</td>
    <td align="right">     7962.19</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.611600E+10</td>
    <td align="right">     8166.21</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297362E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.746840E+10</td>
    <td align="right">     8195.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.439179E+10</td>
    <td align="right">     6230.50</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.415080E+10</td>
    <td align="right">     6582.43</td>
    <td align="right">01-FEB-22:01</td>
    <td align="right">       -20.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243309E+10</td>
    <td align="right">     6173.46</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.673812E+09</td>
    <td align="right">     5966.65</td>
    <td align="right">10-APR-05:11</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  7120757.34</td>
    <td align="right">     5682.28</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168862E+09</td>
    <td align="right">     5941.64</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148922E+10</td>
    <td align="right">     6067.70</td>
    <td align="right">26-NOV-02:62</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.377895E+10</td>
    <td align="right">     6215.83</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170936E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.439179E+10</td>
    <td align="right">     6582.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.849332E+10</td>
    <td align="right">     8470.13</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.821248E+10</td>
    <td align="right">     8554.68</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.551726E+10</td>
    <td align="right">     8443.21</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270048E+10</td>
    <td align="right">     8229.15</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.507189E+09</td>
    <td align="right">     8041.63</td>
    <td align="right">15-MAY-06:55</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 66245212.87</td>
    <td align="right">     7616.96</td>
    <td align="right">20-JUN-06:08</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1697887.14</td>
    <td align="right">     3140.81</td>
    <td align="right">21-JUL-06:08</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 92628967.81</td>
    <td align="right">     7638.29</td>
    <td align="right">21-SEP-06:06</td>
    <td align="right">       10.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.885566E+09</td>
    <td align="right">     7957.62</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.403309E+10</td>
    <td align="right">     8340.05</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.785776E+10</td>
    <td align="right">     8443.83</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383677E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.849332E+10</td>
    <td align="right">     8554.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.468923E+10</td>
    <td align="right">     6245.35</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.405887E+10</td>
    <td align="right">     6277.09</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243061E+10</td>
    <td align="right">     6188.92</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.666967E+09</td>
    <td align="right">     6026.16</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11054876.67</td>
    <td align="right">     5632.82</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189546E+09</td>
    <td align="right">     5969.19</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154622E+10</td>
    <td align="right">     6089.51</td>
    <td align="right">26-NOV-08:62</td>
    <td align="right">        -9.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.384186E+10</td>
    <td align="right">     6238.27</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174344E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468923E+10</td>
    <td align="right">     6277.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.732006E+10</td>
    <td align="right">     8173.14</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.669623E+10</td>
    <td align="right">     8174.42</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.378096E+10</td>
    <td align="right">     8093.54</td>
    <td align="right">12-MAR-19:22</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117022E+10</td>
    <td align="right">     7863.27</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  9287498.56</td>
    <td align="right">     7441.44</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13106.70</td>
    <td align="right">      109.22</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.612183E+09</td>
    <td align="right">     8051.46</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307953E+10</td>
    <td align="right">     8131.18</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.646478E+10</td>
    <td align="right">     8217.58</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291333E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.732006E+10</td>
    <td align="right">     8217.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.448225E+10</td>
    <td align="right">     6533.26</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.411924E+10</td>
    <td align="right">     6546.22</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221621E+10</td>
    <td align="right">     6389.27</td>
    <td align="right">12-MAR-19:22</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.639749E+09</td>
    <td align="right">     6092.48</td>
    <td align="right">11-APR-04:22</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4818143.83</td>
    <td align="right">     4710.86</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    20641.06</td>
    <td align="right">      172.01</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.354017E+09</td>
    <td align="right">     6328.00</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.192812E+10</td>
    <td align="right">     6419.10</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.415175E+10</td>
    <td align="right">     6541.14</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178962E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448225E+10</td>
    <td align="right">     6546.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.570726E+10</td>
    <td align="right">    10041.83</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.524904E+10</td>
    <td align="right">    10024.43</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291726E+10</td>
    <td align="right">     9878.82</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.918542E+09</td>
    <td align="right">     9561.30</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  7959207.81</td>
    <td align="right">     8325.32</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.426770E+09</td>
    <td align="right">     9863.23</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.246015E+10</td>
    <td align="right">     9991.22</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.536937E+10</td>
    <td align="right">    10091.37</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230564E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.570726E+10</td>
    <td align="right">    10091.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.465152E+10</td>
    <td align="right">     6573.58</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.401813E+10</td>
    <td align="right">     6571.14</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221484E+10</td>
    <td align="right">     6388.74</td>
    <td align="right">24-MAR-04:22</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.624651E+09</td>
    <td align="right">     6171.25</td>
    <td align="right">25-APR-03:42</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  6799295.09</td>
    <td align="right">     6127.27</td>
    <td align="right">15-MAY-05:12</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373704E+09</td>
    <td align="right">     6361.19</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194407E+10</td>
    <td align="right">     6465.32</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.413406E+10</td>
    <td align="right">     6592.92</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179678E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465152E+10</td>
    <td align="right">     6592.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.111495E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319670E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.101016E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.117153E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339301E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.107639E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366121E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.114324E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364343E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.112703E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.341079E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.109247E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.117153E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339301E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.107612E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.111509E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348267E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.109322E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341079E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.109233E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422364E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.132840E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.319670E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101016E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117153E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.601797E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319670E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.544801E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.625863E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339301E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.581130E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366121E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.613830E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364343E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.602717E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.341079E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.592107E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.625863E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339301E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.580858E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.601933E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348267E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.588614E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341079E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.591971E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422364E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.715149E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.319670E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.544801E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.625863E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.601797E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319670E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.544801E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.625863E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339301E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.581130E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366121E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.613830E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364343E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.602717E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.341079E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.592107E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.625863E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339301E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.580858E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.601933E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348267E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.588614E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341079E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.591971E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422364E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.715149E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.319670E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.544801E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379826E+10</td>
    <td align="right">     3703.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.625863E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.480109E+09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.126864E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.405296E+09</td>
    <td align="right">      628.31</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452243E+09</td>
    <td align="right">      551.46</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.390942E+09</td>
    <td align="right">      424.40</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.122507E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408560E+09</td>
    <td align="right">      415.23</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.129401E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402593E+09</td>
    <td align="right">      398.05</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.127058E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.379295E+09</td>
    <td align="right">      418.80</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.124821E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428207E+09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399048E+09</td>
    <td align="right">      515.77</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.122450E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.438420E+09</td>
    <td align="right">      756.54</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.126893E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.473789E+09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.124085E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.479195E+09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.124793E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.513770E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150760E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.379295E+09</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.480109E+09</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.298683E+09</td>
    <td align="right">      494.29</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.803154E+09</td>
    <td align="right">      562.97</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255409E+09</td>
    <td align="right">      403.19</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.727088E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285790E+09</td>
    <td align="right">      274.72</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.835273E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247715E+09</td>
    <td align="right">      253.64</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.775572E+09</td>
    <td align="right">      562.97</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260304E+09</td>
    <td align="right">      235.78</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.819213E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.256315E+09</td>
    <td align="right">      235.78</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.804382E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241200E+09</td>
    <td align="right">      249.78</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.790222E+09</td>
    <td align="right">      562.97</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272154E+09</td>
    <td align="right">      235.78</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.835273E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252212E+09</td>
    <td align="right">      269.80</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.775209E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.274857E+09</td>
    <td align="right">      469.72</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.803336E+09</td>
    <td align="right">      562.97</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296485E+09</td>
    <td align="right">      494.29</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.785560E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297692E+09</td>
    <td align="right">      494.29</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.790040E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323882E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.954432E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241200E+09</td>
    <td align="right">      235.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.727088E+09</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298683E+09</td>
    <td align="right">      494.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.835273E+09</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.462906E+09</td>
    <td align="right">      780.77</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.126864E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.398682E+09</td>
    <td align="right">      605.96</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.449930E+09</td>
    <td align="right">      533.02</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391698E+09</td>
    <td align="right">      423.18</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.122507E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.411230E+09</td>
    <td align="right">      417.01</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.129401E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.405055E+09</td>
    <td align="right">      403.54</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.127058E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.381652E+09</td>
    <td align="right">      422.11</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.124821E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429903E+09</td>
    <td align="right">      372.43</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398279E+09</td>
    <td align="right">      502.86</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.122450E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.431840E+09</td>
    <td align="right">      746.01</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.126893E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.461487E+09</td>
    <td align="right">      780.77</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.124085E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.462905E+09</td>
    <td align="right">      780.77</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.124793E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.508557E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150760E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.381652E+09</td>
    <td align="right">      372.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.462906E+09</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:11:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
