    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1254.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -135.47</td>
    <td align="right">   -5586.62</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">02-FEB-03:32</td>
    <td align="right">   11483.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3163.31</td>
    <td align="right">   -8320.56</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">12-FEB-12:43</td>
    <td align="right">    6134.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1300.94</td>
    <td align="right">   -4833.78</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">17-DEC-22:15</td>
    <td align="right">    3851.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3249.21</td>
    <td align="right">    -601.97</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">    2435.81</td>
    <td align="right">       0.00</td>
    <td align="right">  159670.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2298.51</td>
    <td align="right">    1667.64</td>
    <td align="right">   10087.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18345.19</td>
    <td align="right">       0.00</td>
    <td align="right">   -4357.10</td>
    <td align="right"> -153457.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     5.3006</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.1733</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     5.6973</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.3169</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     5.8754</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.3847</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.6503</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0607</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.8487</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2965</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.9377</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2488</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    49.1768</td>
    <td align="right">   0.003000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    49.1768</td>
    <td align="right">   0.003000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    49.1768</td>
    <td align="right">   0.003000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    10.3669</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.5631</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    10.3669</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.5627</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    10.3669</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.5631</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    10.3669</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.5627</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    10.3669</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.5631</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    10.3669</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.5627</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.9506</td>
    <td align="right">     2.9506</td>
    <td align="right">     0.6580</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.9506</td>
    <td align="right">     2.9506</td>
    <td align="right">     0.8999</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.9506</td>
    <td align="right">     2.9506</td>
    <td align="right">     0.8645</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.1225</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6798</td>
    <td align="right">     0.6798</td>
    <td align="right">     0.0721</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8266</td>
    <td align="right">     0.8266</td>
    <td align="right">     0.1124</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7963</td>
    <td align="right">     0.7963</td>
    <td align="right">     0.0772</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.1567</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5210</td>
    <td align="right">     0.5210</td>
    <td align="right">     0.0677</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.1057</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5849</td>
    <td align="right">     0.5849</td>
    <td align="right">     0.0725</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.6220</td>
    <td align="right">     0.1400</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6622</td>
    <td align="right">     0.6622</td>
    <td align="right">     0.0715</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7341</td>
    <td align="right">     0.7341</td>
    <td align="right">     0.1094</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7285</td>
    <td align="right">     0.7285</td>
    <td align="right">     0.0758</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     5.3006</td>
    <td align="right">     5.1733</td>
    <td align="right">     5.3006</td>
    <td align="right">     1.0607</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     5.6973</td>
    <td align="right">     5.3169</td>
    <td align="right">     5.6973</td>
    <td align="right">     1.2965</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     5.8754</td>
    <td align="right">     5.3847</td>
    <td align="right">     5.8754</td>
    <td align="right">     1.2488</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.4753</td>
    <td align="right">     1.4753</td>
    <td align="right">     0.6580</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.4753</td>
    <td align="right">     1.4753</td>
    <td align="right">     0.8999</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.4753</td>
    <td align="right">     1.4753</td>
    <td align="right">     0.8645</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.1225</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3399</td>
    <td align="right">     0.3399</td>
    <td align="right">     0.0721</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4133</td>
    <td align="right">     0.4133</td>
    <td align="right">     0.1124</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3982</td>
    <td align="right">     0.3982</td>
    <td align="right">     0.0772</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.1567</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2605</td>
    <td align="right">     0.2605</td>
    <td align="right">     0.0677</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.1057</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2925</td>
    <td align="right">     0.2925</td>
    <td align="right">     0.0725</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.3110</td>
    <td align="right">     0.1400</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3311</td>
    <td align="right">     0.3311</td>
    <td align="right">     0.0715</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3670</td>
    <td align="right">     0.3670</td>
    <td align="right">     0.1094</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3642</td>
    <td align="right">     0.3642</td>
    <td align="right">     0.0758</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     2.6503</td>
    <td align="right">     1.0607</td>
    <td align="right">     1.0607</td>
    <td align="right">     1.0607</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     2.8487</td>
    <td align="right">     1.2965</td>
    <td align="right">     1.2965</td>
    <td align="right">     1.2965</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     2.9377</td>
    <td align="right">     1.2488</td>
    <td align="right">     1.2488</td>
    <td align="right">     1.2488</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** BUFFALO NY USA TMY2-14733 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      810.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      131.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      941.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">     827.01</td>
    <td align="right">  189302.87</td>
    <td align="right">      11.73</td>
    <td align="right">    1383.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     100.80</td>
    <td align="right">   43392.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     141.61</td>
    <td align="right">   15009.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      51.25</td>
    <td align="right">    5686.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     362.26</td>
    <td align="right">   21368.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      36.09</td>
    <td align="right">    3393.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">      25.23</td>
    <td align="right">    3393.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       7.25</td>
    <td align="right">     458.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      72.19</td>
    <td align="right">   10559.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     135.85</td>
    <td align="right">   11292.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     423.59</td>
    <td align="right">    1623.85</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     147.58</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     423.59</td>
    <td align="right">    1771.43</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      28.42</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     165.99</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      20.23</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      14.49</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      85.02</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     325.93</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     325.93</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       2.35</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      27.27</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      29.62</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      29.62</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       7.99</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      47.35</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       5.69</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       4.08</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       7.67</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      23.91</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       3.31</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2460.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8757.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8758.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8752.33</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8758.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8757.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8754.17</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8745.83</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8745.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8757.98</td>
    <td align="right">        2.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157643.67</td>
    <td align="right">       36.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   117513.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   117513.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   117513.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    13611.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    13611.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    13611.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    13611.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     9729.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    13611.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   117513.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    31705.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   570705.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8684.50</td>
    <td align="right">       75.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8741.83</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8654.50</td>
    <td align="right">      105.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8555.33</td>
    <td align="right">      204.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8565.17</td>
    <td align="right">      194.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8576.17</td>
    <td align="right">      183.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8519.50</td>
    <td align="right">      240.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8633.67</td>
    <td align="right">      126.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8641.50</td>
    <td align="right">      118.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8455.33</td>
    <td align="right">      304.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8601.67</td>
    <td align="right">      158.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8600.50</td>
    <td align="right">      159.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8604.17</td>
    <td align="right">      155.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8605.50</td>
    <td align="right">      154.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8559.50</td>
    <td align="right">      200.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8210.17</td>
    <td align="right">      549.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8541.83</td>
    <td align="right">      218.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8466.00</td>
    <td align="right">      294.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8210.17</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8741.83</td>
    <td align="right">      549.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8567.60</td>
    <td align="right">      192.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   154216.83</td>
    <td align="right">     3463.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   114601.17</td>
    <td align="right">     2911.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   116781.00</td>
    <td align="right">      732.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   113021.17</td>
    <td align="right">     4491.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    22565.83</td>
    <td align="right">      831.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    13242.67</td>
    <td align="right">      368.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    22860.00</td>
    <td align="right">      537.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    13035.83</td>
    <td align="right">      575.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    22423.67</td>
    <td align="right">      973.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    13230.83</td>
    <td align="right">      380.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    21628.50</td>
    <td align="right">     1768.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    13054.00</td>
    <td align="right">      557.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    22698.50</td>
    <td align="right">      698.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     9522.50</td>
    <td align="right">      206.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    22927.83</td>
    <td align="right">      469.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    13121.67</td>
    <td align="right">      489.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   116781.00</td>
    <td align="right">     4491.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    30817.51</td>
    <td align="right">      888.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   554715.17</td>
    <td align="right">    15989.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13611.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13611.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13611.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13611.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9729.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13611.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23397.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12120.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   218166.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_BUFFALO::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.922097E+10</td>
    <td align="right">    11430.55</td>
    <td align="right">12-JAN-16:25</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.122310E+10</td>
    <td align="right">     1764.60</td>
    <td align="right">11-JAN-16:49</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.821429E+10</td>
    <td align="right">    10611.94</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.7</td>
    <td align="right">0.110627E+10</td>
    <td align="right">     1602.48</td>
    <td align="right">06-FEB-10:20</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119041E+11</td>
    <td align="right">    13201.80</td>
    <td align="right">30-MAR-06:01</td>
    <td align="right">        1.37</td>
    <td align="right">        -0.2</td>
    <td align="right">0.140868E+10</td>
    <td align="right">     2252.94</td>
    <td align="right">31-MAR-13:09</td>
    <td align="right">       19.93</td>
    <td align="right">       13.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127769E+11</td>
    <td align="right">    15333.60</td>
    <td align="right">04-APR-06:01</td>
    <td align="right">        -4.6</td>
    <td align="right">        -5.7</td>
    <td align="right">0.131521E+10</td>
    <td align="right">     2226.77</td>
    <td align="right">17-APR-13:09</td>
    <td align="right">       15.15</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114728E+11</td>
    <td align="right">    17983.97</td>
    <td align="right">31-MAY-22:17</td>
    <td align="right">       16.87</td>
    <td align="right">       14.34</td>
    <td align="right">0.183815E+10</td>
    <td align="right">     2535.36</td>
    <td align="right">23-MAY-13:09</td>
    <td align="right">       16.87</td>
    <td align="right">       14.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155340E+11</td>
    <td align="right">    19154.93</td>
    <td align="right">15-JUN-03:23</td>
    <td align="right">       18.90</td>
    <td align="right">       15.11</td>
    <td align="right">0.199237E+10</td>
    <td align="right">     2535.38</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.172723E+11</td>
    <td align="right">    28025.76</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.185179E+10</td>
    <td align="right">     2535.37</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174453E+11</td>
    <td align="right">    19922.07</td>
    <td align="right">11-AUG-22:07</td>
    <td align="right">       18.23</td>
    <td align="right">       16.11</td>
    <td align="right">0.208126E+10</td>
    <td align="right">     2535.38</td>
    <td align="right">18-AUG-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132518E+11</td>
    <td align="right">    20073.48</td>
    <td align="right">01-SEP-00:50</td>
    <td align="right">       16.88</td>
    <td align="right">       15.11</td>
    <td align="right">0.181752E+10</td>
    <td align="right">     2535.35</td>
    <td align="right">01-SEP-09:39</td>
    <td align="right">       24.07</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119887E+11</td>
    <td align="right">    14201.65</td>
    <td align="right">05-OCT-21:30</td>
    <td align="right">       11.25</td>
    <td align="right">        9.03</td>
    <td align="right">0.164896E+10</td>
    <td align="right">     2535.30</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">       11.25</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114556E+11</td>
    <td align="right">    12835.52</td>
    <td align="right">09-NOV-07:01</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
    <td align="right">0.128772E+10</td>
    <td align="right">     2170.63</td>
    <td align="right">03-NOV-13:09</td>
    <td align="right">        1.38</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.955386E+10</td>
    <td align="right">    13630.06</td>
    <td align="right">06-DEC-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">0.119425E+10</td>
    <td align="right">     1951.58</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150091E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187653E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.821429E+10</td>
    <td align="right">    10611.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.110627E+10</td>
    <td align="right">     1602.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174453E+11</td>
    <td align="right">    28025.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.208126E+10</td>
    <td align="right">     2535.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.07</td>
    <td align="right">       19.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   407552.41</td>
    <td align="right">       92.43</td>
    <td align="right">25-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.351397E+09</td>
    <td align="right">     2408.43</td>
    <td align="right">27-MAR-16:10</td>
    <td align="right">       17.93</td>
    <td align="right">       11.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.93</td>
    <td align="right">       11.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.908908E+09</td>
    <td align="right">     4055.91</td>
    <td align="right">30-APR-15:28</td>
    <td align="right">       23.10</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       23.10</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249945E+10</td>
    <td align="right">     7775.98</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">       31.02</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       31.02</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396740E+10</td>
    <td align="right">     8138.73</td>
    <td align="right">09-JUN-14:30</td>
    <td align="right">       28.30</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.30</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.514282E+10</td>
    <td align="right">    10813.58</td>
    <td align="right">02-JUL-14:55</td>
    <td align="right">       33.90</td>
    <td align="right">       22.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       33.90</td>
    <td align="right">       22.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.415849E+10</td>
    <td align="right">    10927.36</td>
    <td align="right">06-AUG-15:51</td>
    <td align="right">       28.30</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       28.30</td>
    <td align="right">       17.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.209100E+10</td>
    <td align="right">     6882.39</td>
    <td align="right">13-SEP-15:40</td>
    <td align="right">       29.40</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.722613E+09</td>
    <td align="right">     4488.58</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">       23.90</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50380575.21</td>
    <td align="right">      934.72</td>
    <td align="right">08-NOV-17:10</td>
    <td align="right">        9.72</td>
    <td align="right">        6.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.72</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  7059682.28</td>
    <td align="right">     1382.77</td>
    <td align="right">03-DEC-13:25</td>
    <td align="right">       13.30</td>
    <td align="right">        8.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       13.30</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198999E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514282E+10</td>
    <td align="right">    10927.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       22.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       22.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    62866.90</td>
    <td align="right">      364.54</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    26171.11</td>
    <td align="right">      436.19</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.13</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102839E+09</td>
    <td align="right">     1431.31</td>
    <td align="right">21-MAR-05:11</td>
    <td align="right">        2.80</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.329545E+09</td>
    <td align="right">     1623.23</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        2.20</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.943039E+09</td>
    <td align="right">     1990.30</td>
    <td align="right">24-MAY-16:30</td>
    <td align="right">       24.75</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       24.75</td>
    <td align="right">       16.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.183651E+10</td>
    <td align="right">     2402.65</td>
    <td align="right">09-JUN-17:30</td>
    <td align="right">       26.65</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       26.65</td>
    <td align="right">       17.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.268710E+10</td>
    <td align="right">     3894.19</td>
    <td align="right">02-JUL-15:25</td>
    <td align="right">       33.35</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       33.35</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.219562E+10</td>
    <td align="right">     3015.70</td>
    <td align="right">06-AUG-16:08</td>
    <td align="right">       28.15</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       28.15</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114720E+10</td>
    <td align="right">     2561.72</td>
    <td align="right">02-SEP-17:08</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.423422E+09</td>
    <td align="right">     1512.25</td>
    <td align="right">26-OCT-05:11</td>
    <td align="right">        3.03</td>
    <td align="right">        2.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        3.03</td>
    <td align="right">        2.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 51864230.25</td>
    <td align="right">     1233.30</td>
    <td align="right">10-NOV-06:11</td>
    <td align="right">        2.40</td>
    <td align="right">        2.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        2.40</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3308518.51</td>
    <td align="right">     1209.75</td>
    <td align="right">06-DEC-06:11</td>
    <td align="right">        2.80</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.972054E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    26171.11</td>
    <td align="right">      364.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.268710E+10</td>
    <td align="right">     3894.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.35</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.35</td>
    <td align="right">       21.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116006E+09</td>
    <td align="right">     2187.47</td>
    <td align="right">30-JAN-17:10</td>
    <td align="right">        -9.7</td>
    <td align="right">       -11.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -9.7</td>
    <td align="right">       -11.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146433E+09</td>
    <td align="right">     3071.28</td>
    <td align="right">10-FEB-17:10</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211678E+09</td>
    <td align="right">     1931.10</td>
    <td align="right">30-MAR-06:10</td>
    <td align="right">        1.37</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.37</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.372884E+09</td>
    <td align="right">     1889.80</td>
    <td align="right">20-APR-05:11</td>
    <td align="right">        2.20</td>
    <td align="right">        1.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        2.20</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.704953E+09</td>
    <td align="right">     1972.87</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        4.80</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        4.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139531E+10</td>
    <td align="right">     1989.74</td>
    <td align="right">09-JUN-15:50</td>
    <td align="right">       27.88</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       27.88</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.207730E+10</td>
    <td align="right">     2623.39</td>
    <td align="right">02-JUL-16:07</td>
    <td align="right">       32.80</td>
    <td align="right">       21.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.80</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180765E+10</td>
    <td align="right">     2312.38</td>
    <td align="right">31-AUG-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.934864E+09</td>
    <td align="right">     2103.72</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.70</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.363028E+09</td>
    <td align="right">     2073.66</td>
    <td align="right">06-OCT-06:05</td>
    <td align="right">        7.63</td>
    <td align="right">        6.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.63</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115916E+09</td>
    <td align="right">     1277.63</td>
    <td align="right">30-NOV-17:10</td>
    <td align="right">        -3.4</td>
    <td align="right">        -4.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        -3.4</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101618E+09</td>
    <td align="right">     1866.99</td>
    <td align="right">15-DEC-17:10</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.834763E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101618E+09</td>
    <td align="right">     1277.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207730E+10</td>
    <td align="right">     3071.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       21.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       21.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.412901E+10</td>
    <td align="right">     7526.47</td>
    <td align="right">12-JAN-16:15</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.121912E+10</td>
    <td align="right">     1602.56</td>
    <td align="right">12-JAN-10:39</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365685E+10</td>
    <td align="right">     6704.77</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.7</td>
    <td align="right">0.110604E+10</td>
    <td align="right">     1602.58</td>
    <td align="right">06-FEB-10:30</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.740456E+10</td>
    <td align="right">    13990.08</td>
    <td align="right">30-MAR-06:01</td>
    <td align="right">        1.37</td>
    <td align="right">        -0.2</td>
    <td align="right">0.136573E+10</td>
    <td align="right">     1975.86</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.60</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.996262E+10</td>
    <td align="right">    12742.55</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        2.78</td>
    <td align="right">        0.71</td>
    <td align="right">0.122462E+10</td>
    <td align="right">     2015.67</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       15.90</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121808E+11</td>
    <td align="right">    15484.78</td>
    <td align="right">25-MAY-22:33</td>
    <td align="right">       13.17</td>
    <td align="right">        8.64</td>
    <td align="right">0.165486E+10</td>
    <td align="right">     2464.89</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148882E+11</td>
    <td align="right">    15880.69</td>
    <td align="right">03-JUN-01:13</td>
    <td align="right">       19.43</td>
    <td align="right">       17.37</td>
    <td align="right">0.186535E+10</td>
    <td align="right">     2503.79</td>
    <td align="right">02-JUN-13:00</td>
    <td align="right">       19.43</td>
    <td align="right">       17.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169920E+11</td>
    <td align="right">    15732.45</td>
    <td align="right">20-JUL-22:33</td>
    <td align="right">       14.97</td>
    <td align="right">       11.72</td>
    <td align="right">0.176755E+10</td>
    <td align="right">     2502.79</td>
    <td align="right">13-JUL-13:00</td>
    <td align="right">       14.97</td>
    <td align="right">       11.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162374E+11</td>
    <td align="right">    16346.99</td>
    <td align="right">31-AUG-02:13</td>
    <td align="right">       20.60</td>
    <td align="right">       18.68</td>
    <td align="right">0.196727E+10</td>
    <td align="right">     2506.19</td>
    <td align="right">09-AUG-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126392E+11</td>
    <td align="right">    15833.65</td>
    <td align="right">01-SEP-00:33</td>
    <td align="right">       16.87</td>
    <td align="right">       15.13</td>
    <td align="right">0.163103E+10</td>
    <td align="right">     2469.57</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107307E+11</td>
    <td align="right">    12490.14</td>
    <td align="right">19-OCT-09:20</td>
    <td align="right">        3.90</td>
    <td align="right">        3.36</td>
    <td align="right">0.143070E+10</td>
    <td align="right">     2373.53</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.646294E+10</td>
    <td align="right">     9539.71</td>
    <td align="right">02-NOV-06:10</td>
    <td align="right">        9.90</td>
    <td align="right">        9.31</td>
    <td align="right">0.122709E+10</td>
    <td align="right">     1859.79</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        9.90</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.445157E+10</td>
    <td align="right">     8122.83</td>
    <td align="right">05-DEC-17:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.23</td>
    <td align="right">0.118068E+10</td>
    <td align="right">     1730.73</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119736E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.176400E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.365685E+10</td>
    <td align="right">     6704.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.110604E+10</td>
    <td align="right">     1602.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169920E+11</td>
    <td align="right">    16346.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.60</td>
    <td align="right">       18.68</td>
    <td align="right">0.196727E+10</td>
    <td align="right">     2506.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       20.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253598E+10</td>
    <td align="right">     6264.95</td>
    <td align="right">12-JAN-16:05</td>
    <td align="right">        -6.2</td>
    <td align="right">        -8.3</td>
    <td align="right">0.121869E+10</td>
    <td align="right">     1602.58</td>
    <td align="right">23-JAN-10:09</td>
    <td align="right">        -7.0</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242038E+10</td>
    <td align="right">     6331.52</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.0</td>
    <td align="right">0.110572E+10</td>
    <td align="right">     1602.61</td>
    <td align="right">06-FEB-10:09</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.596996E+10</td>
    <td align="right">     9467.94</td>
    <td align="right">08-MAR-17:00</td>
    <td align="right">        6.30</td>
    <td align="right">        2.47</td>
    <td align="right">0.136592E+10</td>
    <td align="right">     2055.19</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.836727E+10</td>
    <td align="right">    10932.11</td>
    <td align="right">18-APR-06:02</td>
    <td align="right">        5.17</td>
    <td align="right">        4.32</td>
    <td align="right">0.122920E+10</td>
    <td align="right">     2037.17</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">        5.17</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117047E+11</td>
    <td align="right">    15525.16</td>
    <td align="right">31-MAY-22:13</td>
    <td align="right">       16.87</td>
    <td align="right">       14.34</td>
    <td align="right">0.165658E+10</td>
    <td align="right">     2535.36</td>
    <td align="right">24-MAY-13:20</td>
    <td align="right">       16.87</td>
    <td align="right">       14.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142114E+11</td>
    <td align="right">    14888.36</td>
    <td align="right">03-JUN-02:63</td>
    <td align="right">       17.85</td>
    <td align="right">       16.21</td>
    <td align="right">0.187630E+10</td>
    <td align="right">     2535.33</td>
    <td align="right">08-JUN-13:30</td>
    <td align="right">       23.85</td>
    <td align="right">       18.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160827E+11</td>
    <td align="right">    16851.12</td>
    <td align="right">28-JUL-21:53</td>
    <td align="right">       21.10</td>
    <td align="right">       19.19</td>
    <td align="right">0.179140E+10</td>
    <td align="right">     2535.35</td>
    <td align="right">05-JUL-13:09</td>
    <td align="right">       21.10</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151317E+11</td>
    <td align="right">    28498.05</td>
    <td align="right">06-AUG-15:51</td>
    <td align="right">       28.30</td>
    <td align="right">       17.89</td>
    <td align="right">0.198225E+10</td>
    <td align="right">     2535.35</td>
    <td align="right">08-AUG-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117149E+11</td>
    <td align="right">    15672.86</td>
    <td align="right">14-SEP-22:10</td>
    <td align="right">       17.20</td>
    <td align="right">       16.40</td>
    <td align="right">0.160145E+10</td>
    <td align="right">     2535.40</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.881261E+10</td>
    <td align="right">    11088.27</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">       23.90</td>
    <td align="right">       17.87</td>
    <td align="right">0.139332E+10</td>
    <td align="right">     2419.19</td>
    <td align="right">05-OCT-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.445306E+10</td>
    <td align="right">     7787.74</td>
    <td align="right">16-NOV-14:50</td>
    <td align="right">        5.50</td>
    <td align="right">        2.79</td>
    <td align="right">0.122275E+10</td>
    <td align="right">     1863.26</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        5.50</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.283216E+10</td>
    <td align="right">     7836.99</td>
    <td align="right">05-DEC-17:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.23</td>
    <td align="right">0.117926E+10</td>
    <td align="right">     1711.38</td>
    <td align="right">04-DEC-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.104237E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.176228E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242038E+10</td>
    <td align="right">     6264.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.2</td>
    <td align="right">        -8.3</td>
    <td align="right">0.110572E+10</td>
    <td align="right">     1602.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.0</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160827E+11</td>
    <td align="right">    28498.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       19.19</td>
    <td align="right">0.198225E+10</td>
    <td align="right">     2535.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4478264.72</td>
    <td align="right">      645.54</td>
    <td align="right">01-JAN-10:08</td>
    <td align="right">        -0.5</td>
    <td align="right">        -1.2</td>
    <td align="right">0.256453E+09</td>
    <td align="right">      337.91</td>
    <td align="right">31-JAN-14:50</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4999500.22</td>
    <td align="right">      641.30</td>
    <td align="right">27-FEB-06:08</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.7</td>
    <td align="right">0.232620E+09</td>
    <td align="right">      337.92</td>
    <td align="right">01-FEB-14:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.402415E+09</td>
    <td align="right">     1277.88</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        6.66</td>
    <td align="right">0.290041E+09</td>
    <td align="right">      471.27</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.836374E+09</td>
    <td align="right">     1539.83</td>
    <td align="right">24-APR-14:30</td>
    <td align="right">        4.70</td>
    <td align="right">        2.04</td>
    <td align="right">0.263741E+09</td>
    <td align="right">      473.11</td>
    <td align="right">14-APR-14:00</td>
    <td align="right">        4.70</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206754E+10</td>
    <td align="right">     5165.75</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
    <td align="right">0.364304E+09</td>
    <td align="right">      534.47</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.351773E+10</td>
    <td align="right">     8791.07</td>
    <td align="right">11-JUN-16:23</td>
    <td align="right">       23.90</td>
    <td align="right">       19.36</td>
    <td align="right">0.410702E+09</td>
    <td align="right">      534.47</td>
    <td align="right">02-JUN-09:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459140E+10</td>
    <td align="right">     9361.72</td>
    <td align="right">23-JUL-15:11</td>
    <td align="right">       29.03</td>
    <td align="right">       17.64</td>
    <td align="right">0.388452E+09</td>
    <td align="right">      534.47</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       29.03</td>
    <td align="right">       17.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.366788E+10</td>
    <td align="right">     9623.88</td>
    <td align="right">06-AUG-15:52</td>
    <td align="right">       28.30</td>
    <td align="right">       17.89</td>
    <td align="right">0.430574E+09</td>
    <td align="right">      534.47</td>
    <td align="right">08-AUG-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204393E+10</td>
    <td align="right">     6818.98</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">       25.37</td>
    <td align="right">       18.39</td>
    <td align="right">0.348920E+09</td>
    <td align="right">      534.49</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.975245E+09</td>
    <td align="right">     2597.86</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.68</td>
    <td align="right">0.298295E+09</td>
    <td align="right">      534.46</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       21.70</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228826E+09</td>
    <td align="right">     1064.55</td>
    <td align="right">02-NOV-11:00</td>
    <td align="right">        9.40</td>
    <td align="right">        8.48</td>
    <td align="right">0.257897E+09</td>
    <td align="right">      423.00</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        9.40</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 61776473.94</td>
    <td align="right">     1028.58</td>
    <td align="right">05-DEC-16:00</td>
    <td align="right">        9.40</td>
    <td align="right">        8.22</td>
    <td align="right">0.247989E+09</td>
    <td align="right">      361.56</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        9.40</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184026E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.378999E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4478264.72</td>
    <td align="right">      641.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -1.2</td>
    <td align="right">0.232620E+09</td>
    <td align="right">      337.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.459140E+10</td>
    <td align="right">     9623.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.03</td>
    <td align="right">       19.36</td>
    <td align="right">0.430574E+09</td>
    <td align="right">      534.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.03</td>
    <td align="right">       20.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 18264032.61</td>
    <td align="right">      692.10</td>
    <td align="right">06-JAN-10:25</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.0</td>
    <td align="right">0.162408E+09</td>
    <td align="right">      213.94</td>
    <td align="right">31-JAN-14:39</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 27614458.44</td>
    <td align="right">     1048.14</td>
    <td align="right">10-FEB-10:12</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
    <td align="right">0.147270E+09</td>
    <td align="right">      213.95</td>
    <td align="right">01-FEB-14:00</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.559008E+09</td>
    <td align="right">     2404.08</td>
    <td align="right">30-MAR-09:40</td>
    <td align="right">        7.13</td>
    <td align="right">        3.78</td>
    <td align="right">0.194395E+09</td>
    <td align="right">      338.36</td>
    <td align="right">27-MAR-09:09</td>
    <td align="right">        7.13</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.933140E+09</td>
    <td align="right">     9893.25</td>
    <td align="right">16-APR-10:13</td>
    <td align="right">       13.57</td>
    <td align="right">        9.10</td>
    <td align="right">0.188493E+09</td>
    <td align="right">      338.36</td>
    <td align="right">27-APR-09:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242121E+10</td>
    <td align="right">     9219.60</td>
    <td align="right">29-MAY-09:53</td>
    <td align="right">       21.70</td>
    <td align="right">       14.98</td>
    <td align="right">0.252652E+09</td>
    <td align="right">      338.39</td>
    <td align="right">25-MAY-09:30</td>
    <td align="right">       21.70</td>
    <td align="right">       14.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.392709E+10</td>
    <td align="right">    10766.79</td>
    <td align="right">11-JUN-09:02</td>
    <td align="right">       25.60</td>
    <td align="right">       19.58</td>
    <td align="right">0.264881E+09</td>
    <td align="right">      338.45</td>
    <td align="right">09-JUN-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469758E+10</td>
    <td align="right">    11235.64</td>
    <td align="right">02-JUL-08:42</td>
    <td align="right">       27.52</td>
    <td align="right">       21.81</td>
    <td align="right">0.247944E+09</td>
    <td align="right">      338.44</td>
    <td align="right">03-JUL-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.406198E+10</td>
    <td align="right">    11824.55</td>
    <td align="right">06-AUG-09:11</td>
    <td align="right">       24.50</td>
    <td align="right">       19.00</td>
    <td align="right">0.277112E+09</td>
    <td align="right">      338.47</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       27.20</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206510E+10</td>
    <td align="right">     9781.40</td>
    <td align="right">04-SEP-09:43</td>
    <td align="right">       21.13</td>
    <td align="right">       15.36</td>
    <td align="right">0.233149E+09</td>
    <td align="right">      338.38</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.860823E+09</td>
    <td align="right">     4375.14</td>
    <td align="right">04-OCT-09:30</td>
    <td align="right">       19.00</td>
    <td align="right">       15.07</td>
    <td align="right">0.202631E+09</td>
    <td align="right">      338.36</td>
    <td align="right">02-OCT-09:20</td>
    <td align="right">       19.00</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.214696E+09</td>
    <td align="right">     1303.17</td>
    <td align="right">16-NOV-09:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.6</td>
    <td align="right">0.165685E+09</td>
    <td align="right">      281.98</td>
    <td align="right">08-NOV-10:20</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 58799781.36</td>
    <td align="right">      887.16</td>
    <td align="right">08-DEC-09:35</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.4</td>
    <td align="right">0.157344E+09</td>
    <td align="right">      237.26</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198453E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.249396E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18264032.61</td>
    <td align="right">      692.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
    <td align="right">0.147270E+09</td>
    <td align="right">      213.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.469758E+10</td>
    <td align="right">    11824.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.52</td>
    <td align="right">       21.81</td>
    <td align="right">0.277112E+09</td>
    <td align="right">      338.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       21.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.585276E+09</td>
    <td align="right">     5696.44</td>
    <td align="right">15-JAN-14:03</td>
    <td align="right">        5.10</td>
    <td align="right">        2.14</td>
    <td align="right">0.265875E+09</td>
    <td align="right">      499.60</td>
    <td align="right">06-JAN-14:09</td>
    <td align="right">        5.10</td>
    <td align="right">        2.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.553130E+09</td>
    <td align="right">     9199.80</td>
    <td align="right">12-FEB-13:23</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.239047E+09</td>
    <td align="right">      467.25</td>
    <td align="right">13-FEB-14:09</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149867E+10</td>
    <td align="right">     7349.28</td>
    <td align="right">30-MAR-13:40</td>
    <td align="right">       11.97</td>
    <td align="right">        5.62</td>
    <td align="right">0.322409E+09</td>
    <td align="right">      534.47</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       12.10</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154544E+10</td>
    <td align="right">    11653.75</td>
    <td align="right">30-APR-14:02</td>
    <td align="right">       22.65</td>
    <td align="right">       12.10</td>
    <td align="right">0.295439E+09</td>
    <td align="right">      534.47</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       22.65</td>
    <td align="right">       12.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.303664E+10</td>
    <td align="right">    11035.55</td>
    <td align="right">28-MAY-13:53</td>
    <td align="right">       20.00</td>
    <td align="right">       11.09</td>
    <td align="right">0.380843E+09</td>
    <td align="right">      534.59</td>
    <td align="right">23-MAY-13:50</td>
    <td align="right">       20.00</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.453043E+10</td>
    <td align="right">    11920.58</td>
    <td align="right">11-JUN-13:02</td>
    <td align="right">       27.43</td>
    <td align="right">       20.55</td>
    <td align="right">0.410634E+09</td>
    <td align="right">      534.47</td>
    <td align="right">23-JUN-13:09</td>
    <td align="right">       24.08</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.594362E+10</td>
    <td align="right">    13179.86</td>
    <td align="right">23-JUL-15:11</td>
    <td align="right">       29.03</td>
    <td align="right">       17.64</td>
    <td align="right">0.388348E+09</td>
    <td align="right">      534.62</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       29.03</td>
    <td align="right">       17.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.608865E+10</td>
    <td align="right">    14056.34</td>
    <td align="right">06-AUG-14:31</td>
    <td align="right">       28.07</td>
    <td align="right">       18.43</td>
    <td align="right">0.433209E+09</td>
    <td align="right">      559.03</td>
    <td align="right">30-AUG-13:30</td>
    <td align="right">       26.50</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.412589E+10</td>
    <td align="right">    12648.70</td>
    <td align="right">03-SEP-13:22</td>
    <td align="right">       20.00</td>
    <td align="right">       13.62</td>
    <td align="right">0.365732E+09</td>
    <td align="right">      540.52</td>
    <td align="right">13-SEP-13:30</td>
    <td align="right">       29.45</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.232087E+10</td>
    <td align="right">    11934.64</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       17.40</td>
    <td align="right">0.329506E+09</td>
    <td align="right">      551.12</td>
    <td align="right">04-OCT-13:30</td>
    <td align="right">       23.90</td>
    <td align="right">       17.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.667339E+09</td>
    <td align="right">     6499.83</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">       11.40</td>
    <td align="right">        7.37</td>
    <td align="right">0.272836E+09</td>
    <td align="right">      534.47</td>
    <td align="right">08-NOV-14:50</td>
    <td align="right">       12.12</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.376992E+09</td>
    <td align="right">    12292.37</td>
    <td align="right">03-DEC-12:43</td>
    <td align="right">       13.22</td>
    <td align="right">        8.58</td>
    <td align="right">0.253302E+09</td>
    <td align="right">      521.80</td>
    <td align="right">12-DEC-14:09</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.312729E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.395718E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.376992E+09</td>
    <td align="right">     5696.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.239047E+09</td>
    <td align="right">      467.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.608865E+10</td>
    <td align="right">    14056.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.03</td>
    <td align="right">       20.55</td>
    <td align="right">0.433209E+09</td>
    <td align="right">      559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.45</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 45339966.50</td>
    <td align="right">     1575.08</td>
    <td align="right">12-JAN-15:40</td>
    <td align="right">        -5.9</td>
    <td align="right">        -8.2</td>
    <td align="right">0.162400E+09</td>
    <td align="right">      213.92</td>
    <td align="right">23-JAN-14:30</td>
    <td align="right">        -7.5</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 86598428.90</td>
    <td align="right">     1698.54</td>
    <td align="right">10-FEB-15:32</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
    <td align="right">0.146419E+09</td>
    <td align="right">      213.92</td>
    <td align="right">06-FEB-10:09</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.592651E+09</td>
    <td align="right">     4467.85</td>
    <td align="right">18-MAR-17:10</td>
    <td align="right">        7.83</td>
    <td align="right">        4.30</td>
    <td align="right">0.189504E+09</td>
    <td align="right">      334.48</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.964513E+09</td>
    <td align="right">    11945.38</td>
    <td align="right">30-APR-16:42</td>
    <td align="right">       22.38</td>
    <td align="right">       12.28</td>
    <td align="right">0.176462E+09</td>
    <td align="right">      330.62</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       22.38</td>
    <td align="right">       12.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256073E+10</td>
    <td align="right">    10526.20</td>
    <td align="right">20-MAY-17:06</td>
    <td align="right">       21.42</td>
    <td align="right">       15.62</td>
    <td align="right">0.235244E+09</td>
    <td align="right">      338.34</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       28.12</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.389308E+10</td>
    <td align="right">    13095.05</td>
    <td align="right">04-JUN-16:21</td>
    <td align="right">       21.10</td>
    <td align="right">       13.89</td>
    <td align="right">0.259337E+09</td>
    <td align="right">      338.34</td>
    <td align="right">02-JUN-09:09</td>
    <td align="right">       21.10</td>
    <td align="right">       13.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513808E+10</td>
    <td align="right">    13915.59</td>
    <td align="right">23-JUL-15:11</td>
    <td align="right">       29.03</td>
    <td align="right">       17.64</td>
    <td align="right">0.245828E+09</td>
    <td align="right">      338.34</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       29.03</td>
    <td align="right">       17.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.406277E+10</td>
    <td align="right">    14529.74</td>
    <td align="right">06-AUG-17:11</td>
    <td align="right">       27.10</td>
    <td align="right">       16.14</td>
    <td align="right">0.273187E+09</td>
    <td align="right">      338.34</td>
    <td align="right">08-AUG-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.209702E+10</td>
    <td align="right">    11979.65</td>
    <td align="right">03-SEP-16:02</td>
    <td align="right">       21.02</td>
    <td align="right">       14.49</td>
    <td align="right">0.224950E+09</td>
    <td align="right">      338.35</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.916391E+09</td>
    <td align="right">     6813.74</td>
    <td align="right">01-OCT-15:23</td>
    <td align="right">       14.80</td>
    <td align="right">       11.34</td>
    <td align="right">0.194699E+09</td>
    <td align="right">      338.32</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       22.12</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.217698E+09</td>
    <td align="right">     1170.43</td>
    <td align="right">22-NOV-14:40</td>
    <td align="right">        0.93</td>
    <td align="right">        -1.4</td>
    <td align="right">0.165421E+09</td>
    <td align="right">      329.42</td>
    <td align="right">08-NOV-16:30</td>
    <td align="right">        0.93</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 69178066.86</td>
    <td align="right">     1346.58</td>
    <td align="right">12-DEC-14:40</td>
    <td align="right">        -0.2</td>
    <td align="right">        -3.0</td>
    <td align="right">0.157291E+09</td>
    <td align="right">      234.68</td>
    <td align="right">04-DEC-14:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206441E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243074E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 45339966.50</td>
    <td align="right">     1170.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
    <td align="right">0.146419E+09</td>
    <td align="right">      213.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.513808E+10</td>
    <td align="right">    14529.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.03</td>
    <td align="right">       17.64</td>
    <td align="right">0.273187E+09</td>
    <td align="right">      338.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.03</td>
    <td align="right">       20.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11079787.05</td>
    <td align="right">      817.03</td>
    <td align="right">17-JAN-00:08</td>
    <td align="right">        2.48</td>
    <td align="right">        0.48</td>
    <td align="right">0.256611E+09</td>
    <td align="right">      337.92</td>
    <td align="right">12-JAN-10:30</td>
    <td align="right">        2.48</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  8375129.09</td>
    <td align="right">      822.29</td>
    <td align="right">05-FEB-06:47</td>
    <td align="right">       11.70</td>
    <td align="right">        8.45</td>
    <td align="right">0.231891E+09</td>
    <td align="right">      337.92</td>
    <td align="right">01-FEB-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        8.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313156E+09</td>
    <td align="right">     1426.36</td>
    <td align="right">30-MAR-12:10</td>
    <td align="right">       10.62</td>
    <td align="right">        5.30</td>
    <td align="right">0.281965E+09</td>
    <td align="right">      402.17</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.60</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.708232E+09</td>
    <td align="right">     1836.71</td>
    <td align="right">18-APR-14:00</td>
    <td align="right">        5.80</td>
    <td align="right">        4.32</td>
    <td align="right">0.250783E+09</td>
    <td align="right">      404.12</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">        5.80</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193590E+10</td>
    <td align="right">     2499.84</td>
    <td align="right">31-MAY-13:30</td>
    <td align="right">       28.35</td>
    <td align="right">       20.02</td>
    <td align="right">0.331981E+09</td>
    <td align="right">      534.47</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       28.35</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.304149E+10</td>
    <td align="right">     6904.43</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">       28.53</td>
    <td align="right">       18.49</td>
    <td align="right">0.398470E+09</td>
    <td align="right">      534.47</td>
    <td align="right">02-JUN-09:09</td>
    <td align="right">       28.53</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.391946E+10</td>
    <td align="right">     8993.53</td>
    <td align="right">09-JUL-16:21</td>
    <td align="right">       28.35</td>
    <td align="right">       18.91</td>
    <td align="right">0.384643E+09</td>
    <td align="right">      534.47</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.360572E+10</td>
    <td align="right">     6037.98</td>
    <td align="right">06-AUG-16:02</td>
    <td align="right">       28.15</td>
    <td align="right">       17.68</td>
    <td align="right">0.426820E+09</td>
    <td align="right">      534.47</td>
    <td align="right">09-AUG-09:09</td>
    <td align="right">       25.95</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257861E+10</td>
    <td align="right">     6665.74</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
    <td align="right">0.348351E+09</td>
    <td align="right">      534.46</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167971E+10</td>
    <td align="right">     2448.43</td>
    <td align="right">07-OCT-06:03</td>
    <td align="right">        4.67</td>
    <td align="right">        3.31</td>
    <td align="right">0.297829E+09</td>
    <td align="right">      523.74</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">        4.67</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.371991E+09</td>
    <td align="right">     1688.92</td>
    <td align="right">02-NOV-11:00</td>
    <td align="right">        9.40</td>
    <td align="right">        8.48</td>
    <td align="right">0.257162E+09</td>
    <td align="right">      402.20</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        9.40</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 75218002.72</td>
    <td align="right">     1312.92</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.85</td>
    <td align="right">0.247692E+09</td>
    <td align="right">      353.79</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182489E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.371420E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8375129.09</td>
    <td align="right">      817.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.48</td>
    <td align="right">        0.48</td>
    <td align="right">0.231891E+09</td>
    <td align="right">      337.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.48</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.391946E+10</td>
    <td align="right">     8993.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.53</td>
    <td align="right">       20.02</td>
    <td align="right">0.426820E+09</td>
    <td align="right">      534.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.53</td>
    <td align="right">       20.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 13992742.79</td>
    <td align="right">      419.36</td>
    <td align="right">06-JAN-10:35</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.7</td>
    <td align="right">0.162481E+09</td>
    <td align="right">      213.94</td>
    <td align="right">31-JAN-14:39</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 13104336.66</td>
    <td align="right">      564.99</td>
    <td align="right">13-FEB-10:30</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.9</td>
    <td align="right">0.146823E+09</td>
    <td align="right">      213.95</td>
    <td align="right">01-FEB-14:00</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.431997E+09</td>
    <td align="right">     1791.20</td>
    <td align="right">14-MAR-10:00</td>
    <td align="right">        -5.6</td>
    <td align="right">        -6.9</td>
    <td align="right">0.187995E+09</td>
    <td align="right">      330.13</td>
    <td align="right">28-MAR-09:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.832746E+09</td>
    <td align="right">     5478.06</td>
    <td align="right">16-APR-10:02</td>
    <td align="right">       13.43</td>
    <td align="right">        9.04</td>
    <td align="right">0.176376E+09</td>
    <td align="right">      336.14</td>
    <td align="right">28-APR-09:00</td>
    <td align="right">        7.80</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.174855E+10</td>
    <td align="right">     6936.40</td>
    <td align="right">29-MAY-10:53</td>
    <td align="right">       23.30</td>
    <td align="right">       15.32</td>
    <td align="right">0.248293E+09</td>
    <td align="right">      338.37</td>
    <td align="right">05-MAY-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.319259E+10</td>
    <td align="right">     7983.83</td>
    <td align="right">11-JUN-09:02</td>
    <td align="right">       25.60</td>
    <td align="right">       19.58</td>
    <td align="right">0.265595E+09</td>
    <td align="right">      338.39</td>
    <td align="right">09-JUN-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.404272E+10</td>
    <td align="right">     8563.13</td>
    <td align="right">09-JUL-09:41</td>
    <td align="right">       25.63</td>
    <td align="right">       16.51</td>
    <td align="right">0.248159E+09</td>
    <td align="right">      338.38</td>
    <td align="right">03-JUL-09:00</td>
    <td align="right">       25.63</td>
    <td align="right">       16.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.380005E+10</td>
    <td align="right">     8312.39</td>
    <td align="right">20-AUG-10:32</td>
    <td align="right">       20.73</td>
    <td align="right">       15.79</td>
    <td align="right">0.278480E+09</td>
    <td align="right">      338.44</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       20.73</td>
    <td align="right">       15.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215584E+10</td>
    <td align="right">     7549.39</td>
    <td align="right">03-SEP-07:42</td>
    <td align="right">       15.40</td>
    <td align="right">       12.36</td>
    <td align="right">0.239559E+09</td>
    <td align="right">      338.37</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111697E+10</td>
    <td align="right">     3722.42</td>
    <td align="right">04-OCT-09:50</td>
    <td align="right">       19.67</td>
    <td align="right">       15.37</td>
    <td align="right">0.210355E+09</td>
    <td align="right">      338.36</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       19.67</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295393E+09</td>
    <td align="right">     1416.51</td>
    <td align="right">16-NOV-08:40</td>
    <td align="right">        0.40</td>
    <td align="right">        -1.7</td>
    <td align="right">0.165665E+09</td>
    <td align="right">      279.99</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.40</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 65579549.89</td>
    <td align="right">      717.39</td>
    <td align="right">08-DEC-09:30</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.4</td>
    <td align="right">0.157174E+09</td>
    <td align="right">      238.45</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177095E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.248695E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13104336.66</td>
    <td align="right">      419.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.9</td>
    <td align="right">0.146823E+09</td>
    <td align="right">      213.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.404272E+10</td>
    <td align="right">     8563.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.63</td>
    <td align="right">       19.58</td>
    <td align="right">0.278480E+09</td>
    <td align="right">      338.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       20.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108889E+09</td>
    <td align="right">     2710.72</td>
    <td align="right">12-JAN-13:18</td>
    <td align="right">        -6.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.228242E+09</td>
    <td align="right">      337.88</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81197358.80</td>
    <td align="right">     2426.55</td>
    <td align="right">13-FEB-13:06</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.9</td>
    <td align="right">0.203177E+09</td>
    <td align="right">      337.88</td>
    <td align="right">14-FEB-10:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.591569E+09</td>
    <td align="right">     2509.78</td>
    <td align="right">14-MAR-12:07</td>
    <td align="right">        -3.6</td>
    <td align="right">        -5.5</td>
    <td align="right">0.281573E+09</td>
    <td align="right">      534.47</td>
    <td align="right">27-MAR-13:50</td>
    <td align="right">       16.35</td>
    <td align="right">       10.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.734878E+09</td>
    <td align="right">     7710.56</td>
    <td align="right">30-APR-14:32</td>
    <td align="right">       22.80</td>
    <td align="right">       12.11</td>
    <td align="right">0.257415E+09</td>
    <td align="right">      508.32</td>
    <td align="right">14-APR-13:20</td>
    <td align="right">       22.80</td>
    <td align="right">       12.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185417E+10</td>
    <td align="right">     8339.71</td>
    <td align="right">29-MAY-14:53</td>
    <td align="right">       25.60</td>
    <td align="right">       16.24</td>
    <td align="right">0.351558E+09</td>
    <td align="right">      534.48</td>
    <td align="right">05-MAY-13:09</td>
    <td align="right">       25.60</td>
    <td align="right">       16.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.308320E+10</td>
    <td align="right">     8891.75</td>
    <td align="right">18-JUN-13:23</td>
    <td align="right">       25.30</td>
    <td align="right">       22.14</td>
    <td align="right">0.399356E+09</td>
    <td align="right">      534.48</td>
    <td align="right">13-JUN-13:09</td>
    <td align="right">       25.30</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.486723E+10</td>
    <td align="right">     9717.20</td>
    <td align="right">09-JUL-13:42</td>
    <td align="right">       28.72</td>
    <td align="right">       19.62</td>
    <td align="right">0.385935E+09</td>
    <td align="right">      556.36</td>
    <td align="right">03-JUL-12:09</td>
    <td align="right">       28.72</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.532294E+10</td>
    <td align="right">     9531.21</td>
    <td align="right">20-AUG-11:12</td>
    <td align="right">       21.47</td>
    <td align="right">       16.01</td>
    <td align="right">0.430938E+09</td>
    <td align="right">      560.27</td>
    <td align="right">30-AUG-13:50</td>
    <td align="right">       26.37</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.374534E+10</td>
    <td align="right">     9575.51</td>
    <td align="right">03-SEP-14:21</td>
    <td align="right">       21.10</td>
    <td align="right">       14.22</td>
    <td align="right">0.367472E+09</td>
    <td align="right">      558.80</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211018E+10</td>
    <td align="right">     9192.49</td>
    <td align="right">04-OCT-13:50</td>
    <td align="right">       23.90</td>
    <td align="right">       17.64</td>
    <td align="right">0.324528E+09</td>
    <td align="right">      565.25</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.391820E+09</td>
    <td align="right">     2221.98</td>
    <td align="right">27-NOV-13:20</td>
    <td align="right">        -0.2</td>
    <td align="right">        -3.1</td>
    <td align="right">0.254478E+09</td>
    <td align="right">      513.68</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236798E+09</td>
    <td align="right">     8862.22</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">       13.40</td>
    <td align="right">        8.59</td>
    <td align="right">0.225679E+09</td>
    <td align="right">      368.80</td>
    <td align="right">05-DEC-10:30</td>
    <td align="right">       15.00</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231282E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.371035E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81197358.80</td>
    <td align="right">     2221.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.8</td>
    <td align="right">        -9.3</td>
    <td align="right">0.203177E+09</td>
    <td align="right">      337.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532294E+10</td>
    <td align="right">     9717.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.72</td>
    <td align="right">       22.14</td>
    <td align="right">0.430938E+09</td>
    <td align="right">      565.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29575595.45</td>
    <td align="right">     1355.46</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.3</td>
    <td align="right">0.161789E+09</td>
    <td align="right">      213.93</td>
    <td align="right">12-JAN-10:30</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 47098103.33</td>
    <td align="right">     1432.30</td>
    <td align="right">10-FEB-15:50</td>
    <td align="right">       -14.3</td>
    <td align="right">       -15.4</td>
    <td align="right">0.142721E+09</td>
    <td align="right">      213.92</td>
    <td align="right">06-FEB-10:09</td>
    <td align="right">       -14.3</td>
    <td align="right">       -15.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.446418E+09</td>
    <td align="right">     1868.00</td>
    <td align="right">30-MAR-17:00</td>
    <td align="right">       11.50</td>
    <td align="right">        4.82</td>
    <td align="right">0.183292E+09</td>
    <td align="right">      329.41</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       11.50</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.756458E+09</td>
    <td align="right">     9113.80</td>
    <td align="right">30-APR-17:11</td>
    <td align="right">       21.83</td>
    <td align="right">       12.40</td>
    <td align="right">0.168128E+09</td>
    <td align="right">      329.39</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       21.83</td>
    <td align="right">       12.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178358E+10</td>
    <td align="right">     7920.12</td>
    <td align="right">06-MAY-17:05</td>
    <td align="right">       14.90</td>
    <td align="right">        9.53</td>
    <td align="right">0.233045E+09</td>
    <td align="right">      338.34</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       28.12</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307607E+10</td>
    <td align="right">     9461.06</td>
    <td align="right">25-JUN-17:11</td>
    <td align="right">       18.30</td>
    <td align="right">       12.24</td>
    <td align="right">0.261983E+09</td>
    <td align="right">      338.34</td>
    <td align="right">23-JUN-09:39</td>
    <td align="right">       18.30</td>
    <td align="right">       12.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.445287E+10</td>
    <td align="right">     9832.18</td>
    <td align="right">09-JUL-17:01</td>
    <td align="right">       27.80</td>
    <td align="right">       18.48</td>
    <td align="right">0.247403E+09</td>
    <td align="right">      338.34</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373906E+10</td>
    <td align="right">    10009.60</td>
    <td align="right">20-AUG-17:51</td>
    <td align="right">       20.70</td>
    <td align="right">       15.16</td>
    <td align="right">0.276920E+09</td>
    <td align="right">      338.34</td>
    <td align="right">09-AUG-09:09</td>
    <td align="right">       20.70</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.213135E+10</td>
    <td align="right">     9631.41</td>
    <td align="right">03-SEP-17:01</td>
    <td align="right">       20.32</td>
    <td align="right">       14.30</td>
    <td align="right">0.234967E+09</td>
    <td align="right">      338.34</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115725E+10</td>
    <td align="right">     5216.12</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       18.47</td>
    <td align="right">0.202990E+09</td>
    <td align="right">      338.33</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.290840E+09</td>
    <td align="right">     1129.84</td>
    <td align="right">17-NOV-14:10</td>
    <td align="right">        4.78</td>
    <td align="right">        3.62</td>
    <td align="right">0.165361E+09</td>
    <td align="right">      301.17</td>
    <td align="right">08-NOV-16:10</td>
    <td align="right">        4.78</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 69131638.26</td>
    <td align="right">     1078.47</td>
    <td align="right">12-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
    <td align="right">0.156085E+09</td>
    <td align="right">      232.59</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179797E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243469E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29575595.45</td>
    <td align="right">     1078.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.3</td>
    <td align="right">       -15.4</td>
    <td align="right">0.142721E+09</td>
    <td align="right">      213.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.3</td>
    <td align="right">       -15.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.445287E+10</td>
    <td align="right">    10009.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       18.48</td>
    <td align="right">0.276920E+09</td>
    <td align="right">      338.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.12</td>
    <td align="right">       20.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15496319.02</td>
    <td align="right">      749.46</td>
    <td align="right">16-JAN-14:47</td>
    <td align="right">        5.92</td>
    <td align="right">        2.60</td>
    <td align="right">0.256605E+09</td>
    <td align="right">      337.90</td>
    <td align="right">12-JAN-10:39</td>
    <td align="right">        5.92</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 18076312.77</td>
    <td align="right">      763.75</td>
    <td align="right">05-FEB-06:07</td>
    <td align="right">       11.70</td>
    <td align="right">        8.32</td>
    <td align="right">0.232762E+09</td>
    <td align="right">      337.91</td>
    <td align="right">01-FEB-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        8.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.505809E+09</td>
    <td align="right">     1488.24</td>
    <td align="right">16-MAR-14:10</td>
    <td align="right">        7.85</td>
    <td align="right">        6.49</td>
    <td align="right">0.289246E+09</td>
    <td align="right">      453.96</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.60</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101899E+10</td>
    <td align="right">     1823.34</td>
    <td align="right">03-APR-13:40</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
    <td align="right">0.261841E+09</td>
    <td align="right">      462.04</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       15.90</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220056E+10</td>
    <td align="right">     4392.13</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
    <td align="right">0.364488E+09</td>
    <td align="right">      534.47</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.342822E+10</td>
    <td align="right">     8888.05</td>
    <td align="right">18-JUN-15:42</td>
    <td align="right">       25.40</td>
    <td align="right">       21.99</td>
    <td align="right">0.413718E+09</td>
    <td align="right">      534.47</td>
    <td align="right">23-JUN-09:30</td>
    <td align="right">       20.55</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443467E+10</td>
    <td align="right">     9640.90</td>
    <td align="right">02-JUL-18:31</td>
    <td align="right">       30.37</td>
    <td align="right">       21.02</td>
    <td align="right">0.389391E+09</td>
    <td align="right">      534.47</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.366165E+10</td>
    <td align="right">     8605.42</td>
    <td align="right">06-AUG-16:02</td>
    <td align="right">       28.15</td>
    <td align="right">       17.68</td>
    <td align="right">0.432933E+09</td>
    <td align="right">      534.47</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       22.23</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.226943E+10</td>
    <td align="right">     8503.31</td>
    <td align="right">03-SEP-15:51</td>
    <td align="right">       21.10</td>
    <td align="right">       14.51</td>
    <td align="right">0.354721E+09</td>
    <td align="right">      534.48</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129015E+10</td>
    <td align="right">     2434.93</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">       21.87</td>
    <td align="right">       17.96</td>
    <td align="right">0.303098E+09</td>
    <td align="right">      534.45</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       21.87</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.333546E+09</td>
    <td align="right">     1274.82</td>
    <td align="right">02-NOV-10:10</td>
    <td align="right">        9.40</td>
    <td align="right">        8.48</td>
    <td align="right">0.258172E+09</td>
    <td align="right">      416.87</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        9.40</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 81353906.23</td>
    <td align="right">     1200.28</td>
    <td align="right">05-DEC-15:10</td>
    <td align="right">        9.90</td>
    <td align="right">        8.70</td>
    <td align="right">0.248191E+09</td>
    <td align="right">      366.16</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        9.90</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192580E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380517E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15496319.02</td>
    <td align="right">      749.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
    <td align="right">0.232762E+09</td>
    <td align="right">      337.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.92</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443467E+10</td>
    <td align="right">     9640.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.37</td>
    <td align="right">       21.99</td>
    <td align="right">0.432933E+09</td>
    <td align="right">      534.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       20.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31780002.80</td>
    <td align="right">     1627.41</td>
    <td align="right">06-JAN-11:05</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.0</td>
    <td align="right">0.120007E+09</td>
    <td align="right">      223.07</td>
    <td align="right">06-JAN-11:09</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38588486.90</td>
    <td align="right">     2173.78</td>
    <td align="right">10-FEB-11:02</td>
    <td align="right">       -13.8</td>
    <td align="right">       -14.8</td>
    <td align="right">0.108591E+09</td>
    <td align="right">      231.91</td>
    <td align="right">13-FEB-11:09</td>
    <td align="right">        -4.2</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487043E+09</td>
    <td align="right">     2752.34</td>
    <td align="right">30-MAR-09:00</td>
    <td align="right">        5.80</td>
    <td align="right">        2.94</td>
    <td align="right">0.143569E+09</td>
    <td align="right">      329.46</td>
    <td align="right">31-MAR-10:20</td>
    <td align="right">       21.50</td>
    <td align="right">       14.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.807726E+09</td>
    <td align="right">     9098.26</td>
    <td align="right">16-APR-09:13</td>
    <td align="right">       12.10</td>
    <td align="right">        8.37</td>
    <td align="right">0.140041E+09</td>
    <td align="right">      329.46</td>
    <td align="right">05-APR-10:09</td>
    <td align="right">       12.10</td>
    <td align="right">        8.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229421E+10</td>
    <td align="right">     9452.60</td>
    <td align="right">29-MAY-09:53</td>
    <td align="right">       21.70</td>
    <td align="right">       14.98</td>
    <td align="right">0.187228E+09</td>
    <td align="right">      329.47</td>
    <td align="right">05-MAY-10:09</td>
    <td align="right">       21.70</td>
    <td align="right">       14.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.375151E+10</td>
    <td align="right">    10668.40</td>
    <td align="right">18-JUN-09:41</td>
    <td align="right">       22.23</td>
    <td align="right">       19.73</td>
    <td align="right">0.195692E+09</td>
    <td align="right">      329.51</td>
    <td align="right">30-JUN-08:50</td>
    <td align="right">       23.43</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.450990E+10</td>
    <td align="right">    12224.68</td>
    <td align="right">02-JUL-08:31</td>
    <td align="right">       27.23</td>
    <td align="right">       21.59</td>
    <td align="right">0.183449E+09</td>
    <td align="right">      329.57</td>
    <td align="right">03-JUL-10:30</td>
    <td align="right">       30.00</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390034E+10</td>
    <td align="right">    10283.38</td>
    <td align="right">06-AUG-09:22</td>
    <td align="right">       24.90</td>
    <td align="right">       19.19</td>
    <td align="right">0.204692E+09</td>
    <td align="right">      329.50</td>
    <td align="right">09-AUG-08:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204693E+10</td>
    <td align="right">    10157.41</td>
    <td align="right">03-SEP-08:32</td>
    <td align="right">       16.33</td>
    <td align="right">       12.73</td>
    <td align="right">0.174318E+09</td>
    <td align="right">      329.47</td>
    <td align="right">13-SEP-10:30</td>
    <td align="right">       25.85</td>
    <td align="right">       18.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.849216E+09</td>
    <td align="right">     4718.20</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">       18.00</td>
    <td align="right">       14.61</td>
    <td align="right">0.152864E+09</td>
    <td align="right">      329.46</td>
    <td align="right">02-OCT-10:20</td>
    <td align="right">       18.00</td>
    <td align="right">       14.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202340E+09</td>
    <td align="right">     1288.90</td>
    <td align="right">16-NOV-09:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.6</td>
    <td align="right">0.123067E+09</td>
    <td align="right">      286.15</td>
    <td align="right">08-NOV-11:09</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 61836800.70</td>
    <td align="right">     1304.56</td>
    <td align="right">08-DEC-09:35</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.4</td>
    <td align="right">0.116430E+09</td>
    <td align="right">      238.74</td>
    <td align="right">05-DEC-11:00</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189814E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.184995E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31780002.80</td>
    <td align="right">     1288.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.8</td>
    <td align="right">       -14.8</td>
    <td align="right">0.108591E+09</td>
    <td align="right">      223.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.450990E+10</td>
    <td align="right">    12224.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.23</td>
    <td align="right">       21.59</td>
    <td align="right">0.204692E+09</td>
    <td align="right">      329.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       21.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.689944E+09</td>
    <td align="right">     6650.06</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">        4.70</td>
    <td align="right">        2.09</td>
    <td align="right">0.268494E+09</td>
    <td align="right">      521.20</td>
    <td align="right">12-JAN-14:09</td>
    <td align="right">        4.70</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.660252E+09</td>
    <td align="right">    10211.54</td>
    <td align="right">12-FEB-13:23</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.240598E+09</td>
    <td align="right">      480.94</td>
    <td align="right">10-FEB-14:09</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157249E+10</td>
    <td align="right">     7115.25</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">       11.90</td>
    <td align="right">        5.62</td>
    <td align="right">0.325586E+09</td>
    <td align="right">      534.47</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       12.10</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156830E+10</td>
    <td align="right">    10784.13</td>
    <td align="right">30-APR-12:32</td>
    <td align="right">       21.70</td>
    <td align="right">       11.87</td>
    <td align="right">0.298779E+09</td>
    <td align="right">      534.47</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       11.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289216E+10</td>
    <td align="right">    10449.68</td>
    <td align="right">28-MAY-14:23</td>
    <td align="right">       20.55</td>
    <td align="right">       11.41</td>
    <td align="right">0.387616E+09</td>
    <td align="right">      534.53</td>
    <td align="right">23-MAY-13:39</td>
    <td align="right">       20.55</td>
    <td align="right">       11.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.429260E+10</td>
    <td align="right">    10793.27</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">       24.60</td>
    <td align="right">       21.72</td>
    <td align="right">0.415306E+09</td>
    <td align="right">      534.47</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.566204E+10</td>
    <td align="right">    12139.69</td>
    <td align="right">02-JUL-12:31</td>
    <td align="right">       32.60</td>
    <td align="right">       21.64</td>
    <td align="right">0.390105E+09</td>
    <td align="right">      534.53</td>
    <td align="right">12-JUL-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.587035E+10</td>
    <td align="right">    11358.15</td>
    <td align="right">13-AUG-11:32</td>
    <td align="right">       20.93</td>
    <td align="right">       13.98</td>
    <td align="right">0.436844E+09</td>
    <td align="right">      569.14</td>
    <td align="right">30-AUG-13:20</td>
    <td align="right">       26.57</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418692E+10</td>
    <td align="right">    12287.00</td>
    <td align="right">03-SEP-13:11</td>
    <td align="right">       19.63</td>
    <td align="right">       13.41</td>
    <td align="right">0.373821E+09</td>
    <td align="right">      555.28</td>
    <td align="right">28-SEP-13:09</td>
    <td align="right">       23.98</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250396E+10</td>
    <td align="right">    10958.13</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">       23.90</td>
    <td align="right">       17.33</td>
    <td align="right">0.339526E+09</td>
    <td align="right">      571.57</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       17.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.795394E+09</td>
    <td align="right">     6301.24</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">       11.40</td>
    <td align="right">        7.37</td>
    <td align="right">0.275805E+09</td>
    <td align="right">      534.47</td>
    <td align="right">08-NOV-14:50</td>
    <td align="right">       12.12</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.460078E+09</td>
    <td align="right">    11094.13</td>
    <td align="right">03-DEC-12:43</td>
    <td align="right">       13.22</td>
    <td align="right">        8.58</td>
    <td align="right">0.254607E+09</td>
    <td align="right">      530.75</td>
    <td align="right">12-DEC-14:09</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311545E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.400709E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.460078E+09</td>
    <td align="right">     6301.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.240598E+09</td>
    <td align="right">      480.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.587035E+10</td>
    <td align="right">    12287.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.60</td>
    <td align="right">       21.72</td>
    <td align="right">0.436844E+09</td>
    <td align="right">      571.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       23.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 63376574.79</td>
    <td align="right">     1683.23</td>
    <td align="right">12-JAN-16:15</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.162492E+09</td>
    <td align="right">      215.56</td>
    <td align="right">06-JAN-15:39</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117130E+09</td>
    <td align="right">     1961.36</td>
    <td align="right">10-FEB-15:32</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
    <td align="right">0.146153E+09</td>
    <td align="right">      213.91</td>
    <td align="right">06-FEB-10:39</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.622954E+09</td>
    <td align="right">     4124.22</td>
    <td align="right">18-MAR-17:10</td>
    <td align="right">        7.83</td>
    <td align="right">        4.30</td>
    <td align="right">0.190285E+09</td>
    <td align="right">      329.41</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">        9.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.993383E+09</td>
    <td align="right">    11910.62</td>
    <td align="right">30-APR-17:11</td>
    <td align="right">       21.83</td>
    <td align="right">       12.40</td>
    <td align="right">0.177312E+09</td>
    <td align="right">      329.42</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       21.83</td>
    <td align="right">       12.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.244249E+10</td>
    <td align="right">    10218.74</td>
    <td align="right">28-MAY-14:23</td>
    <td align="right">       20.55</td>
    <td align="right">       11.41</td>
    <td align="right">0.239428E+09</td>
    <td align="right">      338.34</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       20.55</td>
    <td align="right">       11.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.373075E+10</td>
    <td align="right">    12347.27</td>
    <td align="right">25-JUN-17:11</td>
    <td align="right">       18.30</td>
    <td align="right">       12.24</td>
    <td align="right">0.262593E+09</td>
    <td align="right">      338.34</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       18.30</td>
    <td align="right">       12.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495844E+10</td>
    <td align="right">    14112.71</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">0.246997E+09</td>
    <td align="right">      338.34</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.392468E+10</td>
    <td align="right">    11794.31</td>
    <td align="right">20-AUG-16:21</td>
    <td align="right">       23.50</td>
    <td align="right">       16.21</td>
    <td align="right">0.275721E+09</td>
    <td align="right">      338.34</td>
    <td align="right">01-AUG-09:00</td>
    <td align="right">       23.50</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212696E+10</td>
    <td align="right">    12319.95</td>
    <td align="right">03-SEP-15:51</td>
    <td align="right">       21.10</td>
    <td align="right">       14.51</td>
    <td align="right">0.230984E+09</td>
    <td align="right">      338.35</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102914E+10</td>
    <td align="right">     6115.63</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       23.90</td>
    <td align="right">       18.25</td>
    <td align="right">0.200314E+09</td>
    <td align="right">      338.32</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       18.30</td>
    <td align="right">       15.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269600E+09</td>
    <td align="right">     1258.37</td>
    <td align="right">22-NOV-14:30</td>
    <td align="right">        0.85</td>
    <td align="right">        -1.5</td>
    <td align="right">0.166278E+09</td>
    <td align="right">      329.42</td>
    <td align="right">08-NOV-16:19</td>
    <td align="right">        0.85</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 80291842.12</td>
    <td align="right">     1368.51</td>
    <td align="right">12-DEC-14:40</td>
    <td align="right">        -0.2</td>
    <td align="right">        -3.0</td>
    <td align="right">0.157598E+09</td>
    <td align="right">      238.55</td>
    <td align="right">04-DEC-14:20</td>
    <td align="right">        -0.2</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203592E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.245616E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 63376574.79</td>
    <td align="right">     1258.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
    <td align="right">0.146153E+09</td>
    <td align="right">      213.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.2</td>
    <td align="right">       -15.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.495844E+10</td>
    <td align="right">    14112.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.23</td>
    <td align="right">       21.65</td>
    <td align="right">0.275721E+09</td>
    <td align="right">      338.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 56874866.32</td>
    <td align="right">     3580.29</td>
    <td align="right">01-JAN-23:22</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 27312436.28</td>
    <td align="right">     5685.95</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4281721.12</td>
    <td align="right">     1358.14</td>
    <td align="right">05-MAR-20:44</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1462181.36</td>
    <td align="right">      905.06</td>
    <td align="right">26-NOV-23:24</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 70204761.58</td>
    <td align="right">    17550.55</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160136E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 70204761.58</td>
    <td align="right">    17550.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.952217E+10</td>
    <td align="right">    11186.26</td>
    <td align="right">06-JAN-04:42</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.868678E+10</td>
    <td align="right">    11483.88</td>
    <td align="right">02-FEB-03:32</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.541953E+10</td>
    <td align="right">    10874.62</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256615E+10</td>
    <td align="right">     7030.26</td>
    <td align="right">11-APR-05:02</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.560828E+09</td>
    <td align="right">     4313.24</td>
    <td align="right">15-MAY-03:23</td>
    <td align="right">        4.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172224E+09</td>
    <td align="right">     5191.26</td>
    <td align="right">04-JUN-06:27</td>
    <td align="right">        9.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109356E+09</td>
    <td align="right">     4093.74</td>
    <td align="right">16-JUL-06:37</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148212E+09</td>
    <td align="right">     3862.80</td>
    <td align="right">20-AUG-06:47</td>
    <td align="right">       12.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384060E+09</td>
    <td align="right">     3390.62</td>
    <td align="right">04-SEP-07:47</td>
    <td align="right">       14.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199924E+10</td>
    <td align="right">     6544.43</td>
    <td align="right">29-OCT-04:23</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.502015E+10</td>
    <td align="right">     9765.00</td>
    <td align="right">26-NOV-22:42</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.869090E+10</td>
    <td align="right">    10701.06</td>
    <td align="right">19-DEC-06:02</td>
    <td align="right">       -14.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.432796E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109356E+09</td>
    <td align="right">     3390.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.952217E+10</td>
    <td align="right">    11483.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.382559E+10</td>
    <td align="right">     4599.46</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.345489E+10</td>
    <td align="right">     6134.76</td>
    <td align="right">12-FEB-12:43</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191838E+10</td>
    <td align="right">     4022.99</td>
    <td align="right">03-MAR-05:35</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.495912E+09</td>
    <td align="right">     5147.94</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189881E+09</td>
    <td align="right">     2395.47</td>
    <td align="right">29-MAY-10:32</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 13238389.79</td>
    <td align="right">     2012.34</td>
    <td align="right">04-JUN-14:32</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 19193120.22</td>
    <td align="right">     2515.45</td>
    <td align="right">30-JUL-15:21</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18552960.94</td>
    <td align="right">     2500.27</td>
    <td align="right">13-AUG-10:12</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.162427E+09</td>
    <td align="right">     3078.42</td>
    <td align="right">24-SEP-13:23</td>
    <td align="right">       15.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.520837E+09</td>
    <td align="right">     3279.22</td>
    <td align="right">29-OCT-12:35</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176379E+10</td>
    <td align="right">     3605.88</td>
    <td align="right">26-NOV-04:12</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.350958E+10</td>
    <td align="right">     5080.48</td>
    <td align="right">18-DEC-00:15</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.158923E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13238389.79</td>
    <td align="right">     2012.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.382559E+10</td>
    <td align="right">     6134.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247831E+10</td>
    <td align="right">     3432.58</td>
    <td align="right">24-JAN-05:35</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.224407E+10</td>
    <td align="right">     3439.32</td>
    <td align="right">02-FEB-04:15</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124453E+10</td>
    <td align="right">     3069.77</td>
    <td align="right">03-MAR-05:35</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.373567E+09</td>
    <td align="right">     2883.07</td>
    <td align="right">30-APR-15:12</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212253E+09</td>
    <td align="right">     1113.69</td>
    <td align="right">07-MAY-07:53</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 24281349.13</td>
    <td align="right">     1606.93</td>
    <td align="right">04-JUN-06:03</td>
    <td align="right">        8.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 16044694.44</td>
    <td align="right">     1124.09</td>
    <td align="right">16-JUL-14:21</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 23315563.71</td>
    <td align="right">     1376.36</td>
    <td align="right">13-AUG-10:21</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.177903E+09</td>
    <td align="right">     1863.55</td>
    <td align="right">24-SEP-11:45</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.417260E+09</td>
    <td align="right">     2141.58</td>
    <td align="right">15-OCT-10:25</td>
    <td align="right">       16.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107282E+10</td>
    <td align="right">     2455.61</td>
    <td align="right">26-NOV-04:12</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.226374E+10</td>
    <td align="right">     3851.19</td>
    <td align="right">17-DEC-22:15</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105481E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16044694.44</td>
    <td align="right">     1113.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247831E+10</td>
    <td align="right">     3851.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151423E+10</td>
    <td align="right">    22371.63</td>
    <td align="right">11-JAN-06:11</td>
    <td align="right">        5.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135717E+10</td>
    <td align="right">    22558.55</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.377232E+09</td>
    <td align="right">    17404.32</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  8267968.10</td>
    <td align="right">     1658.45</td>
    <td align="right">08-APR-01:05</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  9279115.61</td>
    <td align="right">    18530.44</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.224965E+09</td>
    <td align="right">    23656.10</td>
    <td align="right">20-NOV-06:12</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158547E+10</td>
    <td align="right">    24034.14</td>
    <td align="right">17-DEC-12:42</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.507661E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158547E+10</td>
    <td align="right">    24034.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.647686E+10</td>
    <td align="right">    23086.75</td>
    <td align="right">20-JAN-03:22</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.595532E+10</td>
    <td align="right">    23112.27</td>
    <td align="right">19-FEB-06:42</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268612E+10</td>
    <td align="right">    23134.64</td>
    <td align="right">02-MAR-02:42</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.472941E+09</td>
    <td align="right">    22346.65</td>
    <td align="right">10-APR-05:11</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2039556.21</td>
    <td align="right">    12128.83</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.460944E+09</td>
    <td align="right">    22923.47</td>
    <td align="right">29-OCT-04:23</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254195E+10</td>
    <td align="right">    23143.46</td>
    <td align="right">03-NOV-05:12</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.611892E+10</td>
    <td align="right">    23147.26</td>
    <td align="right">10-DEC-02:62</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247151E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.647686E+10</td>
    <td align="right">    23147.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.988494E+10</td>
    <td align="right">     8504.92</td>
    <td align="right">24-JAN-06:02</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.893674E+10</td>
    <td align="right">     8682.04</td>
    <td align="right">02-FEB-04:03</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.541480E+10</td>
    <td align="right">     8396.67</td>
    <td align="right">03-MAR-04:42</td>
    <td align="right">       -12.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217526E+10</td>
    <td align="right">     8168.47</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178452E+09</td>
    <td align="right">     7906.95</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108488E+09</td>
    <td align="right">     7710.75</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149252E+10</td>
    <td align="right">     8352.17</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.476857E+10</td>
    <td align="right">     8382.12</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.876618E+10</td>
    <td align="right">     8586.47</td>
    <td align="right">18-DEC-04:03</td>
    <td align="right">       -10.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417260E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.988494E+10</td>
    <td align="right">     8682.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.606304E+10</td>
    <td align="right">     8778.68</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.554142E+10</td>
    <td align="right">     8776.55</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.316768E+10</td>
    <td align="right">     8619.05</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120787E+10</td>
    <td align="right">     8457.24</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 92274253.45</td>
    <td align="right">     8082.26</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 57122232.49</td>
    <td align="right">     7863.60</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.861389E+09</td>
    <td align="right">     8717.22</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293771E+10</td>
    <td align="right">     8732.77</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.562745E+10</td>
    <td align="right">     8729.32</td>
    <td align="right">06-DEC-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255559E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.606304E+10</td>
    <td align="right">     8778.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.796784E+10</td>
    <td align="right">    11116.93</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.727659E+10</td>
    <td align="right">    11089.18</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.431441E+10</td>
    <td align="right">    10958.50</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180308E+10</td>
    <td align="right">    10699.33</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162335E+09</td>
    <td align="right">    10437.12</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 77392816.96</td>
    <td align="right">    10026.83</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112402E+10</td>
    <td align="right">    11048.32</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.391127E+10</td>
    <td align="right">    11092.42</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.753331E+10</td>
    <td align="right">    11096.84</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.341702E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.796784E+10</td>
    <td align="right">    11116.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.637227E+10</td>
    <td align="right">     8805.11</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.552827E+10</td>
    <td align="right">     8785.90</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324951E+10</td>
    <td align="right">     8628.96</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122230E+10</td>
    <td align="right">     8472.06</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108251E+09</td>
    <td align="right">     8066.90</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 56252845.92</td>
    <td align="right">     7813.11</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.911569E+09</td>
    <td align="right">     8746.12</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.302134E+10</td>
    <td align="right">     8770.30</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.572899E+10</td>
    <td align="right">     8767.03</td>
    <td align="right">06-DEC-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.261987E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.637227E+10</td>
    <td align="right">     8805.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779471E+10</td>
    <td align="right">     8166.09</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.730569E+10</td>
    <td align="right">     8207.01</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.483922E+10</td>
    <td align="right">     8158.52</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188160E+10</td>
    <td align="right">     8034.80</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 93545555.06</td>
    <td align="right">     7666.84</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.442520E+09</td>
    <td align="right">     7948.17</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279810E+10</td>
    <td align="right">     7983.46</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641153E+10</td>
    <td align="right">     8171.40</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315669E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.779471E+10</td>
    <td align="right">     8207.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.458813E+10</td>
    <td align="right">     6272.08</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.432510E+10</td>
    <td align="right">     6570.04</td>
    <td align="right">01-FEB-22:01</td>
    <td align="right">       -20.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254770E+10</td>
    <td align="right">     6222.79</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.800025E+09</td>
    <td align="right">     6018.36</td>
    <td align="right">10-APR-05:11</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 18533754.37</td>
    <td align="right">     5746.84</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207099E+09</td>
    <td align="right">     6004.05</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163023E+10</td>
    <td align="right">     6112.08</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.395319E+10</td>
    <td align="right">     6250.80</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180700E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.458813E+10</td>
    <td align="right">     6570.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.875985E+10</td>
    <td align="right">     8265.92</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.847032E+10</td>
    <td align="right">     8344.19</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.574157E+10</td>
    <td align="right">     8249.20</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.298847E+10</td>
    <td align="right">     8068.63</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.577614E+09</td>
    <td align="right">     7998.54</td>
    <td align="right">15-MAY-06:45</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 71074313.49</td>
    <td align="right">     7430.74</td>
    <td align="right">20-JUN-06:08</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2314991.86</td>
    <td align="right">     2799.91</td>
    <td align="right">21-JUL-06:08</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104245E+09</td>
    <td align="right">     7425.06</td>
    <td align="right">18-SEP-06:55</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.989905E+09</td>
    <td align="right">     7813.47</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429251E+10</td>
    <td align="right">     8144.56</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.809151E+10</td>
    <td align="right">     8229.73</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.400894E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.875985E+10</td>
    <td align="right">     8344.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.486556E+10</td>
    <td align="right">     6288.18</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419761E+10</td>
    <td align="right">     6314.08</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.255466E+10</td>
    <td align="right">     6251.13</td>
    <td align="right">03-MAR-23:22</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.801981E+09</td>
    <td align="right">     6112.12</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 25378244.63</td>
    <td align="right">     5759.28</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231754E+09</td>
    <td align="right">     6032.11</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169269E+10</td>
    <td align="right">     6130.59</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.402379E+10</td>
    <td align="right">     6274.18</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183934E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.486556E+10</td>
    <td align="right">     6314.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.763913E+10</td>
    <td align="right">     8188.41</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.697216E+10</td>
    <td align="right">     8186.24</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.401041E+10</td>
    <td align="right">     8096.88</td>
    <td align="right">12-MAR-19:22</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131841E+10</td>
    <td align="right">     7921.28</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 23951415.22</td>
    <td align="right">     7564.91</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   204893.13</td>
    <td align="right">     1540.89</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.711886E+09</td>
    <td align="right">     8077.79</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.330406E+10</td>
    <td align="right">     8154.07</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.675277E+10</td>
    <td align="right">     8222.35</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307330E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.763913E+10</td>
    <td align="right">     8222.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.464214E+10</td>
    <td align="right">     6572.75</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.423624E+10</td>
    <td align="right">     7051.71</td>
    <td align="right">01-FEB-22:01</td>
    <td align="right">       -20.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232289E+10</td>
    <td align="right">     6420.51</td>
    <td align="right">12-MAR-19:22</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714782E+09</td>
    <td align="right">     6183.16</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11346473.20</td>
    <td align="right">     5768.75</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   163037.01</td>
    <td align="right">     1047.14</td>
    <td align="right">18-SEP-05:12</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.409603E+09</td>
    <td align="right">     6405.25</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205017E+10</td>
    <td align="right">     6487.36</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.430257E+10</td>
    <td align="right">     6567.91</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186899E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464214E+10</td>
    <td align="right">     7051.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.589821E+10</td>
    <td align="right">     9637.16</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.540952E+10</td>
    <td align="right">     9616.51</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.305582E+10</td>
    <td align="right">     9490.26</td>
    <td align="right">10-MAR-06:11</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102909E+10</td>
    <td align="right">     9227.54</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 21537101.61</td>
    <td align="right">     8883.74</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.494923E+09</td>
    <td align="right">     9504.51</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260801E+10</td>
    <td align="right">     9598.88</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.557041E+10</td>
    <td align="right">     9672.24</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240875E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.589821E+10</td>
    <td align="right">     9672.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.483437E+10</td>
    <td align="right">     6613.97</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.416452E+10</td>
    <td align="right">     6605.99</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.233872E+10</td>
    <td align="right">     6429.70</td>
    <td align="right">03-MAR-23:22</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.700592E+09</td>
    <td align="right">     6231.07</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 16999314.22</td>
    <td align="right">     6126.14</td>
    <td align="right">09-MAY-05:12</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.431221E+09</td>
    <td align="right">     6442.17</td>
    <td align="right">28-OCT-05:11</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207646E+10</td>
    <td align="right">     6536.93</td>
    <td align="right">21-NOV-06:11</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.431116E+10</td>
    <td align="right">     6619.53</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188740E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483437E+10</td>
    <td align="right">     6619.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282252E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.111495E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256025E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.101016E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.304212E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.117153E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271746E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.107639E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.293232E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.114324E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.291810E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.112703E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273168E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.109247E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304212E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.117153E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271746E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.107612E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.282252E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.111509E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.278933E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.109322E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273168E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.109233E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338276E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.132840E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256025E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101016E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.304212E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117153E+11</td>
    <td align="right">    11004.68</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282252E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.601797E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256025E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.544801E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.304212E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.625863E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271746E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.581130E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.293232E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.613830E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.291810E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.602717E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273168E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.592107E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304212E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.625863E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271746E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.580858E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.282252E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.601933E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.278933E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.588614E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273168E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.591971E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338276E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.715149E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256025E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.544801E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.304212E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.625863E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282252E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.601797E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256025E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.544801E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.304212E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.625863E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271746E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.581130E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.293232E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.613830E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.291810E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.602717E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273168E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.592107E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304212E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.625863E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271746E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.580858E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.282252E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.601933E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.278933E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.588614E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273168E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.591971E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338276E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.715149E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256025E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.544801E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.304212E+10</td>
    <td align="right">     2962.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.625863E+10</td>
    <td align="right">     4218.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.384762E+09</td>
    <td align="right">      624.62</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.126864E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324847E+09</td>
    <td align="right">      502.65</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362533E+09</td>
    <td align="right">      441.17</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.313397E+09</td>
    <td align="right">      339.52</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.122507E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.327555E+09</td>
    <td align="right">      332.18</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.129401E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322781E+09</td>
    <td align="right">      318.44</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.127058E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304079E+09</td>
    <td align="right">      335.04</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.124821E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343305E+09</td>
    <td align="right">      297.94</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319881E+09</td>
    <td align="right">      412.62</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.122450E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.351411E+09</td>
    <td align="right">      605.23</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.126893E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.379706E+09</td>
    <td align="right">      624.62</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.124085E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.383999E+09</td>
    <td align="right">      624.62</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.124793E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411826E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150760E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.304079E+09</td>
    <td align="right">      297.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.384762E+09</td>
    <td align="right">      624.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239374E+09</td>
    <td align="right">      395.44</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.803154E+09</td>
    <td align="right">      562.97</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.204714E+09</td>
    <td align="right">      322.55</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.727088E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229100E+09</td>
    <td align="right">      219.78</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.835273E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198579E+09</td>
    <td align="right">      202.91</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.775572E+09</td>
    <td align="right">      562.97</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208691E+09</td>
    <td align="right">      188.62</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.819213E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.205500E+09</td>
    <td align="right">      188.62</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.804382E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.193367E+09</td>
    <td align="right">      199.82</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.790222E+09</td>
    <td align="right">      562.97</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.218191E+09</td>
    <td align="right">      188.62</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.835273E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202176E+09</td>
    <td align="right">      215.84</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.775209E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.220313E+09</td>
    <td align="right">      375.78</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.803336E+09</td>
    <td align="right">      562.97</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.237615E+09</td>
    <td align="right">      395.44</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.785560E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.238560E+09</td>
    <td align="right">      395.44</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.790040E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259618E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.954432E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193367E+09</td>
    <td align="right">      188.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.727088E+09</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.239374E+09</td>
    <td align="right">      395.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.835273E+09</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.371000E+09</td>
    <td align="right">      624.62</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.126864E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319557E+09</td>
    <td align="right">      484.77</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.360683E+09</td>
    <td align="right">      426.42</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314001E+09</td>
    <td align="right">      338.54</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.122507E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329691E+09</td>
    <td align="right">      333.61</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.129401E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.324751E+09</td>
    <td align="right">      322.83</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.127058E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.305964E+09</td>
    <td align="right">      337.69</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.124821E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.344662E+09</td>
    <td align="right">      297.94</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319266E+09</td>
    <td align="right">      402.29</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.122450E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346147E+09</td>
    <td align="right">      596.81</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.126893E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.369864E+09</td>
    <td align="right">      624.62</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.124085E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.370967E+09</td>
    <td align="right">      624.62</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.124793E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.407655E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150760E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.305964E+09</td>
    <td align="right">      297.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.371000E+09</td>
    <td align="right">      624.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
