    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      420.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1233.30</td>
    <td align="right">10-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1209.75</td>
    <td align="right">06-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      547.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      364.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3894.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      592.61</td>
    <td align="right">      547.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2187.47</td>
    <td align="right">30-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3071.28</td>
    <td align="right">10-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      358.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1931.10</td>
    <td align="right">30-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1889.80</td>
    <td align="right">20-APR-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1972.87</td>
    <td align="right">15-MAY-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1989.74</td>
    <td align="right">09-JUN-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2623.39</td>
    <td align="right">02-JUL-16:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      454.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2312.38</td>
    <td align="right">31-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2103.72</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2073.66</td>
    <td align="right">06-OCT-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1277.63</td>
    <td align="right">30-NOV-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      446.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1866.99</td>
    <td align="right">15-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      304.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1277.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3071.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      454.23</td>
    <td align="right">      446.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7526.47</td>
    <td align="right">12-JAN-16:15</td>
    <td align="right">    11212.32</td>
    <td align="right">     5925.93</td>
    <td align="right">     8436.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6704.77</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">     5606.16</td>
    <td align="right">     2962.96</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13990.08</td>
    <td align="right">30-MAR-06:01</td>
    <td align="right">    11802.44</td>
    <td align="right">     9876.67</td>
    <td align="right">    18747.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12742.55</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">    10622.19</td>
    <td align="right">     8889.01</td>
    <td align="right">    16873.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15484.78</td>
    <td align="right">25-MAY-22:33</td>
    <td align="right">      885.18</td>
    <td align="right">      493.81</td>
    <td align="right">     5624.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15880.69</td>
    <td align="right">03-JUN-01:13</td>
    <td align="right">        0.00</td>
    <td align="right">      493.81</td>
    <td align="right">     3404.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15732.45</td>
    <td align="right">20-JUL-22:33</td>
    <td align="right">      885.18</td>
    <td align="right">      493.81</td>
    <td align="right">     5624.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    16346.99</td>
    <td align="right">31-AUG-02:13</td>
    <td align="right">        0.00</td>
    <td align="right">      493.81</td>
    <td align="right">     4539.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15833.65</td>
    <td align="right">01-SEP-00:33</td>
    <td align="right">        0.00</td>
    <td align="right">      493.81</td>
    <td align="right">     4539.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12490.14</td>
    <td align="right">19-OCT-09:20</td>
    <td align="right">     5757.84</td>
    <td align="right">     2962.96</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9539.71</td>
    <td align="right">02-NOV-06:10</td>
    <td align="right">     1180.24</td>
    <td align="right">      987.67</td>
    <td align="right">     1874.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8122.83</td>
    <td align="right">05-DEC-17:00</td>
    <td align="right">     5606.16</td>
    <td align="right">     2962.96</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6704.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      493.81</td>
    <td align="right">     1874.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16346.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11802.44</td>
    <td align="right">     9876.67</td>
    <td align="right">    18747.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6264.95</td>
    <td align="right">12-JAN-16:05</td>
    <td align="right">    11212.32</td>
    <td align="right">     5925.93</td>
    <td align="right">     8436.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6331.52</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">     5757.84</td>
    <td align="right">     2962.96</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9467.94</td>
    <td align="right">08-MAR-17:00</td>
    <td align="right">     5606.16</td>
    <td align="right">     2962.96</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10932.11</td>
    <td align="right">18-APR-06:02</td>
    <td align="right">     7081.46</td>
    <td align="right">     5926.00</td>
    <td align="right">    11248.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15525.16</td>
    <td align="right">31-MAY-22:13</td>
    <td align="right">      885.18</td>
    <td align="right">      493.81</td>
    <td align="right">     5624.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14888.36</td>
    <td align="right">03-JUN-02:63</td>
    <td align="right">        0.00</td>
    <td align="right">      493.81</td>
    <td align="right">     3404.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    16851.12</td>
    <td align="right">28-JUL-21:53</td>
    <td align="right">      885.18</td>
    <td align="right">      987.63</td>
    <td align="right">     5624.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    28498.05</td>
    <td align="right">06-AUG-15:51</td>
    <td align="right">     2950.61</td>
    <td align="right">     1646.05</td>
    <td align="right">    14060.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15672.86</td>
    <td align="right">14-SEP-22:10</td>
    <td align="right">      885.18</td>
    <td align="right">      493.81</td>
    <td align="right">     5624.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11088.27</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">     5606.16</td>
    <td align="right">     2962.96</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7787.74</td>
    <td align="right">16-NOV-14:50</td>
    <td align="right">     5757.84</td>
    <td align="right">     2962.96</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7836.99</td>
    <td align="right">05-DEC-17:00</td>
    <td align="right">     5606.16</td>
    <td align="right">     2962.96</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6264.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      493.81</td>
    <td align="right">     3404.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    28498.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11212.32</td>
    <td align="right">     5926.00</td>
    <td align="right">    14060.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      645.54</td>
    <td align="right">01-JAN-10:08</td>
    <td align="right">      248.81</td>
    <td align="right">       70.77</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      337.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      641.30</td>
    <td align="right">27-FEB-06:08</td>
    <td align="right">      497.61</td>
    <td align="right">      178.54</td>
    <td align="right">     1580.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1277.88</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">     1181.83</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1539.83</td>
    <td align="right">24-APR-14:30</td>
    <td align="right">     1181.83</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5165.75</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">     1181.83</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8791.07</td>
    <td align="right">11-JUN-16:23</td>
    <td align="right">      248.81</td>
    <td align="right">       66.21</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9361.72</td>
    <td align="right">23-JUL-15:11</td>
    <td align="right">      559.81</td>
    <td align="right">      148.97</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9623.88</td>
    <td align="right">06-AUG-15:52</td>
    <td align="right">      622.01</td>
    <td align="right">      165.52</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6818.98</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">      311.01</td>
    <td align="right">       82.76</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2597.86</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">     1213.80</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1064.55</td>
    <td align="right">02-NOV-11:00</td>
    <td align="right">     1181.83</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1028.58</td>
    <td align="right">05-DEC-16:00</td>
    <td align="right">     1181.83</td>
    <td align="right">      461.54</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      641.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      248.81</td>
    <td align="right">       66.21</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9623.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1213.80</td>
    <td align="right">      461.54</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.45</td>
    <td align="right">      337.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      692.10</td>
    <td align="right">06-JAN-10:25</td>
    <td align="right">     1536.88</td>
    <td align="right">      377.25</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1048.14</td>
    <td align="right">10-FEB-10:12</td>
    <td align="right">     3842.19</td>
    <td align="right">      943.11</td>
    <td align="right">     2814.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2404.08</td>
    <td align="right">30-MAR-09:40</td>
    <td align="right">     1536.88</td>
    <td align="right">      377.25</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9893.25</td>
    <td align="right">16-APR-10:13</td>
    <td align="right">      157.51</td>
    <td align="right">       41.92</td>
    <td align="right">      750.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9219.60</td>
    <td align="right">29-MAY-09:53</td>
    <td align="right">      157.51</td>
    <td align="right">       41.92</td>
    <td align="right">      750.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10766.79</td>
    <td align="right">11-JUN-09:02</td>
    <td align="right">      236.27</td>
    <td align="right">       62.87</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11235.64</td>
    <td align="right">02-JUL-08:42</td>
    <td align="right">      236.27</td>
    <td align="right">       62.87</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11824.55</td>
    <td align="right">06-AUG-09:11</td>
    <td align="right">      315.03</td>
    <td align="right">       83.83</td>
    <td align="right">     1501.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9781.40</td>
    <td align="right">04-SEP-09:43</td>
    <td align="right">      157.51</td>
    <td align="right">       41.92</td>
    <td align="right">      750.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4375.14</td>
    <td align="right">04-OCT-09:30</td>
    <td align="right">      768.44</td>
    <td align="right">      188.62</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1303.17</td>
    <td align="right">16-NOV-09:00</td>
    <td align="right">     1496.39</td>
    <td align="right">      377.25</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      273.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      887.16</td>
    <td align="right">08-DEC-09:35</td>
    <td align="right">     1496.39</td>
    <td align="right">      377.25</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      692.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      157.51</td>
    <td align="right">       41.92</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11824.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3842.19</td>
    <td align="right">      943.11</td>
    <td align="right">     2814.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.30</td>
    <td align="right">      280.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5696.44</td>
    <td align="right">15-JAN-14:03</td>
    <td align="right">      186.60</td>
    <td align="right">       49.66</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1164.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9199.80</td>
    <td align="right">12-FEB-13:23</td>
    <td align="right">      248.81</td>
    <td align="right">       66.21</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1241.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7349.28</td>
    <td align="right">30-MAR-13:40</td>
    <td align="right">     2427.61</td>
    <td align="right">      595.89</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      245.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11653.75</td>
    <td align="right">30-APR-14:02</td>
    <td align="right">      248.81</td>
    <td align="right">       66.21</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11035.55</td>
    <td align="right">28-MAY-13:53</td>
    <td align="right">      186.60</td>
    <td align="right">       49.66</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11920.58</td>
    <td align="right">11-JUN-13:02</td>
    <td align="right">      248.81</td>
    <td align="right">       66.21</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13179.86</td>
    <td align="right">23-JUL-15:11</td>
    <td align="right">      559.81</td>
    <td align="right">      148.97</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14056.34</td>
    <td align="right">06-AUG-14:31</td>
    <td align="right">      497.61</td>
    <td align="right">      132.42</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12648.70</td>
    <td align="right">03-SEP-13:22</td>
    <td align="right">      311.01</td>
    <td align="right">       82.76</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11934.64</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">     1213.80</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6499.83</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">     2363.65</td>
    <td align="right">      595.89</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12292.37</td>
    <td align="right">03-DEC-12:43</td>
    <td align="right">      248.81</td>
    <td align="right">       66.21</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1206.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5696.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.60</td>
    <td align="right">       49.66</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14056.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2427.61</td>
    <td align="right">      595.89</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.29</td>
    <td align="right">     1241.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1575.08</td>
    <td align="right">12-JAN-15:40</td>
    <td align="right">      748.15</td>
    <td align="right">      188.61</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      476.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1698.54</td>
    <td align="right">10-FEB-15:32</td>
    <td align="right">     2992.58</td>
    <td align="right">      754.44</td>
    <td align="right">     2251.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4467.85</td>
    <td align="right">18-MAR-17:10</td>
    <td align="right">      118.13</td>
    <td align="right">       31.43</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      403.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11945.38</td>
    <td align="right">30-APR-16:42</td>
    <td align="right">      196.88</td>
    <td align="right">       52.39</td>
    <td align="right">      938.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10526.20</td>
    <td align="right">20-MAY-17:06</td>
    <td align="right">      196.88</td>
    <td align="right">       52.39</td>
    <td align="right">      938.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13095.05</td>
    <td align="right">04-JUN-16:21</td>
    <td align="right">      315.01</td>
    <td align="right">       83.82</td>
    <td align="right">     1501.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13915.59</td>
    <td align="right">23-JUL-15:11</td>
    <td align="right">      354.38</td>
    <td align="right">       94.30</td>
    <td align="right">     1688.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14529.74</td>
    <td align="right">06-AUG-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">      104.78</td>
    <td align="right">     1514.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11979.65</td>
    <td align="right">03-SEP-16:02</td>
    <td align="right">      196.88</td>
    <td align="right">       52.39</td>
    <td align="right">      938.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6813.74</td>
    <td align="right">01-OCT-15:23</td>
    <td align="right">      118.13</td>
    <td align="right">       31.43</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1170.43</td>
    <td align="right">22-NOV-14:40</td>
    <td align="right">      768.39</td>
    <td align="right">      188.61</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1346.58</td>
    <td align="right">12-DEC-14:40</td>
    <td align="right">      768.39</td>
    <td align="right">      188.61</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1170.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       31.43</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14529.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2992.58</td>
    <td align="right">      754.44</td>
    <td align="right">     2251.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.38</td>
    <td align="right">      476.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      817.03</td>
    <td align="right">17-JAN-00:08</td>
    <td align="right">        0.00</td>
    <td align="right">      138.80</td>
    <td align="right">     1275.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      254.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      822.29</td>
    <td align="right">05-FEB-06:47</td>
    <td align="right">      186.60</td>
    <td align="right">      104.10</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      381.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1426.36</td>
    <td align="right">30-MAR-12:10</td>
    <td align="right">     7090.96</td>
    <td align="right">     1787.66</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1836.71</td>
    <td align="right">18-APR-14:00</td>
    <td align="right">     1213.80</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2499.84</td>
    <td align="right">31-MAY-13:30</td>
    <td align="right">     1213.80</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6904.43</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">      435.41</td>
    <td align="right">      115.86</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8993.53</td>
    <td align="right">09-JUL-16:21</td>
    <td align="right">      559.81</td>
    <td align="right">      148.97</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6037.98</td>
    <td align="right">06-AUG-16:02</td>
    <td align="right">      373.21</td>
    <td align="right">       99.31</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6665.74</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">      497.61</td>
    <td align="right">      132.42</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2448.43</td>
    <td align="right">07-OCT-06:03</td>
    <td align="right">      373.21</td>
    <td align="right">      208.20</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1688.92</td>
    <td align="right">02-NOV-11:00</td>
    <td align="right">     1181.83</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1312.92</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">     1181.83</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      817.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       99.31</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8993.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7090.96</td>
    <td align="right">     1787.66</td>
    <td align="right">     5335.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.75</td>
    <td align="right">      381.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      419.36</td>
    <td align="right">06-JAN-10:35</td>
    <td align="right">     1536.88</td>
    <td align="right">      377.25</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      564.99</td>
    <td align="right">13-FEB-10:30</td>
    <td align="right">     1536.88</td>
    <td align="right">      377.25</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1791.20</td>
    <td align="right">14-MAR-10:00</td>
    <td align="right">      768.44</td>
    <td align="right">      188.62</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     5478.06</td>
    <td align="right">16-APR-10:02</td>
    <td align="right">      157.51</td>
    <td align="right">       41.92</td>
    <td align="right">      750.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6936.40</td>
    <td align="right">29-MAY-10:53</td>
    <td align="right">      118.14</td>
    <td align="right">       31.44</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7983.83</td>
    <td align="right">11-JUN-09:02</td>
    <td align="right">      236.27</td>
    <td align="right">       62.87</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8563.13</td>
    <td align="right">09-JUL-09:41</td>
    <td align="right">      315.03</td>
    <td align="right">       83.83</td>
    <td align="right">     1501.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     8312.39</td>
    <td align="right">20-AUG-10:32</td>
    <td align="right">      236.27</td>
    <td align="right">       62.87</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7549.39</td>
    <td align="right">03-SEP-07:42</td>
    <td align="right">      157.51</td>
    <td align="right">       41.92</td>
    <td align="right">      750.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3722.42</td>
    <td align="right">04-OCT-09:50</td>
    <td align="right">      768.44</td>
    <td align="right">      188.62</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1416.51</td>
    <td align="right">16-NOV-08:40</td>
    <td align="right">     1496.39</td>
    <td align="right">      377.25</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      717.39</td>
    <td align="right">08-DEC-09:30</td>
    <td align="right">      748.19</td>
    <td align="right">      188.62</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      419.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      118.14</td>
    <td align="right">       31.44</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8563.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1536.88</td>
    <td align="right">      377.25</td>
    <td align="right">     1501.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2710.72</td>
    <td align="right">12-JAN-13:18</td>
    <td align="right">     5909.14</td>
    <td align="right">     1489.72</td>
    <td align="right">     4446.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3578.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2426.55</td>
    <td align="right">13-FEB-13:06</td>
    <td align="right">    11818.27</td>
    <td align="right">     2979.43</td>
    <td align="right">     8892.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2696.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2509.78</td>
    <td align="right">14-MAR-12:07</td>
    <td align="right">    11818.27</td>
    <td align="right">     2979.43</td>
    <td align="right">     8892.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2979.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7710.56</td>
    <td align="right">30-APR-14:32</td>
    <td align="right">      248.81</td>
    <td align="right">       66.21</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8339.71</td>
    <td align="right">29-MAY-14:53</td>
    <td align="right">      186.60</td>
    <td align="right">       49.66</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8891.75</td>
    <td align="right">18-JUN-13:23</td>
    <td align="right">      186.60</td>
    <td align="right">       49.66</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9717.20</td>
    <td align="right">09-JUL-13:42</td>
    <td align="right">      373.21</td>
    <td align="right">       99.31</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9531.21</td>
    <td align="right">20-AUG-11:12</td>
    <td align="right">      311.01</td>
    <td align="right">       82.76</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9575.51</td>
    <td align="right">03-SEP-14:21</td>
    <td align="right">      435.41</td>
    <td align="right">      115.86</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9192.49</td>
    <td align="right">04-OCT-13:50</td>
    <td align="right">     1213.80</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2221.98</td>
    <td align="right">27-NOV-13:20</td>
    <td align="right">     2363.65</td>
    <td align="right">      595.89</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2499.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8862.22</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">      248.81</td>
    <td align="right">       66.21</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      528.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2221.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.60</td>
    <td align="right">       49.66</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9717.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11818.27</td>
    <td align="right">     2979.43</td>
    <td align="right">     8892.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.51</td>
    <td align="right">     3578.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1355.46</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">      748.15</td>
    <td align="right">      188.61</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1432.30</td>
    <td align="right">10-FEB-15:50</td>
    <td align="right">     1496.29</td>
    <td align="right">      377.22</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1868.00</td>
    <td align="right">30-MAR-17:00</td>
    <td align="right">      236.26</td>
    <td align="right">      104.78</td>
    <td align="right">      312.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9113.80</td>
    <td align="right">30-APR-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">       73.35</td>
    <td align="right">     1060.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7920.12</td>
    <td align="right">06-MAY-17:05</td>
    <td align="right">      236.26</td>
    <td align="right">       62.87</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9461.06</td>
    <td align="right">25-JUN-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">       83.82</td>
    <td align="right">     1211.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9832.18</td>
    <td align="right">09-JUL-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">       94.30</td>
    <td align="right">     1362.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10009.60</td>
    <td align="right">20-AUG-17:51</td>
    <td align="right">        0.00</td>
    <td align="right">       83.82</td>
    <td align="right">     1211.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9631.41</td>
    <td align="right">03-SEP-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">       73.35</td>
    <td align="right">     1060.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5216.12</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">      748.15</td>
    <td align="right">      188.61</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1129.84</td>
    <td align="right">17-NOV-14:10</td>
    <td align="right">      768.39</td>
    <td align="right">      188.61</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1078.47</td>
    <td align="right">12-DEC-15:00</td>
    <td align="right">      768.39</td>
    <td align="right">      188.61</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1078.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       62.87</td>
    <td align="right">      312.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10009.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1496.29</td>
    <td align="right">      377.22</td>
    <td align="right">     1362.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.22</td>
    <td align="right">      250.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      749.46</td>
    <td align="right">16-JAN-14:47</td>
    <td align="right">      186.60</td>
    <td align="right">       49.66</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      618.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      763.75</td>
    <td align="right">05-FEB-06:07</td>
    <td align="right">      186.60</td>
    <td align="right">      104.10</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      602.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1488.24</td>
    <td align="right">16-MAR-14:10</td>
    <td align="right">     1181.83</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1823.34</td>
    <td align="right">03-APR-13:40</td>
    <td align="right">     1213.80</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      303.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4392.13</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">     1181.83</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8888.05</td>
    <td align="right">18-JUN-15:42</td>
    <td align="right">      373.21</td>
    <td align="right">       99.31</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9640.90</td>
    <td align="right">02-JUL-18:31</td>
    <td align="right">        0.00</td>
    <td align="right">      165.52</td>
    <td align="right">     2392.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     8605.42</td>
    <td align="right">06-AUG-16:02</td>
    <td align="right">      373.21</td>
    <td align="right">       99.31</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8503.31</td>
    <td align="right">03-SEP-15:51</td>
    <td align="right">      497.61</td>
    <td align="right">      132.42</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2434.93</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">     1213.80</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1274.82</td>
    <td align="right">02-NOV-10:10</td>
    <td align="right">     1181.83</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1200.28</td>
    <td align="right">05-DEC-15:10</td>
    <td align="right">     1181.83</td>
    <td align="right">      331.24</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      749.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       49.66</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9640.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1213.80</td>
    <td align="right">      331.24</td>
    <td align="right">     2392.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.19</td>
    <td align="right">      618.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1627.41</td>
    <td align="right">06-JAN-11:05</td>
    <td align="right">     1496.39</td>
    <td align="right">      377.25</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2173.78</td>
    <td align="right">10-FEB-11:02</td>
    <td align="right">     3740.97</td>
    <td align="right">      943.11</td>
    <td align="right">     2814.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2752.34</td>
    <td align="right">30-MAR-09:00</td>
    <td align="right">     1496.39</td>
    <td align="right">      377.25</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9098.26</td>
    <td align="right">16-APR-09:13</td>
    <td align="right">      157.51</td>
    <td align="right">       41.92</td>
    <td align="right">      750.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9452.60</td>
    <td align="right">29-MAY-09:53</td>
    <td align="right">      157.51</td>
    <td align="right">       41.92</td>
    <td align="right">      750.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10668.40</td>
    <td align="right">18-JUN-09:41</td>
    <td align="right">      275.65</td>
    <td align="right">       73.35</td>
    <td align="right">     1313.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12224.68</td>
    <td align="right">02-JUL-08:31</td>
    <td align="right">      393.79</td>
    <td align="right">      104.79</td>
    <td align="right">     1876.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10283.38</td>
    <td align="right">06-AUG-09:22</td>
    <td align="right">      196.89</td>
    <td align="right">       52.39</td>
    <td align="right">      938.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10157.41</td>
    <td align="right">03-SEP-08:32</td>
    <td align="right">      196.89</td>
    <td align="right">       52.39</td>
    <td align="right">      938.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      205.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4718.20</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">      748.19</td>
    <td align="right">      188.62</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1288.90</td>
    <td align="right">16-NOV-09:00</td>
    <td align="right">     1496.39</td>
    <td align="right">      377.25</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1304.56</td>
    <td align="right">08-DEC-09:35</td>
    <td align="right">     1496.39</td>
    <td align="right">      377.25</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1288.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">      157.51</td>
    <td align="right">       41.92</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12224.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3740.97</td>
    <td align="right">      943.11</td>
    <td align="right">     2814.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6650.06</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">      186.60</td>
    <td align="right">       49.66</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      990.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    10211.54</td>
    <td align="right">12-FEB-13:23</td>
    <td align="right">      248.81</td>
    <td align="right">       66.21</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1035.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7115.25</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">     2427.61</td>
    <td align="right">      595.89</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10784.13</td>
    <td align="right">30-APR-12:32</td>
    <td align="right">      248.81</td>
    <td align="right">       66.21</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10449.68</td>
    <td align="right">28-MAY-14:23</td>
    <td align="right">      248.81</td>
    <td align="right">       66.21</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10793.27</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">      373.21</td>
    <td align="right">       99.31</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12139.69</td>
    <td align="right">02-JUL-12:31</td>
    <td align="right">      435.41</td>
    <td align="right">      115.86</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11358.15</td>
    <td align="right">13-AUG-11:32</td>
    <td align="right">      311.01</td>
    <td align="right">       82.76</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12287.00</td>
    <td align="right">03-SEP-13:11</td>
    <td align="right">      435.41</td>
    <td align="right">      115.86</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10958.13</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">     1213.80</td>
    <td align="right">      297.94</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6301.24</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">     2363.65</td>
    <td align="right">      595.89</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    11094.13</td>
    <td align="right">03-DEC-12:43</td>
    <td align="right">      248.81</td>
    <td align="right">       66.21</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1017.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6301.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.60</td>
    <td align="right">       49.66</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12287.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2427.61</td>
    <td align="right">      595.89</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.51</td>
    <td align="right">     1035.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1683.23</td>
    <td align="right">12-JAN-16:15</td>
    <td align="right">     1496.29</td>
    <td align="right">      377.22</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      386.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1961.36</td>
    <td align="right">10-FEB-15:32</td>
    <td align="right">     2992.58</td>
    <td align="right">      754.44</td>
    <td align="right">     2251.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4124.22</td>
    <td align="right">18-MAR-17:10</td>
    <td align="right">      118.13</td>
    <td align="right">       31.43</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      335.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11910.62</td>
    <td align="right">30-APR-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">       73.35</td>
    <td align="right">     1060.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10218.74</td>
    <td align="right">28-MAY-14:23</td>
    <td align="right">      157.50</td>
    <td align="right">       41.91</td>
    <td align="right">      750.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12347.27</td>
    <td align="right">25-JUN-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">       83.82</td>
    <td align="right">     1211.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14112.71</td>
    <td align="right">02-JUL-17:11</td>
    <td align="right">        0.00</td>
    <td align="right">      104.78</td>
    <td align="right">     1514.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11794.31</td>
    <td align="right">20-AUG-16:21</td>
    <td align="right">      315.01</td>
    <td align="right">       83.82</td>
    <td align="right">     1501.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12319.95</td>
    <td align="right">03-SEP-15:51</td>
    <td align="right">      315.01</td>
    <td align="right">       83.82</td>
    <td align="right">     1501.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6115.63</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">      748.15</td>
    <td align="right">      188.61</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1258.37</td>
    <td align="right">22-NOV-14:30</td>
    <td align="right">     1536.77</td>
    <td align="right">      377.22</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1368.51</td>
    <td align="right">12-DEC-14:40</td>
    <td align="right">      768.39</td>
    <td align="right">      188.61</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1258.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       31.43</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14112.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2992.58</td>
    <td align="right">      754.44</td>
    <td align="right">     2251.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.90</td>
    <td align="right">      386.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY [J]</td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255007E+12</td>
    <td align="right">   210825.90</td>
    <td align="right">28-JAN-07:10</td>
    <td align="right">0.138573E+11</td>
    <td align="right">    12400.12</td>
    <td align="right">24-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.241053E+12</td>
    <td align="right">   208721.79</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">0.126533E+11</td>
    <td align="right">    12675.98</td>
    <td align="right">13-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175093E+12</td>
    <td align="right">   190937.88</td>
    <td align="right">04-MAR-07:10</td>
    <td align="right">0.142635E+11</td>
    <td align="right">    12524.56</td>
    <td align="right">06-MAR-12:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.990160E+11</td>
    <td align="right">   128223.41</td>
    <td align="right">08-APR-06:10</td>
    <td align="right">0.128147E+11</td>
    <td align="right">    11639.02</td>
    <td align="right">04-APR-11:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.680567E+11</td>
    <td align="right">    70322.40</td>
    <td align="right">23-MAY-15:20</td>
    <td align="right">0.121225E+11</td>
    <td align="right">    11483.90</td>
    <td align="right">08-MAY-11:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.760960E+11</td>
    <td align="right">    72218.09</td>
    <td align="right">02-JUN-15:09</td>
    <td align="right">0.110745E+11</td>
    <td align="right">    10223.93</td>
    <td align="right">21-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.874068E+11</td>
    <td align="right">    90810.63</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">0.106766E+11</td>
    <td align="right">     9980.08</td>
    <td align="right">15-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.853215E+11</td>
    <td align="right">    79169.84</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">0.110741E+11</td>
    <td align="right">     9808.50</td>
    <td align="right">02-AUG-11:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.689434E+11</td>
    <td align="right">    72561.09</td>
    <td align="right">13-SEP-14:39</td>
    <td align="right">0.107094E+11</td>
    <td align="right">    11232.18</td>
    <td align="right">19-SEP-11:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.828085E+11</td>
    <td align="right">   103536.48</td>
    <td align="right">30-OCT-06:10</td>
    <td align="right">0.121517E+11</td>
    <td align="right">    11382.24</td>
    <td align="right">30-OCT-11:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152307E+12</td>
    <td align="right">   165352.06</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">0.127764E+11</td>
    <td align="right">    11527.92</td>
    <td align="right">30-NOV-12:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232740E+12</td>
    <td align="right">   207843.90</td>
    <td align="right">18-DEC-07:10</td>
    <td align="right">0.134044E+11</td>
    <td align="right">    11638.86</td>
    <td align="right">29-DEC-12:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162385E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147578E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.680567E+11</td>
    <td align="right">    70322.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106766E+11</td>
    <td align="right">     9808.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.255007E+12</td>
    <td align="right">   210825.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.142635E+11</td>
    <td align="right">    12675.98</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121644E+11</td>
    <td align="right">0.597089E+10</td>
    <td align="right">0.356161E+11</td>
    <td align="right">0.611205E+09</td>
    <td align="right">0.671733E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.193915E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108374E+11</td>
    <td align="right">0.474836E+10</td>
    <td align="right">0.322509E+11</td>
    <td align="right">0.552741E+09</td>
    <td align="right">0.617800E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.186475E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126689E+11</td>
    <td align="right">0.441831E+10</td>
    <td align="right">0.371602E+11</td>
    <td align="right">0.631077E+09</td>
    <td align="right">0.621648E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.113469E+12</td>
    <td align="right">0.515740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112250E+11</td>
    <td align="right">0.352418E+10</td>
    <td align="right">0.343902E+11</td>
    <td align="right">0.589472E+09</td>
    <td align="right">0.519687E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.429945E+11</td>
    <td align="right">0.108369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120169E+11</td>
    <td align="right">0.304929E+10</td>
    <td align="right">0.363882E+11</td>
    <td align="right">0.620978E+09</td>
    <td align="right">0.490085E+10</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.273043E+10</td>
    <td align="right">0.833757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119266E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.357743E+11</td>
    <td align="right">0.608179E+09</td>
    <td align="right">0.615665E+10</td>
    <td align="right"> 12231776.97</td>
    <td align="right"> 99697211.15</td>
    <td align="right">0.187806E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111836E+11</td>
    <td align="right">0.290320E+10</td>
    <td align="right">0.349973E+11</td>
    <td align="right">0.602193E+09</td>
    <td align="right">0.757100E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">  5562496.20</td>
    <td align="right">0.301317E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.124964E+11</td>
    <td align="right">0.337878E+10</td>
    <td align="right">0.371602E+11</td>
    <td align="right">0.631023E+09</td>
    <td align="right">0.700180E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.246406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112823E+11</td>
    <td align="right">0.391430E+10</td>
    <td align="right">0.343764E+11</td>
    <td align="right">0.589405E+09</td>
    <td align="right">0.501650E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.744863E+09</td>
    <td align="right">0.130076E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118835E+11</td>
    <td align="right">0.488938E+10</td>
    <td align="right">0.356230E+11</td>
    <td align="right">0.611097E+09</td>
    <td align="right">0.482496E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.210722E+11</td>
    <td align="right">0.389195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120355E+11</td>
    <td align="right">0.553154E+10</td>
    <td align="right">0.348628E+11</td>
    <td align="right">0.597224E+09</td>
    <td align="right">0.578374E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.930920E+11</td>
    <td align="right">0.391828E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118874E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.349904E+11</td>
    <td align="right">0.602485E+09</td>
    <td align="right">0.662674E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.172415E+12</td>
    <td align="right"> 19946907.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141608E+12</td>
    <td align="right">0.512519E+11</td>
    <td align="right">0.423590E+12</td>
    <td align="right">0.724708E+10</td>
    <td align="right">0.721909E+11</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.827013E+12</td>
    <td align="right">0.100801E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108374E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.322509E+11</td>
    <td align="right">0.552741E+09</td>
    <td align="right">0.482496E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126689E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.371602E+11</td>
    <td align="right">0.631077E+09</td>
    <td align="right">0.757100E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.193915E+12</td>
    <td align="right">0.301317E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
    <td align="right">HUMIDIFIER:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120695E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164036E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110130E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125264E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114315E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.488612E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.116339E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43613897.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.110309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5047721.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.106715E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110741E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249051E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.104603E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110884E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111893E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116615E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117281E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.135850E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104603E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125264E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    15009.13</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     5686.19</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    28154.44</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      457.95</td>
    <td align="right">11-JAN-08:20</td>
    <td align="right">     4393.71</td>
    <td align="right">24-JAN-05:30</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-08:20</td>
    <td align="right">   189302.87</td>
    <td align="right">28-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    13694.38</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      456.59</td>
    <td align="right">09-FEB-08:20</td>
    <td align="right">     4620.48</td>
    <td align="right">02-FEB-07:19</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-17:19</td>
    <td align="right">   183088.63</td>
    <td align="right">01-FEB-21:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13020.16</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      456.94</td>
    <td align="right">16-MAR-07:19</td>
    <td align="right">     4280.65</td>
    <td align="right">03-MAR-04:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">   175424.05</td>
    <td align="right">04-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12184.66</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">    28154.44</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      456.26</td>
    <td align="right">06-APR-07:19</td>
    <td align="right">     3437.87</td>
    <td align="right">11-APR-04:30</td>
    <td align="right">        6.85</td>
    <td align="right">03-APR-17:10</td>
    <td align="right">   112908.16</td>
    <td align="right">08-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12090.47</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      456.19</td>
    <td align="right">19-MAY-07:19</td>
    <td align="right">     7468.96</td>
    <td align="right">24-MAY-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">    41036.10</td>
    <td align="right">15-MAY-05:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11981.82</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUN-19:49</td>
    <td align="right">    28154.44</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      456.10</td>
    <td align="right">15-JUN-07:19</td>
    <td align="right">     8382.93</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">04-JUN-16:19</td>
    <td align="right">     7522.06</td>
    <td align="right">20-JUN-06:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12140.43</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUL-19:00</td>
    <td align="right">    28154.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      456.23</td>
    <td align="right">26-JUL-07:19</td>
    <td align="right">    10559.02</td>
    <td align="right">03-JUL-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">02-JUL-11:09</td>
    <td align="right">     1242.53</td>
    <td align="right">21-JUL-06:40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11862.57</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">02-AUG-05:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      456.00</td>
    <td align="right">16-AUG-07:19</td>
    <td align="right">     8605.27</td>
    <td align="right">31-AUG-15:50</td>
    <td align="right">        6.85</td>
    <td align="right">05-AUG-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12746.31</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      456.72</td>
    <td align="right">19-SEP-07:19</td>
    <td align="right">     7600.74</td>
    <td align="right">13-SEP-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">    31524.89</td>
    <td align="right">18-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    14771.47</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">    28154.44</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      458.37</td>
    <td align="right">31-OCT-07:19</td>
    <td align="right">     5597.40</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">06-OCT-06:10</td>
    <td align="right">    77086.99</td>
    <td align="right">30-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    15009.13</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      458.40</td>
    <td align="right">03-NOV-07:19</td>
    <td align="right">     3832.96</td>
    <td align="right">26-NOV-04:10</td>
    <td align="right">        6.85</td>
    <td align="right">07-NOV-06:19</td>
    <td align="right">   138653.83</td>
    <td align="right">27-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    15009.13</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     5686.19</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      457.70</td>
    <td align="right">27-DEC-08:20</td>
    <td align="right">     4534.37</td>
    <td align="right">17-DEC-22:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">   180409.06</td>
    <td align="right">18-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    11862.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3328.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28154.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3437.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15009.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5686.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28154.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">      458.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10559.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   189302.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7702.48</td>
    <td align="right">31-MAR-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10978.54</td>
    <td align="right">14-APR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    25150.35</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    26893.57</td>
    <td align="right">02-JUN-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    43392.47</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    33125.99</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    29582.90</td>
    <td align="right">13-SEP-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    20548.26</td>
    <td align="right">04-OCT-14:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8000.52</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2507.69</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    43392.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   210825.90</td>
    <td align="right">28-JAN-07:10</td>
    <td align="right">     1667.64</td>
    <td align="right">    11070.57</td>
    <td align="right">     5686.19</td>
    <td align="right">      178.26</td>
    <td align="right">     2913.53</td>
    <td align="right">        6.85</td>
    <td align="right">   189302.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   208721.79</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">     5003.11</td>
    <td align="right">    12939.29</td>
    <td align="right">     5686.19</td>
    <td align="right">      188.04</td>
    <td align="right">     4426.95</td>
    <td align="right">        6.85</td>
    <td align="right">   180471.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   190937.88</td>
    <td align="right">04-MAR-07:10</td>
    <td align="right">     1403.93</td>
    <td align="right">    11070.57</td>
    <td align="right">        0.00</td>
    <td align="right">      178.20</td>
    <td align="right">     2854.28</td>
    <td align="right">        6.85</td>
    <td align="right">   175424.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   128223.41</td>
    <td align="right">08-APR-06:10</td>
    <td align="right">     1433.62</td>
    <td align="right">    11070.57</td>
    <td align="right">        0.00</td>
    <td align="right">      178.21</td>
    <td align="right">     2626.00</td>
    <td align="right">        6.85</td>
    <td align="right">   112908.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    70322.40</td>
    <td align="right">23-MAY-15:20</td>
    <td align="right">    11808.25</td>
    <td align="right">    25892.31</td>
    <td align="right">        0.00</td>
    <td align="right">      424.25</td>
    <td align="right">     7075.61</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    25115.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    72218.09</td>
    <td align="right">02-JUN-15:09</td>
    <td align="right">    11808.25</td>
    <td align="right">    25892.31</td>
    <td align="right">        0.00</td>
    <td align="right">      424.25</td>
    <td align="right">     7192.86</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    26893.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    90810.63</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    11808.25</td>
    <td align="right">    25892.31</td>
    <td align="right">        0.00</td>
    <td align="right">      424.25</td>
    <td align="right">     9286.51</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    43392.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    79169.84</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">    11808.25</td>
    <td align="right">    26089.02</td>
    <td align="right">        0.00</td>
    <td align="right">      426.93</td>
    <td align="right">     7712.81</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    33125.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    72561.09</td>
    <td align="right">13-SEP-14:39</td>
    <td align="right">    11808.25</td>
    <td align="right">    25007.13</td>
    <td align="right">        0.00</td>
    <td align="right">      412.38</td>
    <td align="right">     5957.67</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    29368.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   103536.48</td>
    <td align="right">30-OCT-06:10</td>
    <td align="right">     5003.11</td>
    <td align="right">    12939.29</td>
    <td align="right">     5686.19</td>
    <td align="right">      188.04</td>
    <td align="right">     2626.00</td>
    <td align="right">        6.85</td>
    <td align="right">    77086.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   165352.06</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">     5003.11</td>
    <td align="right">    12939.29</td>
    <td align="right">     5686.19</td>
    <td align="right">      188.04</td>
    <td align="right">     2874.75</td>
    <td align="right">        6.85</td>
    <td align="right">   138653.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   207843.90</td>
    <td align="right">18-DEC-07:10</td>
    <td align="right">     5003.11</td>
    <td align="right">    12939.29</td>
    <td align="right">     5686.19</td>
    <td align="right">      188.04</td>
    <td align="right">     3611.36</td>
    <td align="right">        6.85</td>
    <td align="right">   180409.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    70322.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1403.93</td>
    <td align="right">    11070.57</td>
    <td align="right">        0.00</td>
    <td align="right">      178.20</td>
    <td align="right">     2626.00</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   210825.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11808.25</td>
    <td align="right">    26089.02</td>
    <td align="right">     5686.19</td>
    <td align="right">      426.93</td>
    <td align="right">     9286.51</td>
    <td align="right">        6.85</td>
    <td align="right">   189302.87</td>
    <td align="right">    43392.47</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {Maximum} [W]</td>
    <td align="right">HEATING:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1383.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    11016.87</td>
    <td align="right">24-JAN-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1383.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    11292.73</td>
    <td align="right">13-FEB-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1383.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    11141.31</td>
    <td align="right">06-MAR-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1383.26</td>
    <td align="right">01-APR-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">    10255.76</td>
    <td align="right">04-APR-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1383.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10141.63</td>
    <td align="right">01-MAY-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1383.26</td>
    <td align="right">03-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9985.89</td>
    <td align="right">01-JUN-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1383.26</td>
    <td align="right">15-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9866.95</td>
    <td align="right">03-JUL-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9808.50</td>
    <td align="right">02-AUG-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1383.26</td>
    <td align="right">08-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9865.25</td>
    <td align="right">25-SEP-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1383.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9998.99</td>
    <td align="right">30-OCT-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1383.26</td>
    <td align="right">02-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10144.66</td>
    <td align="right">30-NOV-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1383.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10255.60</td>
    <td align="right">29-DEC-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9808.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1383.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    11292.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       25.10</td>
    <td align="right">        0.00</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.08</td>
    <td align="right">        0.17</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       25.10</td>
    <td align="right">        0.50</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       25.09</td>
    <td align="right">        0.17</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       25.09</td>
    <td align="right">        0.17</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.33</td>
    <td align="right">       25.09</td>
    <td align="right">        1.00</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       25.10</td>
    <td align="right">        0.50</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.33</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.67</td>
    <td align="right">       19.41</td>
    <td align="right">        0.33</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        5.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.33</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.67</td>
    <td align="right">       19.41</td>
    <td align="right">        0.33</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      148.33</td>
    <td align="right">       18.67</td>
    <td align="right">       44.17</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      145.00</td>
    <td align="right">       18.59</td>
    <td align="right">       39.33</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       82.00</td>
    <td align="right">       18.76</td>
    <td align="right">       21.17</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.83</td>
    <td align="right">       19.07</td>
    <td align="right">        6.83</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.33</td>
    <td align="right">       19.35</td>
    <td align="right">        0.33</td>
    <td align="right">       19.36</td>
    <td align="right">        0.17</td>
    <td align="right">       19.88</td>
    <td align="right">        0.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       25.32</td>
    <td align="right">        4.17</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
    <td align="right">       25.39</td>
    <td align="right">        8.67</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       25.24</td>
    <td align="right">        2.83</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.15</td>
    <td align="right">        0.17</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.83</td>
    <td align="right">       19.13</td>
    <td align="right">        4.83</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.33</td>
    <td align="right">       18.96</td>
    <td align="right">       20.83</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      140.17</td>
    <td align="right">       18.56</td>
    <td align="right">       44.00</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      641.83</td>
    <td align="right">       18.71</td>
    <td align="right">      181.50</td>
    <td align="right">       18.73</td>
    <td align="right">       23.17</td>
    <td align="right">       18.91</td>
    <td align="right">       16.00</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      148.33</td>
    <td align="right">       19.35</td>
    <td align="right">       44.17</td>
    <td align="right">       19.36</td>
    <td align="right">       13.67</td>
    <td align="right">       25.39</td>
    <td align="right">        8.67</td>
    <td align="right">       25.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.17</td>
    <td align="right">       18.43</td>
    <td align="right">       27.33</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       82.33</td>
    <td align="right">       18.40</td>
    <td align="right">       26.50</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.17</td>
    <td align="right">       18.64</td>
    <td align="right">       15.17</td>
    <td align="right">       18.68</td>
    <td align="right">        0.00</td>
    <td align="right">       18.68</td>
    <td align="right">        0.00</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.17</td>
    <td align="right">       19.07</td>
    <td align="right">        6.50</td>
    <td align="right">       19.08</td>
    <td align="right">        0.83</td>
    <td align="right">       19.22</td>
    <td align="right">        0.83</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.17</td>
    <td align="right">       19.34</td>
    <td align="right">        0.17</td>
    <td align="right">       19.35</td>
    <td align="right">        2.83</td>
    <td align="right">       23.51</td>
    <td align="right">        2.67</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">       25.64</td>
    <td align="right">        9.33</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">       25.83</td>
    <td align="right">       15.00</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       25.78</td>
    <td align="right">       10.67</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       25.29</td>
    <td align="right">        6.17</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.50</td>
    <td align="right">       19.11</td>
    <td align="right">        2.83</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       61.33</td>
    <td align="right">       18.91</td>
    <td align="right">       16.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.83</td>
    <td align="right">       18.46</td>
    <td align="right">       25.67</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      425.67</td>
    <td align="right">       18.61</td>
    <td align="right">      120.17</td>
    <td align="right">       18.64</td>
    <td align="right">       52.83</td>
    <td align="right">       19.26</td>
    <td align="right">       44.67</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.17</td>
    <td align="right">       19.34</td>
    <td align="right">       27.33</td>
    <td align="right">       19.35</td>
    <td align="right">       20.00</td>
    <td align="right">       25.83</td>
    <td align="right">       15.00</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.17</td>
    <td align="right">       18.54</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       76.83</td>
    <td align="right">       18.49</td>
    <td align="right">       20.00</td>
    <td align="right">       18.54</td>
    <td align="right">        0.33</td>
    <td align="right">       18.56</td>
    <td align="right">        0.33</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       56.33</td>
    <td align="right">       18.74</td>
    <td align="right">       14.33</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.50</td>
    <td align="right">       19.10</td>
    <td align="right">        5.17</td>
    <td align="right">       19.11</td>
    <td align="right">        2.50</td>
    <td align="right">       19.54</td>
    <td align="right">        2.50</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.83</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
    <td align="right">        2.83</td>
    <td align="right">       24.05</td>
    <td align="right">        2.67</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       25.47</td>
    <td align="right">        7.33</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">       25.71</td>
    <td align="right">       11.50</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.33</td>
    <td align="right">       25.83</td>
    <td align="right">        8.00</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       25.73</td>
    <td align="right">        5.50</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.67</td>
    <td align="right">       19.15</td>
    <td align="right">        3.17</td>
    <td align="right">       19.15</td>
    <td align="right">        0.83</td>
    <td align="right">       19.41</td>
    <td align="right">        0.83</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       56.50</td>
    <td align="right">       18.97</td>
    <td align="right">       13.67</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       84.50</td>
    <td align="right">       18.59</td>
    <td align="right">       24.00</td>
    <td align="right">       18.62</td>
    <td align="right">        1.17</td>
    <td align="right">       18.69</td>
    <td align="right">        1.17</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      406.33</td>
    <td align="right">       18.70</td>
    <td align="right">      104.33</td>
    <td align="right">       18.72</td>
    <td align="right">       49.67</td>
    <td align="right">       19.34</td>
    <td align="right">       39.83</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.17</td>
    <td align="right">       19.35</td>
    <td align="right">       24.00</td>
    <td align="right">       19.35</td>
    <td align="right">       16.83</td>
    <td align="right">       25.83</td>
    <td align="right">       11.50</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.83</td>
    <td align="right">       18.41</td>
    <td align="right">       27.67</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       88.83</td>
    <td align="right">       18.34</td>
    <td align="right">       33.00</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.17</td>
    <td align="right">       18.67</td>
    <td align="right">       15.50</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.83</td>
    <td align="right">       19.09</td>
    <td align="right">        5.83</td>
    <td align="right">       19.10</td>
    <td align="right">        2.50</td>
    <td align="right">       19.54</td>
    <td align="right">        1.50</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.33</td>
    <td align="right">       19.34</td>
    <td align="right">        0.33</td>
    <td align="right">       19.36</td>
    <td align="right">        4.33</td>
    <td align="right">       23.89</td>
    <td align="right">        3.00</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">       25.83</td>
    <td align="right">        6.83</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
    <td align="right">       26.17</td>
    <td align="right">       11.33</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       26.15</td>
    <td align="right">        6.33</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.17</td>
    <td align="right">       19.44</td>
    <td align="right">        4.50</td>
    <td align="right">       25.31</td>
    <td align="right">        3.00</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.50</td>
    <td align="right">       19.11</td>
    <td align="right">        4.00</td>
    <td align="right">       19.10</td>
    <td align="right">        0.67</td>
    <td align="right">       19.27</td>
    <td align="right">        0.50</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       61.33</td>
    <td align="right">       18.90</td>
    <td align="right">       16.83</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.33</td>
    <td align="right">       18.46</td>
    <td align="right">       25.50</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      431.33</td>
    <td align="right">       18.60</td>
    <td align="right">      128.83</td>
    <td align="right">       18.61</td>
    <td align="right">       55.67</td>
    <td align="right">       19.28</td>
    <td align="right">       32.50</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       88.83</td>
    <td align="right">       19.44</td>
    <td align="right">       33.00</td>
    <td align="right">       19.44</td>
    <td align="right">       21.50</td>
    <td align="right">       26.17</td>
    <td align="right">       11.33</td>
    <td align="right">       26.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       90.17</td>
    <td align="right">       18.80</td>
    <td align="right">       29.33</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      101.67</td>
    <td align="right">       18.73</td>
    <td align="right">       43.00</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       62.33</td>
    <td align="right">       18.92</td>
    <td align="right">       18.33</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.00</td>
    <td align="right">       19.22</td>
    <td align="right">        5.33</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.33</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       25.17</td>
    <td align="right">        3.33</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.67</td>
    <td align="right">       19.32</td>
    <td align="right">        1.33</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.83</td>
    <td align="right">       19.13</td>
    <td align="right">       10.50</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       84.17</td>
    <td align="right">       18.88</td>
    <td align="right">       26.33</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      412.17</td>
    <td align="right">       18.89</td>
    <td align="right">      134.17</td>
    <td align="right">       18.90</td>
    <td align="right">        4.50</td>
    <td align="right">       18.95</td>
    <td align="right">        3.33</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      101.67</td>
    <td align="right">       19.44</td>
    <td align="right">       43.00</td>
    <td align="right">       19.44</td>
    <td align="right">        4.50</td>
    <td align="right">       25.17</td>
    <td align="right">        3.33</td>
    <td align="right">       25.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       85.50</td>
    <td align="right">       18.79</td>
    <td align="right">       26.00</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       92.67</td>
    <td align="right">       18.66</td>
    <td align="right">       36.83</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       55.33</td>
    <td align="right">       18.89</td>
    <td align="right">       14.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.83</td>
    <td align="right">       19.21</td>
    <td align="right">        3.67</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       25.33</td>
    <td align="right">        0.83</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       25.56</td>
    <td align="right">        6.83</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">       25.61</td>
    <td align="right">       15.00</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       25.62</td>
    <td align="right">       10.50</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       25.31</td>
    <td align="right">        6.17</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.50</td>
    <td align="right">       19.33</td>
    <td align="right">        0.83</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.67</td>
    <td align="right">       19.13</td>
    <td align="right">        9.17</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.00</td>
    <td align="right">       18.86</td>
    <td align="right">       28.50</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      378.50</td>
    <td align="right">       18.85</td>
    <td align="right">      119.00</td>
    <td align="right">       18.86</td>
    <td align="right">       45.67</td>
    <td align="right">       19.42</td>
    <td align="right">       39.33</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       92.67</td>
    <td align="right">       19.33</td>
    <td align="right">       36.83</td>
    <td align="right">       19.32</td>
    <td align="right">       19.00</td>
    <td align="right">       25.62</td>
    <td align="right">       15.00</td>
    <td align="right">       25.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      223.17</td>
    <td align="right">       17.25</td>
    <td align="right">      164.67</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">       17.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      223.33</td>
    <td align="right">       17.11</td>
    <td align="right">      166.67</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      126.67</td>
    <td align="right">       17.53</td>
    <td align="right">       90.67</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">       17.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.83</td>
    <td align="right">       17.91</td>
    <td align="right">       44.67</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">       17.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.50</td>
    <td align="right">       18.69</td>
    <td align="right">        7.50</td>
    <td align="right">       18.69</td>
    <td align="right">        1.17</td>
    <td align="right">       19.16</td>
    <td align="right">        1.17</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       25.26</td>
    <td align="right">        4.67</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       25.44</td>
    <td align="right">       12.00</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       25.56</td>
    <td align="right">        8.33</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.00</td>
    <td align="right">       19.02</td>
    <td align="right">        1.00</td>
    <td align="right">       19.02</td>
    <td align="right">        8.83</td>
    <td align="right">       24.31</td>
    <td align="right">        7.00</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.83</td>
    <td align="right">       18.44</td>
    <td align="right">       14.00</td>
    <td align="right">       18.35</td>
    <td align="right">        2.67</td>
    <td align="right">       18.90</td>
    <td align="right">        2.67</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       84.50</td>
    <td align="right">       17.77</td>
    <td align="right">       62.83</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">       17.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      200.50</td>
    <td align="right">       17.51</td>
    <td align="right">      145.83</td>
    <td align="right">       17.30</td>
    <td align="right">        0.50</td>
    <td align="right">       17.31</td>
    <td align="right">        0.50</td>
    <td align="right">       17.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      941.33</td>
    <td align="right">       17.43</td>
    <td align="right">      697.83</td>
    <td align="right">       17.22</td>
    <td align="right">       43.17</td>
    <td align="right">       17.43</td>
    <td align="right">       36.33</td>
    <td align="right">       17.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.33</td>
    <td align="right">       19.02</td>
    <td align="right">      166.67</td>
    <td align="right">       19.02</td>
    <td align="right">       14.50</td>
    <td align="right">       25.56</td>
    <td align="right">       12.00</td>
    <td align="right">       25.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.50</td>
    <td align="right">       18.73</td>
    <td align="right">       32.00</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      119.83</td>
    <td align="right">       18.45</td>
    <td align="right">       65.00</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.83</td>
    <td align="right">       18.84</td>
    <td align="right">       20.50</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.17</td>
    <td align="right">       19.25</td>
    <td align="right">        3.17</td>
    <td align="right">       19.26</td>
    <td align="right">        1.17</td>
    <td align="right">       19.59</td>
    <td align="right">        0.67</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       25.33</td>
    <td align="right">        1.83</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
    <td align="right">       25.55</td>
    <td align="right">        6.17</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.67</td>
    <td align="right">       25.76</td>
    <td align="right">       12.83</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">       25.75</td>
    <td align="right">        6.83</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       25.52</td>
    <td align="right">        3.67</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.33</td>
    <td align="right">       19.31</td>
    <td align="right">        1.33</td>
    <td align="right">       19.30</td>
    <td align="right">        0.50</td>
    <td align="right">       19.68</td>
    <td align="right">        0.50</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.83</td>
    <td align="right">       19.12</td>
    <td align="right">        9.67</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.17</td>
    <td align="right">       18.80</td>
    <td align="right">       34.67</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">       18.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      422.67</td>
    <td align="right">       18.75</td>
    <td align="right">      166.33</td>
    <td align="right">       18.71</td>
    <td align="right">       56.83</td>
    <td align="right">       19.32</td>
    <td align="right">       32.50</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      119.83</td>
    <td align="right">       19.31</td>
    <td align="right">       65.00</td>
    <td align="right">       19.30</td>
    <td align="right">       24.67</td>
    <td align="right">       25.76</td>
    <td align="right">       12.83</td>
    <td align="right">       25.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       93.33</td>
    <td align="right">       18.78</td>
    <td align="right">       29.83</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       85.17</td>
    <td align="right">       18.73</td>
    <td align="right">       25.50</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       55.00</td>
    <td align="right">       18.92</td>
    <td align="right">       14.17</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.33</td>
    <td align="right">       19.23</td>
    <td align="right">        4.33</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       25.20</td>
    <td align="right">        3.67</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       25.27</td>
    <td align="right">        7.67</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       25.16</td>
    <td align="right">        1.50</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.00</td>
    <td align="right">       19.22</td>
    <td align="right">        2.17</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.00</td>
    <td align="right">       19.09</td>
    <td align="right">       13.17</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.33</td>
    <td align="right">       18.81</td>
    <td align="right">       28.50</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      407.17</td>
    <td align="right">       18.87</td>
    <td align="right">      117.67</td>
    <td align="right">       18.89</td>
    <td align="right">       18.17</td>
    <td align="right">       19.10</td>
    <td align="right">       12.83</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       93.33</td>
    <td align="right">       19.23</td>
    <td align="right">       29.83</td>
    <td align="right">       19.24</td>
    <td align="right">       11.67</td>
    <td align="right">       25.27</td>
    <td align="right">        7.67</td>
    <td align="right">       25.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       85.33</td>
    <td align="right">       18.73</td>
    <td align="right">       25.50</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       86.00</td>
    <td align="right">       18.62</td>
    <td align="right">       29.67</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.17</td>
    <td align="right">       18.87</td>
    <td align="right">       13.00</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.83</td>
    <td align="right">       19.22</td>
    <td align="right">        4.00</td>
    <td align="right">       19.23</td>
    <td align="right">        1.00</td>
    <td align="right">       19.48</td>
    <td align="right">        1.00</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       25.44</td>
    <td align="right">        3.33</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">       25.71</td>
    <td align="right">        8.50</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.83</td>
    <td align="right">       25.76</td>
    <td align="right">       16.50</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       25.79</td>
    <td align="right">       10.50</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       25.38</td>
    <td align="right">        5.83</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.17</td>
    <td align="right">       19.21</td>
    <td align="right">        1.00</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.83</td>
    <td align="right">       19.10</td>
    <td align="right">       12.00</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       84.67</td>
    <td align="right">       18.77</td>
    <td align="right">       25.83</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">       18.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      386.00</td>
    <td align="right">       18.82</td>
    <td align="right">      111.00</td>
    <td align="right">       18.83</td>
    <td align="right">       50.33</td>
    <td align="right">       19.46</td>
    <td align="right">       45.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">       18.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.00</td>
    <td align="right">       19.22</td>
    <td align="right">       29.67</td>
    <td align="right">       19.23</td>
    <td align="right">       19.83</td>
    <td align="right">       25.79</td>
    <td align="right">       16.50</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.33</td>
    <td align="right">       18.82</td>
    <td align="right">       22.17</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       72.67</td>
    <td align="right">       18.78</td>
    <td align="right">       19.00</td>
    <td align="right">       18.82</td>
    <td align="right">        0.33</td>
    <td align="right">       18.84</td>
    <td align="right">        0.33</td>
    <td align="right">       18.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.17</td>
    <td align="right">       18.94</td>
    <td align="right">       11.33</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       16.83</td>
    <td align="right">       19.25</td>
    <td align="right">        3.33</td>
    <td align="right">       19.26</td>
    <td align="right">        2.50</td>
    <td align="right">       19.94</td>
    <td align="right">        2.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       25.42</td>
    <td align="right">        2.50</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       25.41</td>
    <td align="right">        6.83</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       25.65</td>
    <td align="right">       11.67</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.83</td>
    <td align="right">       25.72</td>
    <td align="right">        9.67</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       25.67</td>
    <td align="right">        6.33</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.67</td>
    <td align="right">       19.24</td>
    <td align="right">        1.17</td>
    <td align="right">       19.23</td>
    <td align="right">        3.33</td>
    <td align="right">       21.03</td>
    <td align="right">        3.33</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       40.00</td>
    <td align="right">       19.11</td>
    <td align="right">        9.17</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">       19.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.83</td>
    <td align="right">       18.86</td>
    <td align="right">       22.50</td>
    <td align="right">       18.88</td>
    <td align="right">        1.17</td>
    <td align="right">       18.96</td>
    <td align="right">        1.17</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      344.50</td>
    <td align="right">       18.90</td>
    <td align="right">       88.67</td>
    <td align="right">       18.92</td>
    <td align="right">       50.17</td>
    <td align="right">       19.61</td>
    <td align="right">       44.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.33</td>
    <td align="right">       19.25</td>
    <td align="right">       22.50</td>
    <td align="right">       19.26</td>
    <td align="right">       15.00</td>
    <td align="right">       25.72</td>
    <td align="right">       11.67</td>
    <td align="right">       25.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.83</td>
    <td align="right">       18.71</td>
    <td align="right">       26.67</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.33</td>
    <td align="right">       18.54</td>
    <td align="right">       34.00</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.17</td>
    <td align="right">       18.88</td>
    <td align="right">       12.50</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.50</td>
    <td align="right">       19.24</td>
    <td align="right">        3.33</td>
    <td align="right">       19.25</td>
    <td align="right">        2.17</td>
    <td align="right">       19.86</td>
    <td align="right">        1.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       25.60</td>
    <td align="right">        2.67</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       25.79</td>
    <td align="right">        6.17</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.50</td>
    <td align="right">       26.02</td>
    <td align="right">       11.67</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       26.13</td>
    <td align="right">        5.50</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       25.67</td>
    <td align="right">        3.50</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.50</td>
    <td align="right">       19.22</td>
    <td align="right">        2.33</td>
    <td align="right">       19.21</td>
    <td align="right">        0.67</td>
    <td align="right">       19.55</td>
    <td align="right">        0.67</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       48.33</td>
    <td align="right">       19.07</td>
    <td align="right">       12.50</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.50</td>
    <td align="right">       18.77</td>
    <td align="right">       24.83</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">       18.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      385.17</td>
    <td align="right">       18.79</td>
    <td align="right">      116.17</td>
    <td align="right">       18.78</td>
    <td align="right">       54.00</td>
    <td align="right">       19.48</td>
    <td align="right">       31.50</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       89.33</td>
    <td align="right">       19.24</td>
    <td align="right">       34.00</td>
    <td align="right">       19.25</td>
    <td align="right">       22.50</td>
    <td align="right">       26.13</td>
    <td align="right">       11.67</td>
    <td align="right">       26.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.02</td>
    <td align="right">      495.50</td>
    <td align="right">       20.02</td>
    <td align="right">      495.50</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.01</td>
    <td align="right">      454.00</td>
    <td align="right">       20.01</td>
    <td align="right">      454.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.41</td>
    <td align="right">      411.50</td>
    <td align="right">       20.26</td>
    <td align="right">      411.50</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.92</td>
    <td align="right">      231.83</td>
    <td align="right">       20.71</td>
    <td align="right">      231.83</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      375.33</td>
    <td align="right">       22.97</td>
    <td align="right">       46.67</td>
    <td align="right">       23.13</td>
    <td align="right">        0.00</td>
    <td align="right">       23.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.33</td>
    <td align="right">       23.72</td>
    <td align="right">      258.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.83</td>
    <td align="right">       23.63</td>
    <td align="right">      349.83</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.17</td>
    <td align="right">       23.71</td>
    <td align="right">      382.83</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      134.67</td>
    <td align="right">       23.46</td>
    <td align="right">      220.33</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      419.00</td>
    <td align="right">       22.19</td>
    <td align="right">       79.33</td>
    <td align="right">       22.19</td>
    <td align="right">       42.17</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.43</td>
    <td align="right">      354.67</td>
    <td align="right">       20.29</td>
    <td align="right">      354.67</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.08</td>
    <td align="right">      469.67</td>
    <td align="right">       20.05</td>
    <td align="right">      469.67</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3933.33</td>
    <td align="right">       20.93</td>
    <td align="right">     3754.17</td>
    <td align="right">       21.24</td>
    <td align="right">     2459.33</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.17</td>
    <td align="right">       20.01</td>
    <td align="right">       46.67</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.72</td>
    <td align="right">      495.50</td>
    <td align="right">       24.39</td>
    <td align="right">      495.50</td>
    <td align="right">       24.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.00</td>
    <td align="right">      502.00</td>
    <td align="right">       20.00</td>
    <td align="right">      502.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.24</td>
    <td align="right">      432.33</td>
    <td align="right">       20.15</td>
    <td align="right">      432.33</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.42</td>
    <td align="right">      323.83</td>
    <td align="right">       20.29</td>
    <td align="right">      323.83</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      449.67</td>
    <td align="right">       22.15</td>
    <td align="right">       33.33</td>
    <td align="right">       22.20</td>
    <td align="right">       10.33</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      254.17</td>
    <td align="right">       23.23</td>
    <td align="right">       88.67</td>
    <td align="right">       23.45</td>
    <td align="right">        0.00</td>
    <td align="right">       23.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      150.67</td>
    <td align="right">       23.23</td>
    <td align="right">      207.83</td>
    <td align="right">       23.70</td>
    <td align="right">        0.00</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.67</td>
    <td align="right">       23.14</td>
    <td align="right">      171.50</td>
    <td align="right">       23.59</td>
    <td align="right">        0.00</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      332.33</td>
    <td align="right">       22.59</td>
    <td align="right">       63.83</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.00</td>
    <td align="right">       21.21</td>
    <td align="right">      162.33</td>
    <td align="right">       20.95</td>
    <td align="right">      159.50</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.10</td>
    <td align="right">      436.00</td>
    <td align="right">       20.06</td>
    <td align="right">      436.00</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.01</td>
    <td align="right">      479.83</td>
    <td align="right">       20.01</td>
    <td align="right">      479.83</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4786.50</td>
    <td align="right">       20.97</td>
    <td align="right">     3355.50</td>
    <td align="right">       20.86</td>
    <td align="right">     2797.83</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.67</td>
    <td align="right">       20.00</td>
    <td align="right">       33.33</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.23</td>
    <td align="right">      502.00</td>
    <td align="right">       23.70</td>
    <td align="right">      502.00</td>
    <td align="right">       23.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.99</td>
    <td align="right">      454.00</td>
    <td align="right">       19.99</td>
    <td align="right">      454.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.23</td>
    <td align="right">      437.83</td>
    <td align="right">       20.13</td>
    <td align="right">      437.83</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.39</td>
    <td align="right">      335.17</td>
    <td align="right">       20.26</td>
    <td align="right">      335.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      431.83</td>
    <td align="right">       21.97</td>
    <td align="right">       76.33</td>
    <td align="right">       22.02</td>
    <td align="right">       36.00</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.50</td>
    <td align="right">       23.10</td>
    <td align="right">      148.67</td>
    <td align="right">       23.54</td>
    <td align="right">        0.00</td>
    <td align="right">       23.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      122.00</td>
    <td align="right">       23.19</td>
    <td align="right">      253.67</td>
    <td align="right">       23.88</td>
    <td align="right">        3.33</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      168.17</td>
    <td align="right">       23.04</td>
    <td align="right">      212.00</td>
    <td align="right">       23.70</td>
    <td align="right">        0.00</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">       22.21</td>
    <td align="right">       82.50</td>
    <td align="right">       22.47</td>
    <td align="right">       11.50</td>
    <td align="right">       22.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.83</td>
    <td align="right">       20.88</td>
    <td align="right">      226.33</td>
    <td align="right">       20.65</td>
    <td align="right">      220.83</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.06</td>
    <td align="right">      448.17</td>
    <td align="right">       20.03</td>
    <td align="right">      448.17</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.00</td>
    <td align="right">      483.83</td>
    <td align="right">       19.99</td>
    <td align="right">      483.83</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4708.67</td>
    <td align="right">       20.83</td>
    <td align="right">     3660.50</td>
    <td align="right">       20.84</td>
    <td align="right">     2932.67</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      122.00</td>
    <td align="right">       19.98</td>
    <td align="right">       76.33</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.19</td>
    <td align="right">      502.00</td>
    <td align="right">       23.88</td>
    <td align="right">      502.00</td>
    <td align="right">       23.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.87</td>
    <td align="right">      502.00</td>
    <td align="right">       19.87</td>
    <td align="right">      502.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.87</td>
    <td align="right">      454.00</td>
    <td align="right">       19.87</td>
    <td align="right">      454.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.17</td>
    <td align="right">      447.17</td>
    <td align="right">       20.07</td>
    <td align="right">      447.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.48</td>
    <td align="right">      327.00</td>
    <td align="right">       20.28</td>
    <td align="right">      327.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.50</td>
    <td align="right">       21.91</td>
    <td align="right">      150.33</td>
    <td align="right">       22.12</td>
    <td align="right">       62.00</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      134.00</td>
    <td align="right">       23.07</td>
    <td align="right">      301.17</td>
    <td align="right">       24.05</td>
    <td align="right">        5.50</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       79.50</td>
    <td align="right">       23.55</td>
    <td align="right">      406.17</td>
    <td align="right">       24.33</td>
    <td align="right">       27.33</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      110.67</td>
    <td align="right">       23.00</td>
    <td align="right">      347.83</td>
    <td align="right">       24.10</td>
    <td align="right">        5.00</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      303.83</td>
    <td align="right">       22.02</td>
    <td align="right">      180.00</td>
    <td align="right">       22.59</td>
    <td align="right">       46.00</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.33</td>
    <td align="right">       20.71</td>
    <td align="right">      283.33</td>
    <td align="right">       20.55</td>
    <td align="right">      263.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.99</td>
    <td align="right">      456.50</td>
    <td align="right">       19.96</td>
    <td align="right">      456.50</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.87</td>
    <td align="right">      487.67</td>
    <td align="right">       19.86</td>
    <td align="right">      487.67</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4417.83</td>
    <td align="right">       20.64</td>
    <td align="right">     4343.17</td>
    <td align="right">       20.96</td>
    <td align="right">     3083.17</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.50</td>
    <td align="right">       19.87</td>
    <td align="right">      150.33</td>
    <td align="right">       19.86</td>
    <td align="right">        5.00</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.55</td>
    <td align="right">      502.00</td>
    <td align="right">       24.33</td>
    <td align="right">      502.00</td>
    <td align="right">       24.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      492.33</td>
    <td align="right">       20.34</td>
    <td align="right">      389.00</td>
    <td align="right">       20.19</td>
    <td align="right">      385.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      455.83</td>
    <td align="right">       21.02</td>
    <td align="right">      235.83</td>
    <td align="right">       20.73</td>
    <td align="right">      226.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      244.33</td>
    <td align="right">       22.04</td>
    <td align="right">      215.00</td>
    <td align="right">       22.88</td>
    <td align="right">       31.50</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       79.67</td>
    <td align="right">       23.24</td>
    <td align="right">      374.17</td>
    <td align="right">       24.29</td>
    <td align="right">        5.67</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       49.17</td>
    <td align="right">       24.11</td>
    <td align="right">      454.33</td>
    <td align="right">       24.49</td>
    <td align="right">       29.33</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.33</td>
    <td align="right">       23.29</td>
    <td align="right">      427.67</td>
    <td align="right">       24.36</td>
    <td align="right">        8.33</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.67</td>
    <td align="right">       22.18</td>
    <td align="right">      251.17</td>
    <td align="right">       23.17</td>
    <td align="right">       34.83</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      444.83</td>
    <td align="right">       21.03</td>
    <td align="right">      246.50</td>
    <td align="right">       20.92</td>
    <td align="right">      206.33</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.07</td>
    <td align="right">      442.50</td>
    <td align="right">       20.01</td>
    <td align="right">      442.50</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.93</td>
    <td align="right">      481.00</td>
    <td align="right">       19.92</td>
    <td align="right">      481.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3999.17</td>
    <td align="right">       20.66</td>
    <td align="right">     4473.17</td>
    <td align="right">       21.21</td>
    <td align="right">     2807.17</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       49.17</td>
    <td align="right">       19.91</td>
    <td align="right">      215.00</td>
    <td align="right">       19.91</td>
    <td align="right">        5.67</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.11</td>
    <td align="right">      502.00</td>
    <td align="right">       24.49</td>
    <td align="right">      502.00</td>
    <td align="right">       24.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.50</td>
    <td align="right">       20.09</td>
    <td align="right">      462.67</td>
    <td align="right">       20.01</td>
    <td align="right">      462.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.17</td>
    <td align="right">       20.08</td>
    <td align="right">      420.00</td>
    <td align="right">       20.01</td>
    <td align="right">      420.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      470.00</td>
    <td align="right">       20.55</td>
    <td align="right">      360.67</td>
    <td align="right">       20.39</td>
    <td align="right">      343.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      423.17</td>
    <td align="right">       20.84</td>
    <td align="right">      264.67</td>
    <td align="right">       20.68</td>
    <td align="right">      240.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      287.17</td>
    <td align="right">       21.83</td>
    <td align="right">      205.17</td>
    <td align="right">       22.46</td>
    <td align="right">       53.67</td>
    <td align="right">       22.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      126.17</td>
    <td align="right">       22.93</td>
    <td align="right">      316.67</td>
    <td align="right">       24.05</td>
    <td align="right">        4.00</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       82.83</td>
    <td align="right">       23.49</td>
    <td align="right">      408.17</td>
    <td align="right">       24.34</td>
    <td align="right">       28.33</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       91.67</td>
    <td align="right">       23.09</td>
    <td align="right">      383.17</td>
    <td align="right">       24.24</td>
    <td align="right">        9.33</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      226.00</td>
    <td align="right">       22.23</td>
    <td align="right">      256.83</td>
    <td align="right">       23.22</td>
    <td align="right">       36.00</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      391.50</td>
    <td align="right">       21.08</td>
    <td align="right">      257.17</td>
    <td align="right">       21.18</td>
    <td align="right">      180.50</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.83</td>
    <td align="right">       20.24</td>
    <td align="right">      402.67</td>
    <td align="right">       20.13</td>
    <td align="right">      398.00</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.00</td>
    <td align="right">       20.05</td>
    <td align="right">      455.33</td>
    <td align="right">       20.01</td>
    <td align="right">      451.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4018.00</td>
    <td align="right">       20.80</td>
    <td align="right">     4193.17</td>
    <td align="right">       21.27</td>
    <td align="right">     2627.00</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.83</td>
    <td align="right">       20.05</td>
    <td align="right">      205.17</td>
    <td align="right">       20.01</td>
    <td align="right">        4.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.50</td>
    <td align="right">       23.49</td>
    <td align="right">      462.67</td>
    <td align="right">       24.34</td>
    <td align="right">      462.67</td>
    <td align="right">       24.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      500.17</td>
    <td align="right">       19.91</td>
    <td align="right">      500.17</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.88</td>
    <td align="right">      450.50</td>
    <td align="right">       19.88</td>
    <td align="right">      450.50</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.17</td>
    <td align="right">       20.36</td>
    <td align="right">      401.67</td>
    <td align="right">       20.22</td>
    <td align="right">      392.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      438.00</td>
    <td align="right">       20.67</td>
    <td align="right">      290.50</td>
    <td align="right">       20.54</td>
    <td align="right">      268.17</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      294.17</td>
    <td align="right">       21.80</td>
    <td align="right">      216.50</td>
    <td align="right">       22.48</td>
    <td align="right">       54.33</td>
    <td align="right">       22.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      126.83</td>
    <td align="right">       23.03</td>
    <td align="right">      330.00</td>
    <td align="right">       24.10</td>
    <td align="right">       13.00</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      101.50</td>
    <td align="right">       23.87</td>
    <td align="right">      413.67</td>
    <td align="right">       24.40</td>
    <td align="right">       53.50</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      106.00</td>
    <td align="right">       23.18</td>
    <td align="right">      376.00</td>
    <td align="right">       24.21</td>
    <td align="right">       16.67</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.67</td>
    <td align="right">       22.13</td>
    <td align="right">      234.00</td>
    <td align="right">       22.95</td>
    <td align="right">       47.67</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      441.00</td>
    <td align="right">       20.82</td>
    <td align="right">      274.00</td>
    <td align="right">       20.74</td>
    <td align="right">      235.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.17</td>
    <td align="right">       20.05</td>
    <td align="right">      443.17</td>
    <td align="right">       20.00</td>
    <td align="right">      443.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.94</td>
    <td align="right">      481.67</td>
    <td align="right">       19.92</td>
    <td align="right">      481.67</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4204.50</td>
    <td align="right">       20.69</td>
    <td align="right">     4411.83</td>
    <td align="right">       21.13</td>
    <td align="right">     2956.17</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      101.50</td>
    <td align="right">       19.88</td>
    <td align="right">      216.50</td>
    <td align="right">       19.88</td>
    <td align="right">       13.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.87</td>
    <td align="right">      500.17</td>
    <td align="right">       24.40</td>
    <td align="right">      500.17</td>
    <td align="right">       24.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.87</td>
    <td align="right">      454.00</td>
    <td align="right">       19.87</td>
    <td align="right">      454.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.01</td>
    <td align="right">      484.83</td>
    <td align="right">       19.98</td>
    <td align="right">      484.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.08</td>
    <td align="right">      420.67</td>
    <td align="right">       20.04</td>
    <td align="right">      420.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      467.17</td>
    <td align="right">       21.47</td>
    <td align="right">      134.67</td>
    <td align="right">       21.35</td>
    <td align="right">      107.67</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      238.50</td>
    <td align="right">       23.03</td>
    <td align="right">      153.50</td>
    <td align="right">       23.56</td>
    <td align="right">        0.00</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      110.00</td>
    <td align="right">       23.55</td>
    <td align="right">      312.33</td>
    <td align="right">       24.17</td>
    <td align="right">       30.67</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      145.00</td>
    <td align="right">       23.14</td>
    <td align="right">      263.83</td>
    <td align="right">       23.93</td>
    <td align="right">        0.17</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      327.33</td>
    <td align="right">       22.38</td>
    <td align="right">      104.17</td>
    <td align="right">       22.81</td>
    <td align="right">        5.67</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      481.33</td>
    <td align="right">       20.92</td>
    <td align="right">      225.83</td>
    <td align="right">       20.68</td>
    <td align="right">      217.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.01</td>
    <td align="right">      453.50</td>
    <td align="right">       19.98</td>
    <td align="right">      453.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.93</td>
    <td align="right">      492.67</td>
    <td align="right">       19.92</td>
    <td align="right">      492.67</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4710.33</td>
    <td align="right">       20.72</td>
    <td align="right">     4002.00</td>
    <td align="right">       20.80</td>
    <td align="right">     3169.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.00</td>
    <td align="right">       19.87</td>
    <td align="right">      104.17</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.55</td>
    <td align="right">      502.00</td>
    <td align="right">       24.17</td>
    <td align="right">      502.00</td>
    <td align="right">       24.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.93</td>
    <td align="right">      502.00</td>
    <td align="right">       19.93</td>
    <td align="right">      502.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.88</td>
    <td align="right">      454.00</td>
    <td align="right">       19.88</td>
    <td align="right">      454.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.00</td>
    <td align="right">       20.29</td>
    <td align="right">      433.50</td>
    <td align="right">       20.15</td>
    <td align="right">      433.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.00</td>
    <td align="right">       20.73</td>
    <td align="right">      267.50</td>
    <td align="right">       20.48</td>
    <td align="right">      267.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      296.33</td>
    <td align="right">       22.24</td>
    <td align="right">      147.33</td>
    <td align="right">       22.73</td>
    <td align="right">       29.83</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       61.67</td>
    <td align="right">       23.34</td>
    <td align="right">      359.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.00</td>
    <td align="right">       24.19</td>
    <td align="right">      462.50</td>
    <td align="right">       24.50</td>
    <td align="right">       18.83</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.50</td>
    <td align="right">       23.54</td>
    <td align="right">      462.67</td>
    <td align="right">       24.47</td>
    <td align="right">        2.33</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      180.67</td>
    <td align="right">       22.88</td>
    <td align="right">      261.67</td>
    <td align="right">       23.81</td>
    <td align="right">       10.00</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      425.17</td>
    <td align="right">       21.49</td>
    <td align="right">      177.50</td>
    <td align="right">       21.45</td>
    <td align="right">      126.50</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.10</td>
    <td align="right">      437.50</td>
    <td align="right">       20.04</td>
    <td align="right">      437.50</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.95</td>
    <td align="right">      481.83</td>
    <td align="right">       19.94</td>
    <td align="right">      481.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3939.33</td>
    <td align="right">       20.67</td>
    <td align="right">     4447.33</td>
    <td align="right">       21.22</td>
    <td align="right">     2763.83</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.50</td>
    <td align="right">       19.88</td>
    <td align="right">      147.33</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.00</td>
    <td align="right">       24.19</td>
    <td align="right">      502.00</td>
    <td align="right">       24.50</td>
    <td align="right">      502.00</td>
    <td align="right">       24.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.92</td>
    <td align="right">      495.83</td>
    <td align="right">       18.90</td>
    <td align="right">      495.83</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       18.75</td>
    <td align="right">      447.50</td>
    <td align="right">       18.73</td>
    <td align="right">      447.50</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.33</td>
    <td align="right">       19.77</td>
    <td align="right">      403.83</td>
    <td align="right">       19.56</td>
    <td align="right">      403.83</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      472.67</td>
    <td align="right">       20.26</td>
    <td align="right">      326.50</td>
    <td align="right">       20.02</td>
    <td align="right">      326.17</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.83</td>
    <td align="right">       21.70</td>
    <td align="right">      136.67</td>
    <td align="right">       21.81</td>
    <td align="right">       75.17</td>
    <td align="right">       21.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      190.17</td>
    <td align="right">       22.79</td>
    <td align="right">      234.83</td>
    <td align="right">       23.70</td>
    <td align="right">       12.67</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      161.50</td>
    <td align="right">       23.87</td>
    <td align="right">      399.83</td>
    <td align="right">       24.29</td>
    <td align="right">      109.83</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      106.33</td>
    <td align="right">       23.30</td>
    <td align="right">      399.83</td>
    <td align="right">       24.22</td>
    <td align="right">       40.83</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      211.50</td>
    <td align="right">       22.77</td>
    <td align="right">      263.00</td>
    <td align="right">       23.67</td>
    <td align="right">       38.83</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      385.50</td>
    <td align="right">       21.25</td>
    <td align="right">      197.50</td>
    <td align="right">       21.39</td>
    <td align="right">      119.50</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.83</td>
    <td align="right">       19.83</td>
    <td align="right">      414.50</td>
    <td align="right">       19.71</td>
    <td align="right">      414.50</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.17</td>
    <td align="right">       19.16</td>
    <td align="right">      465.00</td>
    <td align="right">       19.11</td>
    <td align="right">      464.67</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4366.83</td>
    <td align="right">       20.38</td>
    <td align="right">     4184.83</td>
    <td align="right">       20.69</td>
    <td align="right">     2949.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      106.33</td>
    <td align="right">       18.75</td>
    <td align="right">      136.67</td>
    <td align="right">       18.73</td>
    <td align="right">       12.67</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.33</td>
    <td align="right">       23.87</td>
    <td align="right">      495.83</td>
    <td align="right">       24.29</td>
    <td align="right">      495.83</td>
    <td align="right">       24.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.74</td>
    <td align="right">      454.00</td>
    <td align="right">       19.74</td>
    <td align="right">      454.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.00</td>
    <td align="right">       20.23</td>
    <td align="right">      429.83</td>
    <td align="right">       20.10</td>
    <td align="right">      429.83</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.83</td>
    <td align="right">       20.58</td>
    <td align="right">      303.83</td>
    <td align="right">       20.37</td>
    <td align="right">      303.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      331.67</td>
    <td align="right">       22.05</td>
    <td align="right">      154.00</td>
    <td align="right">       22.51</td>
    <td align="right">       37.67</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       95.67</td>
    <td align="right">       23.22</td>
    <td align="right">      320.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.33</td>
    <td align="right">       23.99</td>
    <td align="right">      440.50</td>
    <td align="right">       24.47</td>
    <td align="right">       22.67</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.50</td>
    <td align="right">       23.42</td>
    <td align="right">      421.83</td>
    <td align="right">       24.39</td>
    <td align="right">        2.33</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      195.50</td>
    <td align="right">       22.82</td>
    <td align="right">      241.33</td>
