    <td align="right">       23.72</td>
    <td align="right">       12.67</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      428.83</td>
    <td align="right">       21.29</td>
    <td align="right">      204.67</td>
    <td align="right">       21.21</td>
    <td align="right">      158.33</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.10</td>
    <td align="right">      437.00</td>
    <td align="right">       20.04</td>
    <td align="right">      437.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.92</td>
    <td align="right">      482.67</td>
    <td align="right">       19.91</td>
    <td align="right">      482.67</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4068.33</td>
    <td align="right">       20.65</td>
    <td align="right">     4391.67</td>
    <td align="right">       21.13</td>
    <td align="right">     2842.67</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.50</td>
    <td align="right">       19.74</td>
    <td align="right">      154.00</td>
    <td align="right">       19.74</td>
    <td align="right">        0.17</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.00</td>
    <td align="right">       23.99</td>
    <td align="right">      502.00</td>
    <td align="right">       24.47</td>
    <td align="right">      502.00</td>
    <td align="right">       24.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.92</td>
    <td align="right">      454.00</td>
    <td align="right">       19.92</td>
    <td align="right">      454.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.18</td>
    <td align="right">      445.17</td>
    <td align="right">       20.08</td>
    <td align="right">      445.17</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.44</td>
    <td align="right">      326.33</td>
    <td align="right">       20.27</td>
    <td align="right">      326.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      386.67</td>
    <td align="right">       22.07</td>
    <td align="right">      100.33</td>
    <td align="right">       22.24</td>
    <td align="right">       36.00</td>
    <td align="right">       22.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      114.83</td>
    <td align="right">       23.29</td>
    <td align="right">      297.83</td>
    <td align="right">       24.14</td>
    <td align="right">        1.50</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.00</td>
    <td align="right">       23.71</td>
    <td align="right">      410.50</td>
    <td align="right">       24.38</td>
    <td align="right">       19.67</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       85.00</td>
    <td align="right">       23.21</td>
    <td align="right">      344.83</td>
    <td align="right">       24.19</td>
    <td align="right">        2.50</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      288.17</td>
    <td align="right">       22.32</td>
    <td align="right">      153.67</td>
    <td align="right">       22.92</td>
    <td align="right">       17.00</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      472.33</td>
    <td align="right">       20.91</td>
    <td align="right">      244.00</td>
    <td align="right">       20.72</td>
    <td align="right">      224.33</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.02</td>
    <td align="right">      452.17</td>
    <td align="right">       19.99</td>
    <td align="right">      452.17</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.92</td>
    <td align="right">      486.00</td>
    <td align="right">       19.92</td>
    <td align="right">      486.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4338.00</td>
    <td align="right">       20.68</td>
    <td align="right">     4216.83</td>
    <td align="right">       20.99</td>
    <td align="right">     2966.67</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.00</td>
    <td align="right">       19.92</td>
    <td align="right">      100.33</td>
    <td align="right">       19.92</td>
    <td align="right">        1.50</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.71</td>
    <td align="right">      502.00</td>
    <td align="right">       24.38</td>
    <td align="right">      502.00</td>
    <td align="right">       24.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.91</td>
    <td align="right">      427.00</td>
    <td align="right">       19.91</td>
    <td align="right">      427.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.88</td>
    <td align="right">      385.00</td>
    <td align="right">       19.88</td>
    <td align="right">      385.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      423.83</td>
    <td align="right">       20.40</td>
    <td align="right">      328.00</td>
    <td align="right">       20.22</td>
    <td align="right">      326.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      393.00</td>
    <td align="right">       21.01</td>
    <td align="right">      197.17</td>
    <td align="right">       20.73</td>
    <td align="right">      190.67</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      221.17</td>
    <td align="right">       22.27</td>
    <td align="right">      160.67</td>
    <td align="right">       23.01</td>
    <td align="right">       18.83</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.83</td>
    <td align="right">       23.48</td>
    <td align="right">      304.67</td>
    <td align="right">       24.35</td>
    <td align="right">        3.00</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.17</td>
    <td align="right">       24.43</td>
    <td align="right">      387.67</td>
    <td align="right">       24.53</td>
    <td align="right">       21.17</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.17</td>
    <td align="right">       23.59</td>
    <td align="right">      362.33</td>
    <td align="right">       24.43</td>
    <td align="right">        6.50</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      184.00</td>
    <td align="right">       22.53</td>
    <td align="right">      196.33</td>
    <td align="right">       23.49</td>
    <td align="right">       10.83</td>
    <td align="right">       23.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      373.33</td>
    <td align="right">       21.21</td>
    <td align="right">      178.33</td>
    <td align="right">       21.07</td>
    <td align="right">      147.33</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.09</td>
    <td align="right">      376.00</td>
    <td align="right">       20.03</td>
    <td align="right">      376.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.94</td>
    <td align="right">      408.83</td>
    <td align="right">       19.93</td>
    <td align="right">      408.83</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3368.50</td>
    <td align="right">       20.70</td>
    <td align="right">     3712.00</td>
    <td align="right">       21.23</td>
    <td align="right">     2322.00</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.17</td>
    <td align="right">       19.88</td>
    <td align="right">      160.67</td>
    <td align="right">       19.88</td>
    <td align="right">        3.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.43</td>
    <td align="right">      427.00</td>
    <td align="right">       24.53</td>
    <td align="right">      427.00</td>
    <td align="right">       24.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.50</td>
    <td align="right">       20.15</td>
    <td align="right">      451.67</td>
    <td align="right">       20.06</td>
    <td align="right">      451.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.00</td>
    <td align="right">       20.13</td>
    <td align="right">      414.67</td>
    <td align="right">       20.05</td>
    <td align="right">      414.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      470.83</td>
    <td align="right">       20.64</td>
    <td align="right">      346.50</td>
    <td align="right">       20.45</td>
    <td align="right">      330.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      428.67</td>
    <td align="right">       20.98</td>
    <td align="right">      242.00</td>
    <td align="right">       20.79</td>
    <td align="right">      220.50</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      284.50</td>
    <td align="right">       22.17</td>
    <td align="right">      176.17</td>
    <td align="right">       22.80</td>
    <td align="right">       27.00</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       98.83</td>
    <td align="right">       23.25</td>
    <td align="right">      326.50</td>
    <td align="right">       24.21</td>
    <td align="right">        1.83</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.67</td>
    <td align="right">       23.74</td>
    <td align="right">      422.33</td>
    <td align="right">       24.42</td>
    <td align="right">       23.33</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.67</td>
    <td align="right">       23.36</td>
    <td align="right">      406.50</td>
    <td align="right">       24.36</td>
    <td align="right">        6.50</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      187.17</td>
    <td align="right">       22.59</td>
    <td align="right">      258.83</td>
    <td align="right">       23.64</td>
    <td align="right">       13.33</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      375.67</td>
    <td align="right">       21.38</td>
    <td align="right">      222.33</td>
    <td align="right">       21.52</td>
    <td align="right">      139.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.50</td>
    <td align="right">       20.31</td>
    <td align="right">      389.50</td>
    <td align="right">       20.18</td>
    <td align="right">      384.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.17</td>
    <td align="right">       20.10</td>
    <td align="right">      447.83</td>
    <td align="right">       20.04</td>
    <td align="right">      443.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3877.17</td>
    <td align="right">       20.88</td>
    <td align="right">     4104.83</td>
    <td align="right">       21.37</td>
    <td align="right">     2456.17</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.67</td>
    <td align="right">       20.10</td>
    <td align="right">      176.17</td>
    <td align="right">       20.04</td>
    <td align="right">        1.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.50</td>
    <td align="right">       23.74</td>
    <td align="right">      451.67</td>
    <td align="right">       24.42</td>
    <td align="right">      451.67</td>
    <td align="right">       24.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.93</td>
    <td align="right">      500.00</td>
    <td align="right">       19.93</td>
    <td align="right">      500.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.88</td>
    <td align="right">      449.00</td>
    <td align="right">       19.87</td>
    <td align="right">      449.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      498.33</td>
    <td align="right">       20.42</td>
    <td align="right">      389.50</td>
    <td align="right">       20.26</td>
    <td align="right">      382.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.67</td>
    <td align="right">       20.78</td>
    <td align="right">      270.50</td>
    <td align="right">       20.59</td>
    <td align="right">      255.33</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      288.33</td>
    <td align="right">       22.12</td>
    <td align="right">      191.00</td>
    <td align="right">       22.81</td>
    <td align="right">       29.17</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       87.83</td>
    <td align="right">       23.23</td>
    <td align="right">      344.67</td>
    <td align="right">       24.25</td>
    <td align="right">        3.83</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.67</td>
    <td align="right">       24.08</td>
    <td align="right">      431.50</td>
    <td align="right">       24.47</td>
    <td align="right">       37.00</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       64.33</td>
    <td align="right">       23.39</td>
    <td align="right">      399.00</td>
    <td align="right">       24.34</td>
    <td align="right">        6.67</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      224.00</td>
    <td align="right">       22.49</td>
    <td align="right">      231.33</td>
    <td align="right">       23.40</td>
    <td align="right">       21.33</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.33</td>
    <td align="right">       21.09</td>
    <td align="right">      231.33</td>
    <td align="right">       21.00</td>
    <td align="right">      187.83</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.33</td>
    <td align="right">       20.10</td>
    <td align="right">      431.33</td>
    <td align="right">       20.03</td>
    <td align="right">      431.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.96</td>
    <td align="right">      478.83</td>
    <td align="right">       19.94</td>
    <td align="right">      478.83</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4046.83</td>
    <td align="right">       20.72</td>
    <td align="right">     4348.00</td>
    <td align="right">       21.20</td>
    <td align="right">     2782.33</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.33</td>
    <td align="right">       19.88</td>
    <td align="right">      191.00</td>
    <td align="right">       19.87</td>
    <td align="right">        3.83</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.08</td>
    <td align="right">      500.00</td>
    <td align="right">       24.47</td>
    <td align="right">      500.00</td>
    <td align="right">       24.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.02148</td>
    <td align="right">    18.33546</td>
    <td align="right">     -0.7980</td>
    <td align="right">    18.51108</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00697</td>
    <td align="right">    17.56923</td>
    <td align="right">     -0.8062</td>
    <td align="right">    18.75398</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.41245</td>
    <td align="right">    26.47624</td>
    <td align="right">     -0.6446</td>
    <td align="right">    14.69233</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.92069</td>
    <td align="right">    30.40668</td>
    <td align="right">     -0.4880</td>
    <td align="right">    10.93144</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.32436</td>
    <td align="right">    38.07629</td>
    <td align="right">     -0.8628</td>
    <td align="right">    22.60554</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25997</td>
    <td align="right">    43.95418</td>
    <td align="right">     -0.4528</td>
    <td align="right">     9.57720</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27868</td>
    <td align="right">    49.36022</td>
    <td align="right">     -0.3949</td>
    <td align="right">     8.55656</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29244</td>
    <td align="right">    49.18843</td>
    <td align="right">     -0.3946</td>
    <td align="right">     8.49434</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05091</td>
    <td align="right">    46.42343</td>
    <td align="right">     -0.5261</td>
    <td align="right">    11.61485</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.52892</td>
    <td align="right">    36.32045</td>
    <td align="right">     -0.0689</td>
    <td align="right">     7.44425</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.43260</td>
    <td align="right">    31.87252</td>
    <td align="right">     -0.6073</td>
    <td align="right">    13.56013</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.07736</td>
    <td align="right">    23.23163</td>
    <td align="right">     -0.7542</td>
    <td align="right">    17.25902</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.06818</td>
    <td align="right">    34.38933</td>
    <td align="right">     -0.5650</td>
    <td align="right">    13.47668</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00697</td>
    <td align="right">    17.56923</td>
    <td align="right">     -0.8628</td>
    <td align="right">     7.44425</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29244</td>
    <td align="right">    49.36022</td>
    <td align="right">     -0.0689</td>
    <td align="right">    22.60554</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.99665</td>
    <td align="right">    17.92154</td>
    <td align="right">     -0.8362</td>
    <td align="right">    19.82201</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99731</td>
    <td align="right">    17.11096</td>
    <td align="right">     -0.8410</td>
    <td align="right">    19.97785</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.24043</td>
    <td align="right">    26.45877</td>
    <td align="right">     -0.6947</td>
    <td align="right">    15.83333</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.41689</td>
    <td align="right">    31.04125</td>
    <td align="right">     -0.5966</td>
    <td align="right">    13.12846</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.35555</td>
    <td align="right">    40.06405</td>
    <td align="right">     -1.1236</td>
    <td align="right">    33.51769</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.55249</td>
    <td align="right">    46.14358</td>
    <td align="right">     -0.6470</td>
    <td align="right">    14.33773</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.69184</td>
    <td align="right">    51.46664</td>
    <td align="right">     -0.5520</td>
    <td align="right">    11.89159</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63141</td>
    <td align="right">    50.99052</td>
    <td align="right">     -0.5807</td>
    <td align="right">    12.56311</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.98747</td>
    <td align="right">    48.41158</td>
    <td align="right">     -0.8430</td>
    <td align="right">    21.76803</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.30942</td>
    <td align="right">    38.19697</td>
    <td align="right">     -0.3347</td>
    <td align="right">     9.49241</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.10276</td>
    <td align="right">    32.27326</td>
    <td align="right">     -0.6997</td>
    <td align="right">    15.64014</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.01333</td>
    <td align="right">    22.98423</td>
    <td align="right">     -0.8002</td>
    <td align="right">    18.68270</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.53896</td>
    <td align="right">    35.38733</td>
    <td align="right">     -0.7116</td>
    <td align="right">    17.21156</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99665</td>
    <td align="right">    17.11096</td>
    <td align="right">     -1.1236</td>
    <td align="right">     9.49241</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69184</td>
    <td align="right">    51.46664</td>
    <td align="right">     -0.3347</td>
    <td align="right">    33.51769</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.98376</td>
    <td align="right">    18.08505</td>
    <td align="right">     -0.8757</td>
    <td align="right">    21.27907</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.98687</td>
    <td align="right">    17.22640</td>
    <td align="right">     -0.8775</td>
    <td align="right">    21.33544</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.22714</td>
    <td align="right">    26.55538</td>
    <td align="right">     -0.7194</td>
    <td align="right">    16.69570</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.39416</td>
    <td align="right">    31.09866</td>
    <td align="right">     -0.6155</td>
    <td align="right">    13.78236</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.29216</td>
    <td align="right">    40.25773</td>
    <td align="right">     -1.1472</td>
    <td align="right">    35.38715</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.61734</td>
    <td align="right">    46.54289</td>
    <td align="right">     -0.6225</td>
    <td align="right">    14.31517</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.83559</td>
    <td align="right">    51.34170</td>
    <td align="right">     -0.4994</td>
    <td align="right">    11.08566</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70540</td>
    <td align="right">    51.26572</td>
    <td align="right">     -0.5567</td>
    <td align="right">    12.50975</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.70450</td>
    <td align="right">    49.45261</td>
    <td align="right">     -0.9408</td>
    <td align="right">    26.60946</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.97158</td>
    <td align="right">    39.48261</td>
    <td align="right">     -0.4277</td>
    <td align="right">    11.04684</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.06357</td>
    <td align="right">    32.45308</td>
    <td align="right">     -0.7399</td>
    <td align="right">    16.87863</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.99649</td>
    <td align="right">    23.13371</td>
    <td align="right">     -0.8391</td>
    <td align="right">    20.06466</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.49622</td>
    <td align="right">    35.70708</td>
    <td align="right">     -0.7373</td>
    <td align="right">    18.39608</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.98376</td>
    <td align="right">    17.22640</td>
    <td align="right">     -1.1472</td>
    <td align="right">    11.04684</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83559</td>
    <td align="right">    51.34170</td>
    <td align="right">     -0.4277</td>
    <td align="right">    35.38715</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.86954</td>
    <td align="right">    19.66950</td>
    <td align="right">     -1.0007</td>
    <td align="right">    26.41236</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.87170</td>
    <td align="right">    18.90241</td>
    <td align="right">     -0.9988</td>
    <td align="right">    26.36490</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.17157</td>
    <td align="right">    28.44088</td>
    <td align="right">     -0.7908</td>
    <td align="right">    19.57987</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.48290</td>
    <td align="right">    32.91090</td>
    <td align="right">     -0.6274</td>
    <td align="right">    14.97774</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.54884</td>
    <td align="right">    41.30824</td>
    <td align="right">     -1.0726</td>
    <td align="right">    33.84951</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04965</td>
    <td align="right">    46.51816</td>
    <td align="right">     -0.4674</td>
    <td align="right">    11.68384</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30188</td>
    <td align="right">    51.34778</td>
    <td align="right">     -0.3126</td>
    <td align="right">     8.15441</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08345</td>
    <td align="right">    51.75938</td>
    <td align="right">     -0.4212</td>
    <td align="right">    10.39734</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.86049</td>
    <td align="right">    51.09185</td>
    <td align="right">     -0.9023</td>
    <td align="right">    27.06791</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.90880</td>
    <td align="right">    41.78345</td>
    <td align="right">     -0.4668</td>
    <td align="right">    12.83711</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.99202</td>
    <td align="right">    34.47057</td>
    <td align="right">     -0.8175</td>
    <td align="right">    19.72884</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.86776</td>
    <td align="right">    24.89981</td>
    <td align="right">     -0.9566</td>
    <td align="right">    24.80909</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.60070</td>
    <td align="right">    37.05268</td>
    <td align="right">     -0.7340</td>
    <td align="right">    19.60194</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.86776</td>
    <td align="right">    18.90241</td>
    <td align="right">     -1.0726</td>
    <td align="right">     8.15441</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30188</td>
    <td align="right">    51.75938</td>
    <td align="right">     -0.3126</td>
    <td align="right">    33.84951</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.90880</td>
    <td align="right">    20.79812</td>
    <td align="right">     -0.9663</td>
    <td align="right">    24.98437</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.90947</td>
    <td align="right">    20.09585</td>
    <td align="right">     -0.9631</td>
    <td align="right">    24.87859</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.50809</td>
    <td align="right">    29.10606</td>
    <td align="right">     -0.6749</td>
    <td align="right">    17.36800</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.21807</td>
    <td align="right">    32.90968</td>
    <td align="right">     -0.4245</td>
    <td align="right">    12.26496</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.28544</td>
    <td align="right">    39.65571</td>
    <td align="right">     -0.7738</td>
    <td align="right">    23.52500</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26728</td>
    <td align="right">    45.30355</td>
    <td align="right">     -0.3136</td>
    <td align="right">     9.09917</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45795</td>
    <td align="right">    50.42848</td>
    <td align="right">     -0.1738</td>
    <td align="right">     6.70094</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32717</td>
    <td align="right">    50.41721</td>
    <td align="right">     -0.2584</td>
    <td align="right">     7.88178</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.33506</td>
    <td align="right">    49.76285</td>
    <td align="right">     -0.7041</td>
    <td align="right">    21.03136</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.40456</td>
    <td align="right">    41.63263</td>
    <td align="right">     -0.3325</td>
    <td align="right">    11.58300</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.07122</td>
    <td align="right">    35.55303</td>
    <td align="right">     -0.7808</td>
    <td align="right">    18.69943</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.93264</td>
    <td align="right">    25.97352</td>
    <td align="right">     -0.9257</td>
    <td align="right">    23.59496</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.90381</td>
    <td align="right">    36.91869</td>
    <td align="right">     -0.6046</td>
    <td align="right">    16.73293</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.90880</td>
    <td align="right">    20.09585</td>
    <td align="right">     -0.9663</td>
    <td align="right">     6.70094</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45795</td>
    <td align="right">    50.42848</td>
    <td align="right">     -0.1738</td>
    <td align="right">    24.98437</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.11187</td>
    <td align="right">    19.90880</td>
    <td align="right">     -0.8742</td>
    <td align="right">    22.46908</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10998</td>
    <td align="right">    19.25064</td>
    <td align="right">     -0.8740</td>
    <td align="right">    22.40875</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.88415</td>
    <td align="right">    27.58958</td>
    <td align="right">     -0.5690</td>
    <td align="right">    16.10018</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.29972</td>
    <td align="right">    31.65867</td>
    <td align="right">     -0.4110</td>
    <td align="right">    12.93150</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.96272</td>
    <td align="right">    39.92403</td>
    <td align="right">     -0.9070</td>
    <td align="right">    28.57738</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05308</td>
    <td align="right">    46.08569</td>
    <td align="right">     -0.4344</td>
    <td align="right">    11.71048</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31235</td>
    <td align="right">    51.03769</td>
    <td align="right">     -0.2661</td>
    <td align="right">     8.14149</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19825</td>
    <td align="right">    50.71999</td>
    <td align="right">     -0.3123</td>
    <td align="right">     9.42813</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40176</td>
    <td align="right">    48.60830</td>
    <td align="right">     -0.6598</td>
    <td align="right">    20.36596</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.82461</td>
    <td align="right">    39.46369</td>
    <td align="right">     -0.2190</td>
    <td align="right">    11.70872</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.32733</td>
    <td align="right">    34.17724</td>
    <td align="right">     -0.7014</td>
    <td align="right">    17.29109</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.11698</td>
    <td align="right">    24.95754</td>
    <td align="right">     -0.8545</td>
    <td align="right">    21.95243</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.98409</td>
    <td align="right">    36.23550</td>
    <td align="right">     -0.5879</td>
    <td align="right">    16.88362</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10998</td>
    <td align="right">    19.25064</td>
    <td align="right">     -0.9070</td>
    <td align="right">     8.14149</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31235</td>
    <td align="right">    51.03769</td>
    <td align="right">     -0.2190</td>
    <td align="right">    28.57738</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.90836</td>
    <td align="right">    20.50228</td>
    <td align="right">     -0.9770</td>
    <td align="right">    25.46837</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.88050</td>
    <td align="right">    19.76134</td>
    <td align="right">     -0.9684</td>
    <td align="right">    25.27539</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.50107</td>
    <td align="right">    28.75492</td>
    <td align="right">     -0.6857</td>
    <td align="right">    17.80861</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.03507</td>
    <td align="right">    32.76595</td>
    <td align="right">     -0.4737</td>
    <td align="right">    13.59562</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.91260</td>
    <td align="right">    40.31737</td>
    <td align="right">     -0.8941</td>
    <td align="right">    28.99235</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08706</td>
    <td align="right">    46.25550</td>
    <td align="right">     -0.3810</td>
    <td align="right">    11.34458</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33726</td>
    <td align="right">    51.08581</td>
    <td align="right">     -0.2110</td>
    <td align="right">     8.16312</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16293</td>
    <td align="right">    51.35860</td>
    <td align="right">     -0.3229</td>
    <td align="right">     9.82863</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.16827</td>
    <td align="right">    50.31228</td>
    <td align="right">     -0.7604</td>
    <td align="right">    23.21669</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.24477</td>
    <td align="right">    41.61684</td>
    <td align="right">     -0.3739</td>
    <td align="right">    12.47087</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.06785</td>
    <td align="right">    35.26416</td>
    <td align="right">     -0.7865</td>
    <td align="right">    18.96108</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.93552</td>
    <td align="right">    25.70598</td>
    <td align="right">     -0.9305</td>
    <td align="right">    23.80671</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.78766</td>
    <td align="right">    37.09581</td>
    <td align="right">     -0.6444</td>
    <td align="right">    18.18880</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.88050</td>
    <td align="right">    19.76134</td>
    <td align="right">     -0.9770</td>
    <td align="right">     8.16312</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33726</td>
    <td align="right">    51.35860</td>
    <td align="right">     -0.2110</td>
    <td align="right">    28.99235</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91865</td>
    <td align="right">    19.01767</td>
    <td align="right">     -0.9835</td>
    <td align="right">    25.59223</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.86673</td>
    <td align="right">    18.24602</td>
    <td align="right">     -1.0001</td>
    <td align="right">    26.36397</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.00513</td>
    <td align="right">    27.87943</td>
    <td align="right">     -0.8562</td>
    <td align="right">    21.02001</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.08350</td>
    <td align="right">    32.83612</td>
    <td align="right">     -0.7450</td>
    <td align="right">    17.30256</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.68850</td>
    <td align="right">    42.33002</td>
    <td align="right">     -1.3778</td>
    <td align="right">    46.23744</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.64300</td>
    <td align="right">    46.69691</td>
    <td align="right">     -0.6426</td>
    <td align="right">    15.25857</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09985</td>
    <td align="right">    51.00038</td>
    <td align="right">     -0.4274</td>
    <td align="right">     9.75384</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90407</td>
    <td align="right">    51.50457</td>
    <td align="right">     -0.5039</td>
    <td align="right">    11.41183</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.93520</td>
    <td align="right">    50.22283</td>
    <td align="right">     -0.8682</td>
    <td align="right">    23.94488</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.04541</td>
    <td align="right">    40.42474</td>
    <td align="right">     -0.4062</td>
    <td align="right">    11.00262</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.00732</td>
    <td align="right">    33.48316</td>
    <td align="right">     -0.7898</td>
    <td align="right">    18.63479</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.92597</td>
    <td align="right">    24.13044</td>
    <td align="right">     -0.9267</td>
    <td align="right">    23.42448</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.44135</td>
    <td align="right">    36.61271</td>
    <td align="right">     -0.7927</td>
    <td align="right">    20.80998</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.86673</td>
    <td align="right">    18.24602</td>
    <td align="right">     -1.3778</td>
    <td align="right">     9.75384</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09985</td>
    <td align="right">    51.50457</td>
    <td align="right">     -0.4062</td>
    <td align="right">    46.23744</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.93020</td>
    <td align="right">    21.19734</td>
    <td align="right">     -0.9499</td>
    <td align="right">    24.24164</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.88094</td>
    <td align="right">    20.41385</td>
    <td align="right">     -0.9656</td>
    <td align="right">    24.95922</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.30162</td>
    <td align="right">    29.83455</td>
    <td align="right">     -0.7384</td>
    <td align="right">    18.18503</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.78564</td>
    <td align="right">    34.06641</td>
    <td align="right">     -0.5316</td>
    <td align="right">    12.86531</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.15555</td>
    <td align="right">    40.37805</td>
    <td align="right">     -0.8624</td>
    <td align="right">    25.22494</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30842</td>
    <td align="right">    44.38595</td>
    <td align="right">     -0.3536</td>
    <td align="right">     8.73251</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48256</td>
    <td align="right">    49.24907</td>
    <td align="right">     -0.2179</td>
    <td align="right">     6.54614</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43352</td>
    <td align="right">    49.22173</td>
    <td align="right">     -0.2513</td>
    <td align="right">     6.92364</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83119</td>
    <td align="right">    48.27975</td>
    <td align="right">     -0.5443</td>
    <td align="right">    13.99082</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.92529</td>
    <td align="right">    40.59630</td>
    <td align="right">     -0.1887</td>
    <td align="right">     9.48221</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.10163</td>
    <td align="right">    35.86187</td>
    <td align="right">     -0.7414</td>
    <td align="right">    17.30770</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.94763</td>
    <td align="right">    26.34902</td>
    <td align="right">     -0.8983</td>
    <td align="right">    22.43937</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.94210</td>
    <td align="right">    36.76549</td>
    <td align="right">     -0.6009</td>
    <td align="right">    15.85172</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.88094</td>
    <td align="right">    20.41385</td>
    <td align="right">     -0.9656</td>
    <td align="right">     6.54614</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48256</td>
    <td align="right">    49.24907</td>
    <td align="right">     -0.1887</td>
    <td align="right">    25.22494</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.92395</td>
    <td align="right">    18.15272</td>
    <td align="right">     -1.0941</td>
    <td align="right">    31.58864</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.75086</td>
    <td align="right">    17.49953</td>
    <td align="right">     -1.1382</td>
    <td align="right">    33.48100</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.85373</td>
    <td align="right">    26.61029</td>
    <td align="right">     -0.7910</td>
    <td align="right">    21.35804</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.36163</td>
    <td align="right">    31.15272</td>
    <td align="right">     -0.6221</td>
    <td align="right">    15.88840</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.27816</td>
    <td align="right">    40.52859</td>
    <td align="right">     -1.1480</td>
    <td align="right">    36.84226</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.74295</td>
    <td align="right">    46.62135</td>
    <td align="right">     -0.5715</td>
    <td align="right">    14.34726</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25170</td>
    <td align="right">    52.44811</td>
    <td align="right">     -0.3204</td>
    <td align="right">     8.42437</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18100</td>
    <td align="right">    51.44009</td>
    <td align="right">     -0.3264</td>
    <td align="right">     8.87363</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.67783</td>
    <td align="right">    48.39282</td>
    <td align="right">     -0.5427</td>
    <td align="right">    14.96238</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.99236</td>
    <td align="right">    37.45763</td>
    <td align="right">     -0.1395</td>
    <td align="right">    10.39409</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.83898</td>
    <td align="right">    32.55025</td>
    <td align="right">     -0.7667</td>
    <td align="right">    19.11837</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.20355</td>
    <td align="right">    23.30119</td>
    <td align="right">     -1.0124</td>
    <td align="right">    28.61301</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.44341</td>
    <td align="right">    35.64460</td>
    <td align="right">     -0.7032</td>
    <td align="right">    20.25341</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.75086</td>
    <td align="right">    17.49953</td>
    <td align="right">     -1.1480</td>
    <td align="right">     8.42437</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25170</td>
    <td align="right">    52.44811</td>
    <td align="right">     -0.1395</td>
    <td align="right">    36.84226</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.90851</td>
    <td align="right">    20.82622</td>
    <td align="right">     -0.9655</td>
    <td align="right">    24.92663</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.74088</td>
    <td align="right">    19.79562</td>
    <td align="right">     -0.9931</td>
    <td align="right">    26.33006</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.26093</td>
    <td align="right">    29.44045</td>
    <td align="right">     -0.7540</td>
    <td align="right">    18.64967</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.65258</td>
    <td align="right">    33.94002</td>
    <td align="right">     -0.5734</td>
    <td align="right">    13.88809</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.88349</td>
    <td align="right">    40.74787</td>
    <td align="right">     -0.9536</td>
    <td align="right">    29.18519</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19448</td>
    <td align="right">    45.26329</td>
    <td align="right">     -0.4028</td>
    <td align="right">     9.96675</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43538</td>
    <td align="right">    49.65397</td>
    <td align="right">     -0.2305</td>
    <td align="right">     7.06000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34530</td>
    <td align="right">    49.98397</td>
    <td align="right">     -0.2936</td>
    <td align="right">     7.85936</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.73893</td>
    <td align="right">    48.73204</td>
    <td align="right">     -0.5783</td>
    <td align="right">    15.15884</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.73137</td>
    <td align="right">    40.65399</td>
    <td align="right">     -0.2358</td>
    <td align="right">    10.17909</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.09731</td>
    <td align="right">    35.51154</td>
    <td align="right">     -0.7478</td>
    <td align="right">    17.54050</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.91984</td>
    <td align="right">    25.95306</td>
    <td align="right">     -0.9101</td>
    <td align="right">    22.93971</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.84427</td>
    <td align="right">    36.82698</td>
    <td align="right">     -0.6340</td>
    <td align="right">    16.91857</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.74088</td>
    <td align="right">    19.79562</td>
    <td align="right">     -0.9931</td>
    <td align="right">     7.06000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43538</td>
    <td align="right">    49.98397</td>
    <td align="right">     -0.2305</td>
    <td align="right">    29.18519</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91513</td>
    <td align="right">    19.48501</td>
    <td align="right">     -0.9601</td>
    <td align="right">    24.65936</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91716</td>
    <td align="right">    18.74451</td>
    <td align="right">     -0.9589</td>
    <td align="right">    24.62512</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.17571</td>
    <td align="right">    28.14871</td>
    <td align="right">     -0.7705</td>
    <td align="right">    18.62703</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.44068</td>
    <td align="right">    32.57973</td>
    <td align="right">     -0.6222</td>
    <td align="right">    14.44350</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.60224</td>
    <td align="right">    40.81791</td>
    <td align="right">     -1.0514</td>
    <td align="right">    32.11283</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12405</td>
    <td align="right">    45.78457</td>
    <td align="right">     -0.4538</td>
    <td align="right">    10.58525</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33434</td>
    <td align="right">    50.77054</td>
    <td align="right">     -0.3191</td>
    <td align="right">     7.79642</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13651</td>
    <td align="right">    50.93185</td>
    <td align="right">     -0.4123</td>
    <td align="right">     9.57000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.09313</td>
    <td align="right">    49.78687</td>
    <td align="right">     -0.8200</td>
    <td align="right">    22.95036</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.10161</td>
    <td align="right">    40.81962</td>
    <td align="right">     -0.4022</td>
    <td align="right">    11.43545</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.02022</td>
    <td align="right">    34.06232</td>
    <td align="right">     -0.7855</td>
    <td align="right">    18.56751</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.92293</td>
    <td align="right">    24.62611</td>
    <td align="right">     -0.9158</td>
    <td align="right">    23.07219</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.66522</td>
    <td align="right">    36.50537</td>
    <td align="right">     -0.7040</td>
    <td align="right">    18.15809</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91513</td>
    <td align="right">    18.74451</td>
    <td align="right">     -1.0514</td>
    <td align="right">     7.79642</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33434</td>
    <td align="right">    50.93185</td>
    <td align="right">     -0.3191</td>
    <td align="right">    32.11283</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.91318</td>
    <td align="right">    20.36683</td>
    <td align="right">     -0.9434</td>
    <td align="right">    24.01474</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.88480</td>
    <td align="right">    19.90252</td>
    <td align="right">     -0.9456</td>
    <td align="right">    24.19030</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.48549</td>
    <td align="right">    28.97072</td>
    <td align="right">     -0.6725</td>
    <td align="right">    16.84539</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.15600</td>
    <td align="right">    32.75502</td>
    <td align="right">     -0.4339</td>
    <td align="right">    11.94184</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.32203</td>
    <td align="right">    39.16179</td>
    <td align="right">     -0.7780</td>
    <td align="right">    22.70897</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.31591</td>
    <td align="right">    44.35408</td>
    <td align="right">     -0.3288</td>
    <td align="right">     8.72432</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.49169</td>
    <td align="right">    49.70870</td>
    <td align="right">     -0.2004</td>
    <td align="right">     6.68458</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.36923</td>
    <td align="right">    49.49626</td>
    <td align="right">     -0.2756</td>
    <td align="right">     7.61597</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.55484</td>
    <td align="right">    48.40679</td>
    <td align="right">     -0.6430</td>
    <td align="right">    17.71397</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.59808</td>
    <td align="right">    40.89985</td>
    <td align="right">     -0.2766</td>
    <td align="right">    10.50245</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.08699</td>
    <td align="right">    35.29080</td>
    <td align="right">     -0.7573</td>
    <td align="right">    17.87342</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.94080</td>
    <td align="right">    25.57780</td>
    <td align="right">     -0.9013</td>
    <td align="right">    22.61765</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.94156</td>
    <td align="right">    36.34141</td>
    <td align="right">     -0.5939</td>
    <td align="right">    15.89852</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.88480</td>
    <td align="right">    19.90252</td>
    <td align="right">     -0.9456</td>
    <td align="right">     6.68458</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.49169</td>
    <td align="right">    49.70870</td>
    <td align="right">     -0.2004</td>
    <td align="right">    24.19030</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.18159</td>
    <td align="right">    20.11310</td>
    <td align="right">     -0.8265</td>
    <td align="right">    20.81934</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.16338</td>
    <td align="right">    19.48569</td>
    <td align="right">     -0.8308</td>
    <td align="right">    20.85813</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.95883</td>
    <td align="right">    27.71092</td>
    <td align="right">     -0.5336</td>
    <td align="right">    14.97060</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.38935</td>
    <td align="right">    31.68548</td>
    <td align="right">     -0.3801</td>
    <td align="right">    11.86001</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.16829</td>
    <td align="right">    39.51392</td>
    <td align="right">     -0.8456</td>
    <td align="right">    25.16645</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19285</td>
    <td align="right">    45.23910</td>
    <td align="right">     -0.4041</td>
    <td align="right">    10.03367</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38902</td>
    <td align="right">    50.34608</td>
    <td align="right">     -0.2614</td>
    <td align="right">     7.41139</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31220</td>
    <td align="right">    49.77435</td>
    <td align="right">     -0.2886</td>
    <td align="right">     8.19143</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71747</td>
    <td align="right">    47.36114</td>
    <td align="right">     -0.5570</td>
    <td align="right">    15.92451</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.14724</td>
    <td align="right">    38.74727</td>
    <td align="right">     -0.1295</td>
    <td align="right">    10.49337</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.40675</td>
    <td align="right">    34.25984</td>
    <td align="right">     -0.6566</td>
    <td align="right">    16.00072</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.17110</td>
    <td align="right">    25.13663</td>
    <td align="right">     -0.8111</td>
    <td align="right">    20.41827</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.11741</td>
    <td align="right">    35.89754</td>
    <td align="right">     -0.5415</td>
    <td align="right">    15.14156</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.16338</td>
    <td align="right">    19.48569</td>
    <td align="right">     -0.8456</td>
    <td align="right">     7.41139</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38902</td>
    <td align="right">    50.34608</td>
    <td align="right">     -0.1295</td>
    <td align="right">    25.16645</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.92795</td>
    <td align="right">    20.83029</td>
    <td align="right">     -0.9384</td>
    <td align="right">    23.85791</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.88203</td>
    <td align="right">    20.07622</td>
    <td align="right">     -0.9343</td>
    <td align="right">    23.89005</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.53994</td>
    <td align="right">    28.94611</td>
    <td align="right">     -0.6562</td>
    <td align="right">    16.71619</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.09241</td>
    <td align="right">    32.83291</td>
    <td align="right">     -0.4481</td>
    <td align="right">    12.57929</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.12839</td>
    <td align="right">    39.88337</td>
    <td align="right">     -0.8298</td>
    <td align="right">    25.38483</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22829</td>
    <td align="right">    45.41764</td>
    <td align="right">     -0.3498</td>
    <td align="right">     9.59519</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41413</td>
    <td align="right">    50.40082</td>
    <td align="right">     -0.2059</td>
    <td align="right">     7.35273</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28272</td>
    <td align="right">    50.43082</td>
    <td align="right">     -0.2966</td>
    <td align="right">     8.49355</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.50137</td>
    <td align="right">    49.08380</td>
    <td align="right">     -0.6515</td>
    <td align="right">    18.39516</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.52612</td>
    <td align="right">    41.01070</td>
    <td align="right">     -0.2909</td>
    <td align="right">    11.04745</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.11175</td>
    <td align="right">    35.40820</td>
    <td align="right">     -0.7484</td>
    <td align="right">    17.68681</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.95892</td>
    <td align="right">    25.95789</td>
    <td align="right">     -0.8929</td>
    <td align="right">    22.30699</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.90101</td>
    <td align="right">    36.80648</td>
    <td align="right">     -0.6010</td>
    <td align="right">    16.38792</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.88203</td>
    <td align="right">    20.07622</td>
    <td align="right">     -0.9384</td>
    <td align="right">     7.35273</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41413</td>
    <td align="right">    50.43082</td>
    <td align="right">     -0.2059</td>
    <td align="right">    25.38483</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.501953E+09</td>
    <td align="right">0.106001E+09</td>
    <td align="right">       26.50</td>
    <td align="right">0.347905E+09</td>
    <td align="right">0.154048E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    11738.72</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">     8617.96</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">     3653.44</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">     2395.97</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125478E+10</td>
    <td align="right">0.260990E+09</td>
    <td align="right">       54.59</td>
    <td align="right">0.790854E+09</td>
    <td align="right">0.463923E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    19996.93</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">    19996.93</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">     6472.74</td>
    <td align="right">14-APR-13:20</td>
    <td align="right">     3844.19</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110421E+11</td>
    <td align="right">0.221612E+10</td>
    <td align="right">      273.88</td>
    <td align="right">0.826437E+10</td>
    <td align="right">0.277772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">31-MAY-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    41312.72</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    33178.82</td>
    <td align="right">23-MAY-16:10</td>
    <td align="right">    13334.27</td>
    <td align="right">30-MAY-17:00</td>
    <td align="right">     7675.08</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.295020E+11</td>
    <td align="right">0.573925E+10</td>
    <td align="right">      472.08</td>
    <td align="right">0.209288E+11</td>
    <td align="right">0.857314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">    72219.63</td>
    <td align="right">18-JUN-12:03</td>
    <td align="right">    43038.17</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    40683.92</td>
    <td align="right">18-JUN-12:03</td>
    <td align="right">    12359.40</td>
    <td align="right">18-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504628E+11</td>
    <td align="right">0.960813E+10</td>
    <td align="right">      568.64</td>
    <td align="right">0.334451E+11</td>
    <td align="right">0.170178E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-17:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:25</td>
    <td align="right">   122111.55</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    48213.51</td>
    <td align="right">09-JUL-16:21</td>
    <td align="right">    74152.35</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    20691.91</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423669E+11</td>
    <td align="right">0.806627E+10</td>
    <td align="right">      560.52</td>
    <td align="right">0.286357E+11</td>
    <td align="right">0.137313E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-AUG-17:04</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:35</td>
    <td align="right">    59691.98</td>
    <td align="right">09-AUG-12:05</td>
    <td align="right">    43978.05</td>
    <td align="right">06-AUG-16:02</td>
    <td align="right">    31345.32</td>
    <td align="right">22-AUG-21:15</td>
    <td align="right">    11589.02</td>
    <td align="right">09-AUG-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.216480E+11</td>
    <td align="right">0.417175E+10</td>
    <td align="right">      370.54</td>
    <td align="right">0.140309E+11</td>
    <td align="right">0.761708E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:25</td>
    <td align="right">    63494.48</td>
    <td align="right">10-SEP-14:53</td>
    <td align="right">    43021.92</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">    33502.89</td>
    <td align="right">10-SEP-14:53</td>
    <td align="right">    10972.15</td>
    <td align="right">10-SEP-14:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.624135E+10</td>
    <td align="right">0.121484E+10</td>
    <td align="right">      143.39</td>
    <td align="right">0.420213E+10</td>
    <td align="right">0.203922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    39309.65</td>
    <td align="right">04-OCT-15:50</td>
    <td align="right">    30414.94</td>
    <td align="right">04-OCT-15:50</td>
    <td align="right">    10728.41</td>
    <td align="right">05-OCT-13:10</td>
    <td align="right">     6848.02</td>
    <td align="right">04-OCT-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.485469E+09</td>
    <td align="right">0.102254E+09</td>
    <td align="right">       22.50</td>
    <td align="right">0.292227E+09</td>
    <td align="right">0.193242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    12193.55</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     7871.30</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     4696.07</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">     2480.37</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11879445.37</td>
    <td align="right">  2621448.15</td>
    <td align="right">        3.18</td>
    <td align="right">  6716379.98</td>
    <td align="right">  5163065.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     2842.49</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">     2207.08</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">     1163.82</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">      621.51</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163517E+12</td>
    <td align="right">0.314882E+11</td>
    <td align="right">     2495.83</td>
    <td align="right">0.110945E+12</td>
    <td align="right">0.525726E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504628E+11</td>
    <td align="right">0.960813E+10</td>
    <td align="right">      568.64</td>
    <td align="right">0.334451E+11</td>
    <td align="right">0.170178E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122111.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48213.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74152.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20691.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.938966E+09</td>
    <td align="right">0.196308E+09</td>
    <td align="right">       38.00</td>
    <td align="right">0.731299E+09</td>
    <td align="right">0.207667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">31-MAR-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    13443.83</td>
    <td align="right">31-MAR-10:20</td>
    <td align="right">    10664.48</td>
    <td align="right">31-MAR-10:20</td>
    <td align="right">     4281.78</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">     2718.73</td>
    <td align="right">31-MAR-10:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193893E+10</td>
    <td align="right">0.399391E+09</td>
    <td align="right">       78.20</td>
    <td align="right">0.133323E+10</td>
    <td align="right">0.605696E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    30195.02</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">    30195.02</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">     7143.05</td>
    <td align="right">14-APR-14:10</td>
    <td align="right">     5452.91</td>
    <td align="right">30-APR-15:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.150591E+11</td>
    <td align="right">0.298408E+10</td>
    <td align="right">      306.96</td>
    <td align="right">0.120880E+11</td>
    <td align="right">0.297113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-MAY-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    43726.26</td>
    <td align="right">31-MAY-12:10</td>
    <td align="right">    40215.39</td>
    <td align="right">23-MAY-15:20</td>
    <td align="right">    14185.97</td>
    <td align="right">30-MAY-21:15</td>
    <td align="right">     8272.42</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.334589E+11</td>
    <td align="right">0.642113E+10</td>
    <td align="right">      457.76</td>
    <td align="right">0.253440E+11</td>
    <td align="right">0.811482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   126465.07</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">    55853.15</td>
    <td align="right">18-JUN-15:42</td>
    <td align="right">    72096.92</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">    21625.55</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.537325E+11</td>
    <td align="right">0.101573E+11</td>
    <td align="right">      530.24</td>
    <td align="right">0.376088E+11</td>
    <td align="right">0.161237E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">    83976.84</td>
    <td align="right">04-JUL-11:13</td>
    <td align="right">    60714.30</td>
    <td align="right">02-JUL-17:12</td>
    <td align="right">    51457.41</td>
    <td align="right">04-JUL-11:13</td>
    <td align="right">    14911.89</td>
    <td align="right">02-JUL-15:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.438073E+11</td>
    <td align="right">0.828918E+10</td>
    <td align="right">      507.17</td>
    <td align="right">0.309320E+11</td>
    <td align="right">0.128753E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-AUG-17:04</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">    73089.65</td>
    <td align="right">27-AUG-15:12</td>
    <td align="right">    55514.90</td>
    <td align="right">06-AUG-16:02</td>
    <td align="right">    28816.66</td>
    <td align="right">27-AUG-13:53</td>
    <td align="right">    12819.88</td>
    <td align="right">27-AUG-15:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232848E+11</td>
    <td align="right">0.447395E+10</td>
    <td align="right">      357.86</td>
    <td align="right">0.158785E+11</td>
    <td align="right">0.740624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">    59180.02</td>
    <td align="right">10-SEP-16:13</td>
    <td align="right">    50808.88</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">    30509.28</td>
    <td align="right">10-SEP-16:13</td>
    <td align="right">    10217.11</td>
    <td align="right">10-SEP-16:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.696674E+10</td>
    <td align="right">0.135337E+10</td>
    <td align="right">      148.89</td>
    <td align="right">0.501311E+10</td>
    <td align="right">0.195363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    40882.18</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    33540.32</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    10123.75</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">     7114.03</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.692035E+09</td>
    <td align="right">0.145023E+09</td>
    <td align="right">       29.67</td>
    <td align="right">0.429241E+09</td>
    <td align="right">0.262793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13874.30</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     9306.85</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     5053.44</td>
    <td align="right">01-NOV-10:10</td>
    <td align="right">     2797.17</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 44702692.33</td>
    <td align="right">  9776600.64</td>
    <td align="right">        5.18</td>
    <td align="right"> 25953235.82</td>
    <td align="right"> 18749456.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     4809.41</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     2777.14</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     2032.28</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1036.63</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179924E+12</td>
    <td align="right">0.344295E+11</td>
    <td align="right">     2459.93</td>
    <td align="right">0.129384E+12</td>
    <td align="right">0.505397E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.537325E+11</td>
    <td align="right">0.101573E+11</td>
    <td align="right">      530.24</td>
    <td align="right">0.376088E+11</td>
    <td align="right">0.161237E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126465.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60714.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72096.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21625.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102723E+10</td>
    <td align="right">0.213432E+09</td>
    <td align="right">       36.83</td>
    <td align="right">0.819097E+09</td>
    <td align="right">0.208128E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    13811.72</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    12428.97</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">     4308.69</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">     2786.06</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206106E+10</td>
    <td align="right">0.423311E+09</td>
    <td align="right">       82.86</td>
    <td align="right">0.145111E+10</td>
    <td align="right">0.609952E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">30-APR-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    31770.35</td>
    <td align="right">30-APR-16:02</td>
    <td align="right">    31770.35</td>
    <td align="right">30-APR-16:02</td>
    <td align="right">     7399.09</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">     5681.37</td>
    <td align="right">30-APR-16:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160075E+11</td>
    <td align="right">0.313736E+10</td>
    <td align="right">      295.82</td>
    <td align="right">0.131853E+11</td>
    <td align="right">0.282222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-MAY-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    52560.80</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">    48961.60</td>
    <td align="right">23-MAY-15:20</td>
    <td align="right">    14347.80</td>
    <td align="right">30-MAY-21:15</td>
    <td align="right">     9992.92</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.349125E+11</td>
    <td align="right">0.662019E+10</td>
    <td align="right">      440.04</td>
    <td align="right">0.270590E+11</td>
    <td align="right">0.785345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   127519.86</td>
    <td align="right">18-JUN-15:52</td>
    <td align="right">    60832.27</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    71867.52</td>
    <td align="right">18-JUN-15:12</td>
    <td align="right">    21957.43</td>
    <td align="right">18-JUN-15:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.550892E+11</td>
    <td align="right">0.103663E+11</td>
    <td align="right">      505.83</td>
    <td align="right">0.398793E+11</td>
    <td align="right">0.152098E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   100615.99</td>
    <td align="right">04-JUL-14:32</td>
    <td align="right">    71900.03</td>
    <td align="right">02-JUL-14:42</td>
    <td align="right">    51413.30</td>
    <td align="right">04-JUL-11:13</td>
    <td align="right">    17846.88</td>
    <td align="right">04-JUL-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.440784E+11</td>
    <td align="right">0.828512E+10</td>
    <td align="right">      485.28</td>
    <td align="right">0.322328E+11</td>
    <td align="right">0.118456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-AUG-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">    98617.96</td>
    <td align="right">06-AUG-15:51</td>
    <td align="right">    92568.84</td>
    <td align="right">06-AUG-15:51</td>
    <td align="right">    34437.90</td>
    <td align="right">27-AUG-13:32</td>
    <td align="right">    18901.55</td>
    <td align="right">06-AUG-15:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.227929E+11</td>
    <td align="right">0.436193E+10</td>
    <td align="right">      343.45</td>
    <td align="right">0.158377E+11</td>
    <td align="right">0.695516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">    92005.83</td>
    <td align="right">10-SEP-15:13</td>
    <td align="right">    52925.29</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">    48413.70</td>
    <td align="right">10-SEP-15:13</td>
    <td align="right">    15847.24</td>
    <td align="right">10-SEP-15:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.681277E+10</td>
    <td align="right">0.132374E+10</td>
    <td align="right">      145.11</td>
    <td align="right">0.498014E+10</td>
    <td align="right">0.183262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    43190.77</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">    36032.85</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">     8729.82</td>
    <td align="right">04-OCT-17:40</td>
    <td align="right">     7520.79</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.688991E+09</td>
    <td align="right">0.144551E+09</td>
    <td align="right">       30.17</td>
    <td align="right">0.429518E+09</td>
    <td align="right">0.259473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13576.95</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">     8922.09</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     5021.12</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">     2743.30</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34448711.74</td>
    <td align="right">  7548858.72</td>
    <td align="right">        4.29</td>
    <td align="right"> 19784591.20</td>
    <td align="right"> 14664120.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     4104.36</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     2701.14</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">     1760.34</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">      889.47</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183505E+12</td>
    <td align="right">0.348834E+11</td>
    <td align="right">     2369.70</td>
    <td align="right">0.135894E+12</td>
    <td align="right">0.476110E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550892E+11</td>
    <td align="right">0.103663E+11</td>
    <td align="right">      505.83</td>
    <td align="right">0.398793E+11</td>
    <td align="right">0.152098E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   127519.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92568.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71867.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21957.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        1.25</td>
    <td align="right">     2565.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">       50.19</td>
    <td align="right">     2540.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">      291.04</td>
    <td align="right">     1656.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">      593.32</td>
    <td align="right">     1067.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">     1029.37</td>
    <td align="right">      669.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1419.80</td>
    <td align="right">      470.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">     1575.24</td>
    <td align="right">      341.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">     1216.15</td>
    <td align="right">      428.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">      759.85</td>
    <td align="right">      638.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">      414.39</td>
    <td align="right">      967.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">       93.43</td>
    <td align="right">     1569.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">       12.65</td>
    <td align="right">     2350.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      848.37</td>
    <td align="right">       21.75</td>
    <td align="right">      826.62</td>
    <td align="right">      625.04</td>
    <td align="right">     1265.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        1.25</td>
    <td align="right">      341.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1575.24</td>
    <td align="right">     2565.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      505.26</td>
    <td align="right">      162.93</td>
    <td align="right">      342.34</td>
    <td align="right">      183.15</td>
    <td align="right">     1557.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      683.14</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">      231.00</td>
    <td align="right">     1556.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1052.51</td>
    <td align="right">      370.63</td>
    <td align="right">      681.89</td>
    <td align="right">      770.79</td>
    <td align="right">     1023.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1334.62</td>
    <td align="right">      529.40</td>
    <td align="right">      805.23</td>
    <td align="right">     1200.25</td>
    <td align="right">      676.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1666.64</td>
    <td align="right">      754.27</td>
    <td align="right">      912.37</td>
    <td align="right">     1806.51</td>
    <td align="right">      460.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2034.83</td>
    <td align="right">      320.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1673.87</td>
    <td align="right">      719.96</td>
    <td align="right">      953.91</td>
    <td align="right">     2106.28</td>
    <td align="right">      230.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1567.77</td>
    <td align="right">      658.05</td>
    <td align="right">      909.72</td>
    <td align="right">     1902.14</td>
    <td align="right">      290.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1130.89</td>
    <td align="right">      448.13</td>
    <td align="right">      682.77</td>
    <td align="right">     1239.14</td>
    <td align="right">      415.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      826.56</td>
    <td align="right">      296.92</td>
    <td align="right">      529.64</td>
    <td align="right">      753.95</td>
    <td align="right">      619.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.14</td>
    <td align="right">      107.03</td>
    <td align="right">      353.11</td>
    <td align="right">      222.64</td>
    <td align="right">      985.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      116.79</td>
    <td align="right">     1469.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1088.56</td>
    <td align="right">      422.70</td>
    <td align="right">      665.86</td>
    <td align="right">     1052.61</td>
    <td align="right">      796.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      116.79</td>
    <td align="right">      230.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2106.28</td>
    <td align="right">     1557.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1780.85</td>
    <td align="right">     1039.53</td>
    <td align="right">      741.31</td>
    <td align="right">     1381.04</td>
    <td align="right">     2192.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1969.12</td>
    <td align="right">      903.44</td>
    <td align="right">     1065.68</td>
    <td align="right">     1434.20</td>
    <td align="right">     2216.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1195.08</td>
    <td align="right">     2191.62</td>
    <td align="right">     1560.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2060.06</td>
    <td align="right">      789.84</td>
    <td align="right">     1270.22</td>
    <td align="right">     2036.20</td>
    <td align="right">     1093.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1836.62</td>
    <td align="right">      504.46</td>
    <td align="right">     1332.16</td>
    <td align="right">     2033.64</td>
    <td align="right">      747.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1674.93</td>
    <td align="right">      325.93</td>
    <td align="right">     1349.00</td>
    <td align="right">     2006.94</td>
    <td align="right">      514.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1753.68</td>
    <td align="right">      400.49</td>
    <td align="right">     1353.19</td>
    <td align="right">     2329.70</td>
    <td align="right">      368.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2091.64</td>
    <td align="right">      724.76</td>
    <td align="right">     1366.87</td>
    <td align="right">     2668.56</td>
    <td align="right">      461.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2148.43</td>
    <td align="right">      993.20</td>
    <td align="right">     1155.23</td>
    <td align="right">     2544.97</td>
    <td align="right">      664.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2144.76</td>
    <td align="right">     1148.14</td>
    <td align="right">      996.62</td>
    <td align="right">     2295.52</td>
    <td align="right">      962.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1345.14</td>
    <td align="right">      620.43</td>
    <td align="right">      724.71</td>
    <td align="right">     1090.96</td>
    <td align="right">     1437.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1321.85</td>
    <td align="right">      644.77</td>
    <td align="right">      677.08</td>
    <td align="right">      915.93</td>
    <td align="right">     2039.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1874.42</td>
    <td align="right">      772.10</td>
    <td align="right">     1102.32</td>
    <td align="right">     1914.59</td>
    <td align="right">     1182.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1321.85</td>
    <td align="right">      325.93</td>
    <td align="right">      677.08</td>
    <td align="right">      915.93</td>
    <td align="right">      368.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1366.87</td>
    <td align="right">     2668.56</td>
    <td align="right">     2216.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      433.51</td>
    <td align="right">      101.77</td>
    <td align="right">      331.74</td>
    <td align="right">      112.98</td>
    <td align="right">     1624.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      722.87</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">      299.10</td>
    <td align="right">     1572.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1085.55</td>
    <td align="right">      405.99</td>
    <td align="right">      679.57</td>
    <td align="right">      815.22</td>
    <td align="right">     1058.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1349.57</td>
    <td align="right">      531.12</td>
    <td align="right">      818.45</td>
    <td align="right">     1233.52</td>
    <td align="right">      707.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1624.36</td>
    <td align="right">      688.44</td>
    <td align="right">      935.92</td>
    <td align="right">     1771.48</td>
    <td align="right">      488.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.79</td>
    <td align="right">      717.96</td>
    <td align="right">      975.82</td>
    <td align="right">     2012.05</td>
    <td align="right">      345.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2402.08</td>
    <td align="right">      254.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1558.14</td>
    <td align="right">      659.23</td>
    <td align="right">      898.91</td>
    <td align="right">     1902.06</td>
    <td align="right">      309.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1127.28</td>
    <td align="right">      426.47</td>
    <td align="right">      700.81</td>
    <td align="right">     1250.73</td>
    <td align="right">      437.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.30</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">      728.17</td>
    <td align="right">      644.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.00</td>
    <td align="right">       91.97</td>
    <td align="right">      359.03</td>
    <td align="right">      214.05</td>
    <td align="right">     1010.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">       95.94</td>
    <td align="right">     1491.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1093.88</td>
    <td align="right">      421.13</td>
    <td align="right">      672.75</td>
    <td align="right">     1074.93</td>
    <td align="right">      824.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">       95.94</td>
    <td align="right">      254.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2402.08</td>
    <td align="right">     1624.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.04</td>
    <td align="right">        0.00</td>
    <td align="right">      138.04</td>
    <td align="right">        0.64</td>
    <td align="right">      845.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.26</td>
    <td align="right">        0.00</td>
    <td align="right">      216.26</td>
    <td align="right">       19.01</td>
    <td align="right">      835.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      277.40</td>
    <td align="right">        0.00</td>
    <td align="right">      277.40</td>
    <td align="right">      107.08</td>
    <td align="right">      537.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.51</td>
    <td align="right">        1.21</td>
    <td align="right">      337.30</td>
    <td align="right">      215.72</td>
    <td align="right">      343.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.91</td>
    <td align="right">       15.42</td>
    <td align="right">      382.50</td>
    <td align="right">      370.63</td>
    <td align="right">      209.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.32</td>
    <td align="right">       36.72</td>
    <td align="right">      409.60</td>
    <td align="right">      492.83</td>
    <td align="right">      148.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.09</td>
    <td align="right">       27.96</td>
    <td align="right">      403.13</td>
    <td align="right">      539.31</td>
    <td align="right">      108.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      370.10</td>
    <td align="right">        5.25</td>
    <td align="right">      364.86</td>
    <td align="right">      415.34</td>
    <td align="right">      139.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.06</td>
    <td align="right">        0.05</td>
    <td align="right">      279.01</td>
    <td align="right">      255.10</td>
    <td align="right">      222.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.96</td>
    <td align="right">        0.00</td>
    <td align="right">      217.96</td>
    <td align="right">      136.64</td>
    <td align="right">      338.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.05</td>
    <td align="right">        0.00</td>
    <td align="right">      150.05</td>
    <td align="right">       31.93</td>
    <td align="right">      525.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        4.63</td>
    <td align="right">      780.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.78</td>
    <td align="right">        7.25</td>
    <td align="right">      275.53</td>
    <td align="right">      216.99</td>
    <td align="right">      417.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        0.64</td>
    <td align="right">      108.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.32</td>
    <td align="right">       36.72</td>
    <td align="right">      409.60</td>
    <td align="right">      539.31</td>
    <td align="right">      845.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.05</td>
    <td align="right">        0.00</td>
    <td align="right">      138.05</td>
    <td align="right">        0.64</td>
    <td align="right">      845.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.26</td>
    <td align="right">        0.00</td>
    <td align="right">      216.26</td>
    <td align="right">       19.01</td>
    <td align="right">      835.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      277.41</td>
    <td align="right">        0.00</td>
    <td align="right">      277.41</td>
    <td align="right">      107.08</td>
    <td align="right">      537.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.53</td>
    <td align="right">        1.21</td>
    <td align="right">      337.31</td>
    <td align="right">      215.72</td>
    <td align="right">      343.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.93</td>
    <td align="right">       15.42</td>
    <td align="right">      382.51</td>
    <td align="right">      370.64</td>
    <td align="right">      209.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      492.84</td>
    <td align="right">      148.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.10</td>
    <td align="right">       27.96</td>
    <td align="right">      403.15</td>
    <td align="right">      539.33</td>
    <td align="right">      108.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      370.12</td>
    <td align="right">        5.25</td>
    <td align="right">      364.87</td>
    <td align="right">      415.35</td>
    <td align="right">      139.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.07</td>
    <td align="right">        0.05</td>
    <td align="right">      279.02</td>
    <td align="right">      255.11</td>
    <td align="right">      222.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.97</td>
    <td align="right">        0.00</td>
    <td align="right">      217.97</td>
    <td align="right">      136.64</td>
    <td align="right">      338.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.06</td>
    <td align="right">        0.00</td>
    <td align="right">      150.06</td>
    <td align="right">       31.93</td>
    <td align="right">      525.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        4.63</td>
    <td align="right">      780.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.79</td>
    <td align="right">        7.25</td>
    <td align="right">      275.54</td>
    <td align="right">      217.00</td>
    <td align="right">      417.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        0.64</td>
    <td align="right">      108.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      539.33</td>
    <td align="right">      845.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.05</td>
    <td align="right">        0.00</td>
    <td align="right">      138.05</td>
    <td align="right">        0.64</td>
    <td align="right">      845.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.26</td>
    <td align="right">        0.00</td>
    <td align="right">      216.26</td>
    <td align="right">       19.01</td>
    <td align="right">      835.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      277.41</td>
    <td align="right">        0.00</td>
    <td align="right">      277.41</td>
    <td align="right">      107.08</td>
    <td align="right">      537.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.53</td>
    <td align="right">        1.21</td>
    <td align="right">      337.31</td>
    <td align="right">      215.72</td>
    <td align="right">      343.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.93</td>
    <td align="right">       15.42</td>
    <td align="right">      382.51</td>
    <td align="right">      370.64</td>
    <td align="right">      209.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      492.84</td>
    <td align="right">      148.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.10</td>
    <td align="right">       27.96</td>
    <td align="right">      403.15</td>
    <td align="right">      539.33</td>
    <td align="right">      108.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      370.12</td>
    <td align="right">        5.25</td>
    <td align="right">      364.87</td>
    <td align="right">      415.35</td>
    <td align="right">      139.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.07</td>
    <td align="right">        0.05</td>
    <td align="right">      279.02</td>
    <td align="right">      255.11</td>
    <td align="right">      222.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.97</td>
    <td align="right">        0.00</td>
    <td align="right">      217.97</td>
    <td align="right">      136.64</td>
    <td align="right">      338.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.06</td>
    <td align="right">        0.00</td>
    <td align="right">      150.06</td>
    <td align="right">       31.93</td>
    <td align="right">      525.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        4.63</td>
    <td align="right">      780.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.79</td>
    <td align="right">        7.25</td>
    <td align="right">      275.54</td>
    <td align="right">      217.00</td>
    <td align="right">      417.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        0.64</td>
    <td align="right">      108.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      539.33</td>
    <td align="right">      845.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.04</td>
    <td align="right">      156.73</td>
    <td align="right">      329.31</td>
    <td align="right">      181.32</td>
    <td align="right">     1484.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      657.14</td>
    <td align="right">      149.20</td>
    <td align="right">      507.94</td>
    <td align="right">      232.90</td>
    <td align="right">     1476.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1012.46</td>
    <td align="right">      356.52</td>
    <td align="right">      655.94</td>
    <td align="right">      769.69</td>
    <td align="right">      966.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1283.84</td>
    <td align="right">      509.25</td>
    <td align="right">      774.59</td>
    <td align="right">     1195.06</td>
    <td align="right">      639.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1603.22</td>
    <td align="right">      725.57</td>
    <td align="right">      877.66</td>
    <td align="right">     1769.77</td>
    <td align="right">      444.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1664.22</td>
    <td align="right">      726.71</td>
    <td align="right">      937.51</td>
    <td align="right">     1980.09</td>
    <td align="right">      313.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1610.18</td>
    <td align="right">      692.56</td>
    <td align="right">      917.62</td>
    <td align="right">     2045.88</td>
    <td align="right">      226.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1508.11</td>
    <td align="right">      633.01</td>
    <td align="right">      875.11</td>
    <td align="right">     1841.33</td>
    <td align="right">      294.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1087.86</td>
    <td align="right">      431.07</td>
    <td align="right">      656.79</td>
    <td align="right">     1186.81</td>
    <td align="right">      441.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.11</td>
    <td align="right">      285.62</td>
    <td align="right">      509.49</td>
    <td align="right">      715.43</td>
    <td align="right">      645.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      442.63</td>
    <td align="right">      102.95</td>
    <td align="right">      339.67</td>
    <td align="right">      216.89</td>
    <td align="right">      957.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      386.50</td>
    <td align="right">       89.91</td>
    <td align="right">      296.60</td>
    <td align="right">      115.04</td>
    <td align="right">     1405.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1047.14</td>
    <td align="right">      406.62</td>
    <td align="right">      640.53</td>
    <td align="right">     1025.97</td>
    <td align="right">      770.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      386.50</td>
    <td align="right">       89.91</td>
    <td align="right">      296.60</td>
    <td align="right">      115.04</td>
    <td align="right">      226.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1664.22</td>
    <td align="right">      726.71</td>
    <td align="right">      937.51</td>
    <td align="right">     2045.88</td>
    <td align="right">     1484.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.22</td>
    <td align="right">        6.20</td>
    <td align="right">       13.02</td>
    <td align="right">        7.17</td>
    <td align="right">       58.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.98</td>
    <td align="right">        5.90</td>
    <td align="right">       20.08</td>
    <td align="right">        9.21</td>
    <td align="right">       58.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.03</td>
    <td align="right">       14.10</td>
    <td align="right">       25.94</td>
    <td align="right">       30.43</td>
    <td align="right">       38.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.76</td>
    <td align="right">       20.14</td>
    <td align="right">       30.63</td>
    <td align="right">       47.25</td>
    <td align="right">       25.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       63.39</td>
    <td align="right">       28.69</td>
    <td align="right">       34.70</td>
    <td align="right">       69.97</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       65.80</td>
    <td align="right">       28.73</td>
    <td align="right">       37.07</td>
    <td align="right">       78.29</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.67</td>
    <td align="right">       27.38</td>
    <td align="right">       36.28</td>
    <td align="right">       80.89</td>
    <td align="right">        8.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.63</td>
    <td align="right">       25.03</td>
    <td align="right">       34.60</td>
    <td align="right">       72.80</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.01</td>
    <td align="right">       17.04</td>
    <td align="right">       25.97</td>
    <td align="right">       46.93</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.44</td>
    <td align="right">       11.29</td>
    <td align="right">       20.14</td>
    <td align="right">       28.29</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.50</td>
    <td align="right">        4.07</td>
    <td align="right">       13.43</td>
    <td align="right">        8.58</td>
    <td align="right">       37.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.28</td>
    <td align="right">        3.55</td>
    <td align="right">       11.73</td>
    <td align="right">        4.55</td>
    <td align="right">       55.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.40</td>
    <td align="right">       16.08</td>
    <td align="right">       25.33</td>
    <td align="right">       40.57</td>
    <td align="right">       30.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.28</td>
    <td align="right">        3.55</td>
    <td align="right">       11.73</td>
    <td align="right">        4.55</td>
    <td align="right">        8.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.80</td>
    <td align="right">       28.73</td>
    <td align="right">       37.07</td>
    <td align="right">       80.89</td>
    <td align="right">       58.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      593.60</td>
    <td align="right">      346.50</td>
    <td align="right">      247.10</td>
    <td align="right">      477.94</td>
    <td align="right">      709.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.36</td>
    <td align="right">      301.14</td>
    <td align="right">      355.22</td>
    <td align="right">      500.97</td>
    <td align="right">      713.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      398.35</td>
    <td align="right">      759.98</td>
    <td align="right">      506.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.68</td>
    <td align="right">      263.27</td>
    <td align="right">      423.40</td>
    <td align="right">      706.97</td>
    <td align="right">      354.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      612.20</td>
    <td align="right">      168.15</td>
    <td align="right">      444.05</td>
    <td align="right">      703.18</td>
    <td align="right">      242.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.30</td>
    <td align="right">      108.64</td>
    <td align="right">      449.66</td>
    <td align="right">      687.18</td>
    <td align="right">      168.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      584.55</td>
    <td align="right">      133.49</td>
    <td align="right">      451.06</td>
    <td align="right">      789.08</td>
    <td align="right">      123.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.20</td>
    <td align="right">      241.58</td>
    <td align="right">      455.62</td>
    <td align="right">      899.49</td>
    <td align="right">      160.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.13</td>
    <td align="right">      331.06</td>
    <td align="right">      385.07</td>
    <td align="right">      850.61</td>
    <td align="right">      245.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      714.91</td>
    <td align="right">      382.70</td>
    <td align="right">      332.20</td>
    <td align="right">      767.60</td>
    <td align="right">      350.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.37</td>
    <td align="right">      206.81</td>
    <td align="right">      241.57</td>
    <td align="right">      372.89</td>
    <td align="right">      480.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.61</td>
    <td align="right">      214.92</td>
    <td align="right">      225.69</td>
    <td align="right">      316.81</td>
    <td align="right">      665.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.80</td>
    <td align="right">      257.36</td>
    <td align="right">      367.43</td>
    <td align="right">      653.95</td>
    <td align="right">      391.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      440.61</td>
    <td align="right">      108.64</td>
    <td align="right">      225.69</td>
    <td align="right">      316.81</td>
    <td align="right">      123.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      455.62</td>
    <td align="right">      899.49</td>
    <td align="right">      713.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      593.60</td>
    <td align="right">      346.50</td>
    <td align="right">      247.10</td>
    <td align="right">      477.94</td>
    <td align="right">      709.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.36</td>
    <td align="right">      301.14</td>
    <td align="right">      355.22</td>
    <td align="right">      500.97</td>
    <td align="right">      713.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      398.35</td>
    <td align="right">      759.98</td>
    <td align="right">      506.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.68</td>
    <td align="right">      263.27</td>
    <td align="right">      423.40</td>
    <td align="right">      706.97</td>
    <td align="right">      354.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      612.20</td>
    <td align="right">      168.15</td>
    <td align="right">      444.05</td>
    <td align="right">      703.18</td>
    <td align="right">      242.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.30</td>
    <td align="right">      108.64</td>
    <td align="right">      449.66</td>
    <td align="right">      687.18</td>
    <td align="right">      168.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      584.55</td>
    <td align="right">      133.49</td>
    <td align="right">      451.06</td>
    <td align="right">      789.08</td>
    <td align="right">      123.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.20</td>
    <td align="right">      241.58</td>
    <td align="right">      455.62</td>
    <td align="right">      899.49</td>
    <td align="right">      160.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.13</td>
    <td align="right">      331.06</td>
    <td align="right">      385.07</td>
    <td align="right">      850.61</td>
    <td align="right">      245.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      714.91</td>
    <td align="right">      382.70</td>
    <td align="right">      332.20</td>
    <td align="right">      767.60</td>
    <td align="right">      350.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.37</td>
    <td align="right">      206.81</td>
    <td align="right">      241.57</td>
    <td align="right">      372.89</td>
    <td align="right">      480.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.61</td>
    <td align="right">      214.92</td>
    <td align="right">      225.69</td>
    <td align="right">      316.81</td>
    <td align="right">      665.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.80</td>
    <td align="right">      257.36</td>
    <td align="right">      367.43</td>
    <td align="right">      653.95</td>
    <td align="right">      391.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      440.61</td>
    <td align="right">      108.64</td>
    <td align="right">      225.69</td>
    <td align="right">      316.81</td>
    <td align="right">      123.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      455.62</td>
    <td align="right">      899.49</td>
    <td align="right">      713.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      593.57</td>
    <td align="right">      346.48</td>
    <td align="right">      247.09</td>
    <td align="right">      477.91</td>
    <td align="right">      709.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.32</td>
    <td align="right">      301.12</td>
    <td align="right">      355.20</td>
    <td align="right">      500.94</td>
    <td align="right">      713.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.75</td>
    <td align="right">      390.42</td>
    <td align="right">      398.33</td>
    <td align="right">      759.93</td>
    <td align="right">      505.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.63</td>
    <td align="right">      263.26</td>
    <td align="right">      423.38</td>
    <td align="right">      706.93</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      612.16</td>
    <td align="right">      168.14</td>
    <td align="right">      444.02</td>
    <td align="right">      703.14</td>
    <td align="right">      242.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.27</td>
    <td align="right">      108.63</td>
    <td align="right">      449.63</td>
    <td align="right">      687.14</td>
    <td align="right">      168.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      584.52</td>
    <td align="right">      133.49</td>
    <td align="right">      451.03</td>
    <td align="right">      789.03</td>
    <td align="right">      123.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.16</td>
    <td align="right">      241.57</td>
    <td align="right">      455.59</td>
    <td align="right">      899.43</td>
    <td align="right">      160.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.09</td>
    <td align="right">      331.04</td>
    <td align="right">      385.05</td>
    <td align="right">      850.56</td>
    <td align="right">      245.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      714.86</td>
    <td align="right">      382.68</td>
    <td align="right">      332.18</td>
    <td align="right">      767.55</td>
    <td align="right">      350.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.34</td>
    <td align="right">      206.79</td>
    <td align="right">      241.55</td>
    <td align="right">      372.87</td>
    <td align="right">      480.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.58</td>
    <td align="right">      214.91</td>
    <td align="right">      225.67</td>
    <td align="right">      316.79</td>
    <td align="right">      665.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.76</td>
    <td align="right">      257.35</td>
    <td align="right">      367.41</td>
    <td align="right">      653.91</td>
    <td align="right">      391.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      440.58</td>
    <td align="right">      108.63</td>
    <td align="right">      225.67</td>
    <td align="right">      316.79</td>
    <td align="right">      123.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.75</td>
    <td align="right">      390.42</td>
    <td align="right">      455.59</td>
    <td align="right">      899.43</td>
    <td align="right">      713.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      417.01</td>
    <td align="right">       97.90</td>
    <td align="right">      319.12</td>
    <td align="right">      113.70</td>
    <td align="right">     1541.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      695.36</td>
    <td align="right">      180.25</td>
    <td align="right">      515.11</td>
    <td align="right">      302.35</td>
    <td align="right">     1489.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1044.25</td>
    <td align="right">      390.54</td>
    <td align="right">      653.71</td>
    <td align="right">      817.72</td>
    <td align="right">      997.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1298.22</td>
    <td align="right">      510.91</td>
    <td align="right">      787.31</td>
    <td align="right">     1230.75</td>
    <td align="right">      668.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1562.56</td>
    <td align="right">      662.25</td>
    <td align="right">      900.31</td>
    <td align="right">     1737.09</td>
    <td align="right">      474.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1629.34</td>
    <td align="right">      690.64</td>
    <td align="right">      938.70</td>
    <td align="right">     1959.68</td>
    <td align="right">      339.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1812.31</td>
    <td align="right">      857.35</td>
    <td align="right">      954.96</td>
    <td align="right">     2332.18</td>
    <td align="right">      253.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1498.86</td>
    <td align="right">      634.14</td>
    <td align="right">      864.71</td>
    <td align="right">     1843.33</td>
    <td align="right">      313.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1084.39</td>
    <td align="right">      410.24</td>
    <td align="right">      674.14</td>
    <td align="right">     1198.50</td>
    <td align="right">      464.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      765.04</td>
    <td align="right">      254.64</td>
    <td align="right">      510.40</td>
    <td align="right">      693.69</td>
    <td align="right">      668.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      433.84</td>
    <td align="right">       88.47</td>
    <td align="right">      345.37</td>
    <td align="right">      209.83</td>
    <td align="right">      979.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      359.01</td>
    <td align="right">       64.71</td>
    <td align="right">      294.30</td>
    <td align="right">       95.52</td>
    <td align="right">     1425.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1052.26</td>
    <td align="right">      405.10</td>
    <td align="right">      647.16</td>
    <td align="right">     1049.48</td>
    <td align="right">      797.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      359.01</td>
    <td align="right">       64.71</td>
    <td align="right">      294.30</td>
    <td align="right">       95.52</td>
    <td align="right">      253.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1812.31</td>
    <td align="right">      857.35</td>
    <td align="right">      954.96</td>
    <td align="right">     2332.18</td>
    <td align="right">     1541.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.49</td>
    <td align="right">        3.87</td>
    <td align="right">       12.62</td>
    <td align="right">        4.50</td>
    <td align="right">       60.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.49</td>
    <td align="right">        7.13</td>
    <td align="right">       20.37</td>
    <td align="right">       11.95</td>
    <td align="right">       58.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.29</td>
    <td align="right">       15.44</td>
    <td align="right">       25.85</td>
    <td align="right">       32.33</td>
    <td align="right">       39.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.33</td>
    <td align="right">       20.20</td>
    <td align="right">       31.13</td>
    <td align="right">       48.66</td>
    <td align="right">       26.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.78</td>
    <td align="right">       26.18</td>
    <td align="right">       35.60</td>
    <td align="right">       68.68</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.42</td>
    <td align="right">       27.31</td>
    <td align="right">       37.12</td>
    <td align="right">       77.48</td>
    <td align="right">       13.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.66</td>
    <td align="right">       33.90</td>
    <td align="right">       37.76</td>
    <td align="right">       92.21</td>
    <td align="right">       10.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.26</td>
    <td align="right">       25.07</td>
    <td align="right">       34.19</td>
    <td align="right">       72.88</td>
    <td align="right">       12.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.88</td>
    <td align="right">       16.22</td>
    <td align="right">       26.65</td>
    <td align="right">       47.39</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.25</td>
    <td align="right">       10.07</td>
    <td align="right">       20.18</td>
    <td align="right">       27.43</td>
    <td align="right">       26.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.15</td>
    <td align="right">        3.50</td>
    <td align="right">       13.66</td>
    <td align="right">        8.30</td>
    <td align="right">       38.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.19</td>
    <td align="right">        2.56</td>
    <td align="right">       11.64</td>
    <td align="right">        3.78</td>
    <td align="right">       56.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.61</td>
    <td align="right">       16.02</td>
    <td align="right">       25.59</td>
    <td align="right">       41.50</td>
    <td align="right">       31.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.19</td>
    <td align="right">        2.56</td>
    <td align="right">       11.64</td>
    <td align="right">        3.78</td>
    <td align="right">       10.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.66</td>
    <td align="right">       33.90</td>
    <td align="right">       37.76</td>
    <td align="right">       92.21</td>
    <td align="right">       60.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        1.12</td>
    <td align="right">     2591.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">       49.81</td>
    <td align="right">     2567.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">      292.71</td>
    <td align="right">     1673.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">      598.13</td>
    <td align="right">     1081.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">     1029.40</td>
    <td align="right">      690.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1421.48</td>
    <td align="right">      483.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">     1581.99</td>
    <td align="right">      346.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">     1218.28</td>
    <td align="right">      439.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">      750.11</td>
    <td align="right">      675.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">      403.21</td>
    <td align="right">     1008.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">       91.62</td>
    <td align="right">     1591.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">       12.43</td>
    <td align="right">     2378.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      848.37</td>
    <td align="right">       21.75</td>
    <td align="right">      826.62</td>
    <td align="right">      624.52</td>
    <td align="right">     1287.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        1.12</td>
    <td align="right">      346.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1581.99</td>
    <td align="right">     2591.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      505.26</td>
    <td align="right">      162.93</td>
    <td align="right">      342.34</td>
    <td align="right">      181.91</td>
    <td align="right">     1571.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      683.14</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">      229.99</td>
    <td align="right">     1567.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1052.51</td>
    <td align="right">      370.63</td>
    <td align="right">      681.89</td>
    <td align="right">      768.00</td>
    <td align="right">     1034.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1334.62</td>
    <td align="right">      529.40</td>
    <td align="right">      805.23</td>
    <td align="right">     1196.74</td>
    <td align="right">      686.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1666.64</td>
    <td align="right">      754.27</td>
    <td align="right">      912.37</td>
    <td align="right">     1804.04</td>
    <td align="right">      475.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2037.40</td>
    <td align="right">      329.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1673.87</td>
    <td align="right">      719.96</td>
    <td align="right">      953.91</td>
    <td align="right">     2112.08</td>
    <td align="right">      234.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1567.77</td>
    <td align="right">      658.05</td>
    <td align="right">      909.72</td>
    <td align="right">     1904.64</td>
    <td align="right">      298.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1130.89</td>
    <td align="right">      448.13</td>
    <td align="right">      682.77</td>
    <td align="right">     1230.40</td>
    <td align="right">      440.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      826.56</td>
    <td align="right">      296.92</td>
    <td align="right">      529.64</td>
    <td align="right">      741.10</td>
    <td align="right">      647.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.14</td>
    <td align="right">      107.03</td>
    <td align="right">      353.11</td>
    <td align="right">      219.42</td>
    <td align="right">      999.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      115.68</td>
    <td align="right">     1482.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1088.56</td>
    <td align="right">      422.70</td>
    <td align="right">      665.86</td>
    <td align="right">     1050.44</td>
    <td align="right">      809.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      115.68</td>
    <td align="right">      234.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2112.08</td>
    <td align="right">     1571.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1780.85</td>
    <td align="right">     1039.53</td>
    <td align="right">      741.31</td>
    <td align="right">     1378.03</td>
    <td align="right">     2213.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1969.12</td>
    <td align="right">      903.44</td>
    <td align="right">     1065.68</td>
    <td align="right">     1433.10</td>
    <td align="right">     2236.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1195.08</td>
    <td align="right">     2193.74</td>
    <td align="right">     1577.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2060.06</td>
    <td align="right">      789.84</td>
    <td align="right">     1270.22</td>
    <td align="right">     2038.25</td>
    <td align="right">     1110.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1836.62</td>
    <td align="right">      504.46</td>
    <td align="right">     1332.16</td>
    <td align="right">     2032.32</td>
    <td align="right">      774.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1674.93</td>
    <td align="right">      325.93</td>
    <td align="right">     1349.00</td>
    <td align="right">     2010.32</td>
    <td align="right">      532.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1753.68</td>
    <td align="right">      400.49</td>
    <td align="right">     1353.19</td>
    <td align="right">     2337.92</td>
    <td align="right">      377.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2091.64</td>
    <td align="right">      724.76</td>
    <td align="right">     1366.87</td>
    <td align="right">     2673.21</td>
    <td align="right">      477.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2148.43</td>
    <td align="right">      993.20</td>
    <td align="right">     1155.23</td>
    <td align="right">     2535.88</td>
    <td align="right">      704.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2144.76</td>
    <td align="right">     1148.14</td>
    <td align="right">      996.62</td>
    <td align="right">     2282.33</td>
    <td align="right">     1008.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1345.14</td>
    <td align="right">      620.43</td>
    <td align="right">      724.71</td>
    <td align="right">     1086.95</td>
    <td align="right">     1459.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1321.85</td>
    <td align="right">      644.77</td>
    <td align="right">      677.08</td>
    <td align="right">      913.38</td>
    <td align="right">     2060.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1874.42</td>
    <td align="right">      772.10</td>
    <td align="right">     1102.32</td>
    <td align="right">     1913.45</td>
    <td align="right">     1205.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1321.85</td>
    <td align="right">      325.93</td>
    <td align="right">      677.08</td>
    <td align="right">      913.38</td>
    <td align="right">      377.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1366.87</td>
    <td align="right">     2673.21</td>
    <td align="right">     2236.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      433.51</td>
    <td align="right">      101.77</td>
    <td align="right">      331.74</td>
    <td align="right">      113.06</td>
    <td align="right">     1637.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      722.87</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">      299.72</td>
    <td align="right">     1584.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1085.55</td>
    <td align="right">      405.99</td>
    <td align="right">      679.57</td>
    <td align="right">      817.78</td>
    <td align="right">     1070.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1349.57</td>
    <td align="right">      531.12</td>
    <td align="right">      818.45</td>
    <td align="right">     1236.83</td>
    <td align="right">      719.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1624.36</td>
    <td align="right">      688.44</td>
    <td align="right">      935.92</td>
    <td align="right">     1770.96</td>
    <td align="right">      507.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.79</td>
    <td align="right">      717.96</td>
    <td align="right">      975.82</td>
    <td align="right">     2014.90</td>
    <td align="right">      357.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2408.57</td>
    <td align="right">      260.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1558.14</td>
    <td align="right">      659.23</td>
    <td align="right">      898.91</td>
    <td align="right">     1904.82</td>
    <td align="right">      319.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1127.28</td>
    <td align="right">      426.47</td>
    <td align="right">      700.81</td>
    <td align="right">     1243.32</td>
    <td align="right">      464.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.30</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">      719.61</td>
    <td align="right">      674.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.00</td>
    <td align="right">       91.97</td>
    <td align="right">      359.03</td>
    <td align="right">      212.67</td>
    <td align="right">     1024.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">       95.70</td>
    <td align="right">     1505.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1093.88</td>
    <td align="right">      421.13</td>
    <td align="right">      672.75</td>
    <td align="right">     1074.98</td>
    <td align="right">      839.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">       95.70</td>
    <td align="right">      260.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2408.57</td>
    <td align="right">     1637.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+10</td>
    <td align="right">  3354868.90</td>
    <td align="right">0.687221E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156958E+10</td>
    <td align="right">0.121417E+09</td>
    <td align="right">0.614548E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222907E+10</td>
    <td align="right">0.779532E+09</td>
    <td align="right">0.443709E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263240E+10</td>
    <td align="right">  9435731.85</td>
    <td align="right">0.262296E+10</td>
    <td align="right">0.153789E+10</td>
    <td align="right">0.276666E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319746E+10</td>
    <td align="right">0.123884E+09</td>
    <td align="right">0.307358E+10</td>
    <td align="right">0.275707E+10</td>
    <td align="right">0.179357E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.318521E+10</td>
    <td align="right">0.368013E+10</td>
    <td align="right">0.122039E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.224635E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.421913E+10</td>
    <td align="right">0.915418E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297401E+10</td>
    <td align="right"> 42171795.79</td>
    <td align="right">0.293184E+10</td>
    <td align="right">0.325732E+10</td>
    <td align="right">0.114651E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217006E+10</td>
    <td align="right">   364069.21</td>
    <td align="right">0.216970E+10</td>
    <td align="right">0.196952E+10</td>
    <td align="right">0.165394E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175143E+10</td>
    <td align="right">0.110990E+10</td>
    <td align="right">0.259028E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116685E+10</td>
    <td align="right">0.242183E+09</td>
    <td align="right">0.406808E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right"> 33892087.16</td>
    <td align="right">0.629662E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267542E+11</td>
    <td align="right">0.686011E+09</td>
    <td align="right">0.260682E+11</td>
    <td align="right">0.197113E+11</td>
    <td align="right">0.399062E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">  3354868.90</td>
    <td align="right">0.915418E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.421913E+10</td>
    <td align="right">0.687221E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135330E+10</td>
    <td align="right">0.436379E+09</td>
    <td align="right">0.916920E+09</td>
    <td align="right">0.490553E+09</td>
    <td align="right">0.417223E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165264E+10</td>
    <td align="right">0.375218E+09</td>
    <td align="right">0.127742E+10</td>
    <td align="right">0.558831E+09</td>
    <td align="right">0.376642E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281905E+10</td>
    <td align="right">0.992684E+09</td>
    <td align="right">0.182636E+10</td>
    <td align="right">0.206449E+10</td>
    <td align="right">0.274182E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345934E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.208714E+10</td>
    <td align="right">0.311104E+10</td>
    <td align="right">0.175220E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446392E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.244369E+10</td>
    <td align="right">0.483857E+10</td>
    <td align="right">0.123377E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.252614E+10</td>
    <td align="right">0.527427E+10</td>
    <td align="right">0.831686E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448330E+10</td>
    <td align="right">0.192835E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.564146E+10</td>
    <td align="right">0.617919E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419911E+10</td>
    <td align="right">0.176252E+10</td>
    <td align="right">0.243659E+10</td>
    <td align="right">0.509469E+10</td>
    <td align="right">0.779243E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293128E+10</td>
    <td align="right">0.116155E+10</td>
    <td align="right">0.176973E+10</td>
    <td align="right">0.321186E+10</td>
    <td align="right">0.107664E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221386E+10</td>
    <td align="right">0.795260E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">0.201938E+10</td>
    <td align="right">0.165830E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119267E+10</td>
    <td align="right">0.277414E+09</td>
    <td align="right">0.915257E+09</td>
    <td align="right">0.577087E+09</td>
    <td align="right">0.255368E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.312821E+09</td>
    <td align="right">0.393532E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343289E+11</td>
    <td align="right">0.133303E+11</td>
    <td align="right">0.209986E+11</td>
    <td align="right">0.331951E+11</td>
    <td align="right">0.251192E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.312821E+09</td>
    <td align="right">0.617919E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.564146E+10</td>
    <td align="right">0.417223E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476982E+10</td>
    <td align="right">0.278428E+10</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.369899E+10</td>
    <td align="right">0.587342E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476368E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">0.257809E+10</td>
    <td align="right">0.346961E+10</td>
    <td align="right">0.536296E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.320089E+10</td>
    <td align="right">0.587003E+10</td>
    <td align="right">0.417910E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.533969E+10</td>
    <td align="right">0.204726E+10</td>
    <td align="right">0.329242E+10</td>
    <td align="right">0.527782E+10</td>
    <td align="right">0.283443E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491921E+10</td>
    <td align="right">0.135115E+10</td>
    <td align="right">0.356806E+10</td>
    <td align="right">0.544690E+10</td>
    <td align="right">0.200145E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434141E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.349660E+10</td>
    <td align="right">0.520198E+10</td>
    <td align="right">0.133346E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469705E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.362438E+10</td>
    <td align="right">0.623986E+10</td>
    <td align="right">0.987287E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.560225E+10</td>
    <td align="right">0.194121E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.714746E+10</td>
    <td align="right">0.123640E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.556872E+10</td>
    <td align="right">0.257437E+10</td>
    <td align="right">0.299435E+10</td>
    <td align="right">0.659657E+10</td>
    <td align="right">0.172221E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.574452E+10</td>
    <td align="right">0.307517E+10</td>
    <td align="right">0.266935E+10</td>
    <td align="right">0.614833E+10</td>
    <td align="right">0.257865E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.160815E+10</td>
    <td align="right">0.187845E+10</td>
    <td align="right">0.282777E+10</td>
    <td align="right">0.372631E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354043E+10</td>
    <td align="right">0.172695E+10</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.245323E+10</td>
    <td align="right">0.546315E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591117E+11</td>
    <td align="right">0.243490E+11</td>
    <td align="right">0.347626E+11</td>
    <td align="right">0.603785E+11</td>
    <td align="right">0.372988E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.245323E+10</td>
    <td align="right">0.987287E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.714746E+10</td>
    <td align="right">0.587342E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116111E+10</td>
    <td align="right">0.272582E+09</td>
    <td align="right">0.888524E+09</td>
    <td align="right">0.302600E+09</td>
    <td align="right">0.435028E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174876E+10</td>
    <td align="right">0.453320E+09</td>
    <td align="right">0.129544E+10</td>
    <td align="right">0.723586E+09</td>
    <td align="right">0.380340E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.108739E+10</td>
    <td align="right">0.182016E+10</td>
    <td align="right">0.218350E+10</td>
    <td align="right">0.283534E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349809E+10</td>
    <td align="right">0.137667E+10</td>
    <td align="right">0.212142E+10</td>
    <td align="right">0.319728E+10</td>
    <td align="right">0.183386E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435069E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">0.250676E+10</td>
    <td align="right">0.474474E+10</td>
    <td align="right">0.130849E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439029E+10</td>
    <td align="right">0.186096E+10</td>
    <td align="right">0.252934E+10</td>
    <td align="right">0.521524E+10</td>
    <td align="right">0.896035E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.643372E+10</td>
    <td align="right">0.681720E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.176567E+10</td>
    <td align="right">0.240765E+10</td>
    <td align="right">0.509447E+10</td>
    <td align="right">0.828779E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292190E+10</td>
    <td align="right">0.110541E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">0.324190E+10</td>
    <td align="right">0.113313E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213013E+10</td>
    <td align="right">0.709011E+09</td>
    <td align="right">0.142112E+10</td>
    <td align="right">0.195033E+10</td>
    <td align="right">0.172690E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.238375E+09</td>
    <td align="right">0.930606E+09</td>
    <td align="right">0.554811E+09</td>
    <td align="right">0.261853E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.256967E+09</td>
    <td align="right">0.399487E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344965E+11</td>
    <td align="right">0.132806E+11</td>
    <td align="right">0.212159E+11</td>
    <td align="right">0.338991E+11</td>
    <td align="right">0.260113E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.256967E+09</td>
    <td align="right">0.681720E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.643372E+10</td>
    <td align="right">0.435028E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.369735E+09</td>
    <td align="right">  1712836.80</td>
    <td align="right">0.226552E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523167E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523167E+09</td>
    <td align="right"> 45981527.23</td>
    <td align="right">0.202012E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.742989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.742989E+09</td>
    <td align="right">0.286793E+09</td>
    <td align="right">0.144021E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877425E+09</td>
    <td align="right">  3145095.14</td>
    <td align="right">0.874280E+09</td>
    <td align="right">0.559137E+09</td>
    <td align="right">0.889106E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106577E+10</td>
    <td align="right"> 41292730.91</td>
    <td align="right">0.102448E+10</td>
    <td align="right">0.992692E+09</td>
    <td align="right">0.560957E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115685E+10</td>
    <td align="right"> 95168926.83</td>
    <td align="right">0.106168E+10</td>
    <td align="right">0.127741E+10</td>
    <td align="right">0.385495E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115462E+10</td>
    <td align="right"> 74874707.03</td>
    <td align="right">0.107975E+10</td>
    <td align="right">0.144448E+10</td>
    <td align="right">0.290185E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991289E+09</td>
    <td align="right"> 14056600.19</td>
    <td align="right">0.977232E+09</td>
    <td align="right">0.111244E+10</td>
    <td align="right">0.373188E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723320E+09</td>
    <td align="right">   121350.66</td>
    <td align="right">0.723198E+09</td>
    <td align="right">0.661223E+09</td>
    <td align="right">0.577250E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583783E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.583783E+09</td>
    <td align="right">0.365980E+09</td>
    <td align="right">0.905723E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388931E+09</td>
    <td align="right"> 82755913.60</td>
    <td align="right">0.136246E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339773E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339773E+09</td>
    <td align="right"> 12412901.37</td>
    <td align="right">0.209068E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891766E+10</td>
    <td align="right">0.228659E+09</td>
    <td align="right">0.868900E+10</td>
    <td align="right">0.684302E+10</td>
    <td align="right">0.131609E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339773E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339773E+09</td>
    <td align="right">  1712836.80</td>
    <td align="right">0.290185E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115685E+10</td>
    <td align="right"> 95168926.83</td>
    <td align="right">0.107975E+10</td>
    <td align="right">0.144448E+10</td>
    <td align="right">0.226552E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.369748E+09</td>
    <td align="right">  1712173.71</td>
    <td align="right">0.226567E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523186E+09</td>
    <td align="right"> 45977915.49</td>
    <td align="right">0.202025E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.743017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743017E+09</td>
    <td align="right">0.286795E+09</td>
    <td align="right">0.144030E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877459E+09</td>
    <td align="right">  3145179.68</td>
    <td align="right">0.874314E+09</td>
    <td align="right">0.559150E+09</td>
    <td align="right">0.889162E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106581E+10</td>
    <td align="right"> 41293840.87</td>
    <td align="right">0.102452E+10</td>
    <td align="right">0.992726E+09</td>
    <td align="right">0.560990E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.106173E+10</td>
    <td align="right">0.127745E+10</td>
    <td align="right">0.385517E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115467E+10</td>
    <td align="right"> 74876719.68</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.144453E+10</td>
    <td align="right">0.290200E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991328E+09</td>
    <td align="right"> 14056978.03</td>
    <td align="right">0.977271E+09</td>
    <td align="right">0.111249E+10</td>
    <td align="right">0.373208E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723348E+09</td>
    <td align="right">   121353.92</td>
    <td align="right">0.723226E+09</td>
    <td align="right">0.661245E+09</td>
    <td align="right">0.577284E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.583805E+09</td>
    <td align="right">0.365987E+09</td>
    <td align="right">0.905779E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388945E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388945E+09</td>
    <td align="right"> 82754457.47</td>
    <td align="right">0.136255E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right"> 12412549.90</td>
    <td align="right">0.209082E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891800E+10</td>
    <td align="right">0.228666E+09</td>
    <td align="right">0.868934E+10</td>
    <td align="right">0.684323E+10</td>
    <td align="right">0.131617E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right">  1712173.71</td>
    <td align="right">0.290200E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.144453E+10</td>
    <td align="right">0.226567E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.369748E+09</td>
    <td align="right">  1712173.71</td>
    <td align="right">0.226567E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523186E+09</td>
    <td align="right"> 45977915.49</td>
    <td align="right">0.202025E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.743017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743017E+09</td>
    <td align="right">0.286795E+09</td>
    <td align="right">0.144030E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877459E+09</td>
    <td align="right">  3145179.68</td>
    <td align="right">0.874314E+09</td>
    <td align="right">0.559150E+09</td>
    <td align="right">0.889162E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106581E+10</td>
    <td align="right"> 41293840.87</td>
    <td align="right">0.102452E+10</td>
    <td align="right">0.992726E+09</td>
    <td align="right">0.560990E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.106173E+10</td>
    <td align="right">0.127745E+10</td>
    <td align="right">0.385517E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115467E+10</td>
    <td align="right"> 74876719.68</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.144453E+10</td>
    <td align="right">0.290200E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991328E+09</td>
    <td align="right"> 14056978.03</td>
    <td align="right">0.977271E+09</td>
    <td align="right">0.111249E+10</td>
    <td align="right">0.373208E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723348E+09</td>
    <td align="right">   121353.92</td>
    <td align="right">0.723226E+09</td>
    <td align="right">0.661245E+09</td>
    <td align="right">0.577284E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.583805E+09</td>
    <td align="right">0.365987E+09</td>
    <td align="right">0.905779E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388945E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388945E+09</td>
    <td align="right"> 82754457.47</td>
    <td align="right">0.136255E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right"> 12412549.90</td>
    <td align="right">0.209082E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891800E+10</td>
    <td align="right">0.228666E+09</td>
    <td align="right">0.868934E+10</td>
    <td align="right">0.684323E+10</td>
    <td align="right">0.131617E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right">  1712173.71</td>
    <td align="right">0.290200E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.144453E+10</td>
    <td align="right">0.226567E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130180E+10</td>
    <td align="right">0.419773E+09</td>
    <td align="right">0.882032E+09</td>
    <td align="right">0.485653E+09</td>
    <td align="right">0.397702E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158976E+10</td>
    <td align="right">0.360940E+09</td>
    <td align="right">0.122882E+10</td>
    <td align="right">0.563435E+09</td>
    <td align="right">0.357084E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271178E+10</td>
    <td align="right">0.954908E+09</td>
    <td align="right">0.175687E+10</td>
    <td align="right">0.206153E+10</td>
    <td align="right">0.258833E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332772E+10</td>
    <td align="right">0.131998E+10</td>
    <td align="right">0.200773E+10</td>
    <td align="right">0.309759E+10</td>
    <td align="right">0.165883E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429407E+10</td>
    <td align="right">0.194336E+10</td>
    <td align="right">0.235071E+10</td>
    <td align="right">0.474014E+10</td>
    <td align="right">0.119054E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431366E+10</td>
    <td align="right">0.188364E+10</td>
    <td align="right">0.243003E+10</td>
    <td align="right">0.513239E+10</td>
    <td align="right">0.813393E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431272E+10</td>
    <td align="right">0.185496E+10</td>
    <td align="right">0.245775E+10</td>
    <td align="right">0.547968E+10</td>
    <td align="right">0.606874E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.403933E+10</td>
    <td align="right">0.169545E+10</td>
    <td align="right">0.234388E+10</td>
    <td align="right">0.493182E+10</td>
    <td align="right">0.787797E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281974E+10</td>
    <td align="right">0.111734E+10</td>
    <td align="right">0.170240E+10</td>
    <td align="right">0.307622E+10</td>
    <td align="right">0.114457E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212962E+10</td>
    <td align="right">0.764997E+09</td>
    <td align="right">0.136463E+10</td>
    <td align="right">0.191620E+10</td>
    <td align="right">0.172822E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114729E+10</td>
    <td align="right">0.266858E+09</td>
    <td align="right">0.880432E+09</td>
    <td align="right">0.562175E+09</td>
    <td align="right">0.248129E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103521E+10</td>
    <td align="right">0.240808E+09</td>
    <td align="right">0.794403E+09</td>
    <td align="right">0.308117E+09</td>
    <td align="right">0.376495E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330227E+11</td>
    <td align="right">0.128230E+11</td>
    <td align="right">0.201997E+11</td>
    <td align="right">0.323550E+11</td>
    <td align="right">0.243127E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103521E+10</td>
    <td align="right">0.240808E+09</td>
    <td align="right">0.794403E+09</td>
    <td align="right">0.308117E+09</td>
    <td align="right">0.606874E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.431366E+10</td>
    <td align="right">0.194336E+10</td>
    <td align="right">0.245775E+10</td>
    <td align="right">0.547968E+10</td>
    <td align="right">0.397702E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 51472189.81</td>
    <td align="right"> 16597451.83</td>
    <td align="right"> 34874737.98</td>
    <td align="right"> 19202291.38</td>
    <td align="right">0.157248E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 62857568.94</td>
    <td align="right"> 14271232.28</td>
    <td align="right"> 48586336.65</td>
    <td align="right"> 22277711.82</td>
    <td align="right">0.141188E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107221E+09</td>
    <td align="right"> 37756207.02</td>
    <td align="right"> 69465154.05</td>
    <td align="right"> 81511087.17</td>
    <td align="right">0.102340E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131575E+09</td>
    <td align="right"> 52190936.55</td>
    <td align="right"> 79383946.29</td>
    <td align="right">0.122476E+09</td>
    <td align="right"> 65588745.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169784E+09</td>
    <td align="right"> 76838636.69</td>
    <td align="right"> 92945065.13</td>
    <td align="right">0.187421E+09</td>
    <td align="right"> 47072959.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170558E+09</td>
    <td align="right"> 74477386.86</td>
    <td align="right"> 96081002.60</td>
    <td align="right">0.202930E+09</td>
    <td align="right"> 32160836.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.170521E+09</td>
    <td align="right"> 73343635.90</td>
    <td align="right"> 97177248.09</td>
    <td align="right">0.216662E+09</td>
    <td align="right"> 23995247.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159711E+09</td>
    <td align="right"> 67036425.71</td>
    <td align="right"> 92675029.69</td>
    <td align="right">0.195000E+09</td>
    <td align="right"> 31148773.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111490E+09</td>
    <td align="right"> 44178780.30</td>
    <td align="right"> 67311184.33</td>
    <td align="right">0.121631E+09</td>
    <td align="right"> 45255400.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 84203330.32</td>
    <td align="right"> 30247281.86</td>
    <td align="right"> 53956048.46</td>
    <td align="right"> 75764853.74</td>
    <td align="right"> 68332105.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 45362793.37</td>
    <td align="right"> 10551312.42</td>
    <td align="right"> 34811480.95</td>
    <td align="right"> 22227898.68</td>
    <td align="right"> 98107824.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40931307.55</td>
    <td align="right">  9521345.54</td>
    <td align="right"> 31409962.01</td>
    <td align="right"> 12182667.74</td>
    <td align="right">0.148863E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130569E+10</td>
    <td align="right">0.507011E+09</td>
    <td align="right">0.798677E+09</td>
    <td align="right">0.127929E+10</td>
    <td align="right">0.961301E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40931307.55</td>
    <td align="right">  9521345.54</td>
    <td align="right"> 31409962.01</td>
    <td align="right"> 12182667.74</td>
    <td align="right"> 23995247.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170558E+09</td>
    <td align="right"> 76838636.69</td>
    <td align="right"> 97177248.09</td>
    <td align="right">0.216662E+09</td>
    <td align="right">0.157248E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158991E+10</td>
    <td align="right">0.928076E+09</td>
    <td align="right">0.661835E+09</td>
    <td align="right">0.128010E+10</td>
    <td align="right">0.190021E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158787E+10</td>
    <td align="right">0.728518E+09</td>
    <td align="right">0.859349E+09</td>
    <td align="right">0.121195E+10</td>
    <td align="right">0.172583E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.106695E+10</td>
    <td align="right">0.203554E+10</td>
    <td align="right">0.135526E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177987E+10</td>
    <td align="right">0.682407E+09</td>
    <td align="right">0.109746E+10</td>
    <td align="right">0.183248E+10</td>
    <td align="right">0.918186E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163972E+10</td>
    <td align="right">0.450374E+09</td>
    <td align="right">0.118934E+10</td>
    <td align="right">0.188340E+10</td>
    <td align="right">0.648327E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144712E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.116552E+10</td>
    <td align="right">0.178117E+10</td>
    <td align="right">0.435614E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156567E+10</td>
    <td align="right">0.357550E+09</td>
    <td align="right">0.120812E+10</td>
    <td align="right">0.211347E+10</td>
    <td align="right">0.329537E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186739E+10</td>
    <td align="right">0.647056E+09</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.240919E+10</td>
    <td align="right">0.430000E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185621E+10</td>
    <td align="right">0.858105E+09</td>
    <td align="right">0.998106E+09</td>
    <td align="right">0.220478E+10</td>
    <td align="right">0.636556E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191481E+10</td>
    <td align="right">0.102504E+10</td>
    <td align="right">0.889772E+09</td>
    <td align="right">0.205594E+10</td>
    <td align="right">0.939634E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.536039E+09</td>
    <td align="right">0.626140E+09</td>
    <td align="right">0.966539E+09</td>
    <td align="right">0.124606E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118012E+10</td>
    <td align="right">0.575639E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.848553E+09</td>
    <td align="right">0.178143E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197036E+11</td>
    <td align="right">0.811617E+10</td>
    <td align="right">0.115874E+11</td>
    <td align="right">0.206231E+11</td>
    <td align="right">0.123466E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.848553E+09</td>
    <td align="right">0.329537E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.240919E+10</td>
    <td align="right">0.190021E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158991E+10</td>
    <td align="right">0.928076E+09</td>
    <td align="right">0.661835E+09</td>
    <td align="right">0.128010E+10</td>
    <td align="right">0.190021E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158787E+10</td>
    <td align="right">0.728518E+09</td>
    <td align="right">0.859349E+09</td>
    <td align="right">0.121195E+10</td>
    <td align="right">0.172583E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.106695E+10</td>
    <td align="right">0.203554E+10</td>
    <td align="right">0.135526E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177987E+10</td>
    <td align="right">0.682407E+09</td>
    <td align="right">0.109746E+10</td>
    <td align="right">0.183248E+10</td>
    <td align="right">0.918186E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163972E+10</td>
    <td align="right">0.450374E+09</td>
    <td align="right">0.118934E+10</td>
    <td align="right">0.188340E+10</td>
    <td align="right">0.648327E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144712E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.116552E+10</td>
    <td align="right">0.178117E+10</td>
    <td align="right">0.435614E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156567E+10</td>
    <td align="right">0.357550E+09</td>
    <td align="right">0.120812E+10</td>
    <td align="right">0.211347E+10</td>
    <td align="right">0.329537E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186739E+10</td>
    <td align="right">0.647056E+09</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.240919E+10</td>
    <td align="right">0.430000E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185621E+10</td>
    <td align="right">0.858105E+09</td>
    <td align="right">0.998106E+09</td>
    <td align="right">0.220478E+10</td>
    <td align="right">0.636556E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191481E+10</td>
    <td align="right">0.102504E+10</td>
    <td align="right">0.889772E+09</td>
    <td align="right">0.205594E+10</td>
    <td align="right">0.939634E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.536039E+09</td>
    <td align="right">0.626140E+09</td>
    <td align="right">0.966539E+09</td>
    <td align="right">0.124606E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118012E+10</td>
    <td align="right">0.575639E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.848553E+09</td>
    <td align="right">0.178143E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197036E+11</td>
    <td align="right">0.811617E+10</td>
    <td align="right">0.115874E+11</td>
    <td align="right">0.206231E+11</td>
    <td align="right">0.123466E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.848553E+09</td>
    <td align="right">0.329537E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.240919E+10</td>
    <td align="right">0.190021E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158981E+10</td>
    <td align="right">0.928017E+09</td>
    <td align="right">0.661793E+09</td>
    <td align="right">0.128002E+10</td>
    <td align="right">0.190009E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158777E+10</td>
    <td align="right">0.728472E+09</td>
    <td align="right">0.859295E+09</td>
    <td align="right">0.121187E+10</td>
    <td align="right">0.172572E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211259E+10</td>
    <td align="right">0.104571E+10</td>
    <td align="right">0.106688E+10</td>
    <td align="right">0.203541E+10</td>
    <td align="right">0.135517E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177976E+10</td>
    <td align="right">0.682364E+09</td>
    <td align="right">0.109739E+10</td>
    <td align="right">0.183236E+10</td>
    <td align="right">0.918128E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163961E+10</td>
    <td align="right">0.450345E+09</td>
    <td align="right">0.118927E+10</td>
    <td align="right">0.188328E+10</td>
    <td align="right">0.648286E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144703E+10</td>
    <td align="right">0.281579E+09</td>
    <td align="right">0.116545E+10</td>
    <td align="right">0.178106E+10</td>
    <td align="right">0.435586E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156557E+10</td>
    <td align="right">0.357527E+09</td>
    <td align="right">0.120804E+10</td>
    <td align="right">0.211334E+10</td>
    <td align="right">0.329517E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186727E+10</td>
    <td align="right">0.647015E+09</td>
    <td align="right">0.122026E+10</td>
    <td align="right">0.240904E+10</td>
    <td align="right">0.429972E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185609E+10</td>
    <td align="right">0.858051E+09</td>
    <td align="right">0.998043E+09</td>
    <td align="right">0.220464E+10</td>
    <td align="right">0.636516E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191469E+10</td>
    <td align="right">0.102497E+10</td>
    <td align="right">0.889716E+09</td>
    <td align="right">0.205581E+10</td>
    <td align="right">0.939574E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116211E+10</td>
    <td align="right">0.536005E+09</td>
    <td align="right">0.626100E+09</td>
    <td align="right">0.966478E+09</td>
    <td align="right">0.124599E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118005E+10</td>
    <td align="right">0.575603E+09</td>
    <td align="right">0.604445E+09</td>
    <td align="right">0.848500E+09</td>
    <td align="right">0.178132E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197023E+11</td>
    <td align="right">0.811566E+10</td>
    <td align="right">0.115867E+11</td>
    <td align="right">0.206218E+11</td>
    <td align="right">0.123459E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116211E+10</td>
    <td align="right">0.281579E+09</td>
    <td align="right">0.604445E+09</td>
    <td align="right">0.848500E+09</td>
    <td align="right">0.329517E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211259E+10</td>
    <td align="right">0.104571E+10</td>
    <td align="right">0.122026E+10</td>
    <td align="right">0.240904E+10</td>
    <td align="right">0.190009E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111693E+10</td>
    <td align="right">0.262210E+09</td>
    <td align="right">0.854719E+09</td>
    <td align="right">0.304524E+09</td>
    <td align="right">0.412924E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168222E+10</td>
    <td align="right">0.436071E+09</td>
    <td align="right">0.124615E+10</td>
    <td align="right">0.731452E+09</td>
    <td align="right">0.360396E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279692E+10</td>
    <td align="right">0.104602E+10</td>
    <td align="right">0.175091E+10</td>
    <td align="right">0.219018E+10</td>
    <td align="right">0.267281E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.336500E+10</td>
    <td align="right">0.132428E+10</td>
    <td align="right">0.204071E+10</td>
    <td align="right">0.319012E+10</td>
    <td align="right">0.173386E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.418515E+10</td>
    <td align="right">0.177376E+10</td>
    <td align="right">0.241139E+10</td>
    <td align="right">0.465263E+10</td>
    <td align="right">0.127159E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422325E+10</td>
    <td align="right">0.179015E+10</td>
    <td align="right">0.243311E+10</td>
    <td align="right">0.507949E+10</td>
    <td align="right">0.880828E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485410E+10</td>
    <td align="right">0.229633E+10</td>
    <td align="right">0.255777E+10</td>
    <td align="right">0.624651E+10</td>
    <td align="right">0.678567E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.401454E+10</td>
    <td align="right">0.169849E+10</td>
    <td align="right">0.231605E+10</td>
    <td align="right">0.493718E+10</td>
    <td align="right">0.838730E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281073E+10</td>
    <td align="right">0.106335E+10</td>
    <td align="right">0.174738E+10</td>
    <td align="right">0.310652E+10</td>
    <td align="right">0.120311E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204908E+10</td>
    <td align="right">0.682033E+09</td>
    <td align="right">0.136705E+10</td>
    <td align="right">0.185799E+10</td>
    <td align="right">0.179041E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112450E+10</td>
    <td align="right">0.229304E+09</td>
    <td align="right">0.895200E+09</td>
    <td align="right">0.543883E+09</td>
    <td align="right">0.253862E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.961569E+09</td>
    <td align="right">0.173312E+09</td>
    <td align="right">0.788257E+09</td>
    <td align="right">0.255847E+09</td>
    <td align="right">0.381860E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.331840E+11</td>
    <td align="right">0.127753E+11</td>
    <td align="right">0.204087E+11</td>
    <td align="right">0.330963E+11</td>
    <td align="right">0.251603E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.961569E+09</td>
    <td align="right">0.173312E+09</td>
    <td align="right">0.788257E+09</td>
    <td align="right">0.255847E+09</td>
    <td align="right">0.678567E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485410E+10</td>
    <td align="right">0.229633E+10</td>
    <td align="right">0.255777E+10</td>
    <td align="right">0.624651E+10</td>
    <td align="right">0.412924E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44162245.09</td>
    <td align="right"> 10367521.71</td>
    <td align="right"> 33794723.37</td>
    <td align="right"> 12040524.28</td>
    <td align="right">0.163266E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 66513379.52</td>
    <td align="right"> 17241785.45</td>
    <td align="right"> 49271594.07</td>
    <td align="right"> 28920794.21</td>
    <td align="right">0.142497E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110588E+09</td>
    <td align="right"> 41358380.25</td>
    <td align="right"> 69229184.86</td>
    <td align="right"> 86597261.03</td>
    <td align="right">0.105680E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133049E+09</td>
    <td align="right"> 52360820.79</td>
    <td align="right"> 80687760.73</td>
    <td align="right">0.126134E+09</td>
    <td align="right"> 68555214.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165477E+09</td>
    <td align="right"> 70132812.46</td>
    <td align="right"> 95343928.30</td>
    <td align="right">0.183960E+09</td>
    <td align="right"> 50277508.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166983E+09</td>
    <td align="right"> 70780533.16</td>
    <td align="right"> 96202688.81</td>
    <td align="right">0.200838E+09</td>
    <td align="right"> 34827129.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191926E+09</td>
    <td align="right"> 90794381.20</td>
    <td align="right">0.101132E+09</td>
    <td align="right">0.246981E+09</td>
    <td align="right"> 26829897.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158731E+09</td>
    <td align="right"> 67156468.87</td>
    <td align="right"> 91574219.70</td>
    <td align="right">0.195211E+09</td>
    <td align="right"> 33162625.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111133E+09</td>
    <td align="right"> 42043664.50</td>
    <td align="right"> 69089698.85</td>
    <td align="right">0.122829E+09</td>
    <td align="right"> 47569842.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 81018692.40</td>
    <td align="right"> 26966878.65</td>
    <td align="right"> 54051813.76</td>
    <td align="right"> 73462832.40</td>
    <td align="right"> 70791184.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44461764.28</td>
    <td align="right">  9066461.52</td>
    <td align="right"> 35395302.75</td>
    <td align="right"> 21504528.37</td>
    <td align="right">0.100375E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38019456.50</td>
    <td align="right">  6852562.73</td>
    <td align="right"> 31166893.77</td>
    <td align="right"> 10115891.03</td>
    <td align="right">0.150984E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131206E+10</td>
    <td align="right">0.505122E+09</td>
    <td align="right">0.806940E+09</td>
    <td align="right">0.130859E+10</td>
    <td align="right">0.994816E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38019456.50</td>
    <td align="right">  6852562.73</td>
    <td align="right"> 31166893.77</td>
    <td align="right"> 10115891.03</td>
    <td align="right"> 26829897.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191926E+09</td>
    <td align="right"> 90794381.20</td>
    <td align="right">0.101132E+09</td>
    <td align="right">0.246981E+09</td>
    <td align="right">0.163266E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+10</td>
    <td align="right">  3001518.65</td>
    <td align="right">0.694212E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156958E+10</td>
    <td align="right">0.120497E+09</td>
    <td align="right">0.621037E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222907E+10</td>
    <td align="right">0.784003E+09</td>
    <td align="right">0.448232E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263240E+10</td>
    <td align="right">  9435731.85</td>
    <td align="right">0.262296E+10</td>
    <td align="right">0.155036E+10</td>
    <td align="right">0.280362E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319746E+10</td>
    <td align="right">0.123884E+09</td>
    <td align="right">0.307358E+10</td>
    <td align="right">0.275715E+10</td>
    <td align="right">0.184980E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.318521E+10</td>
    <td align="right">0.368448E+10</td>
    <td align="right">0.125323E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.224635E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.423720E+10</td>
    <td align="right">0.927459E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297401E+10</td>
    <td align="right"> 42171795.79</td>
    <td align="right">0.293184E+10</td>
    <td align="right">0.326303E+10</td>
    <td align="right">0.117612E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217006E+10</td>
    <td align="right">   364069.21</td>
    <td align="right">0.216970E+10</td>
    <td align="right">0.194428E+10</td>
    <td align="right">0.175114E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175143E+10</td>
    <td align="right">0.107995E+10</td>
    <td align="right">0.270101E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116685E+10</td>
    <td align="right">0.237481E+09</td>
    <td align="right">0.412537E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right"> 33300419.95</td>
    <td align="right">0.637149E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267542E+11</td>
    <td align="right">0.686011E+09</td>
    <td align="right">0.260682E+11</td>
    <td align="right">0.196947E+11</td>
    <td align="right">0.405941E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">  3001518.65</td>
    <td align="right">0.927459E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.423720E+10</td>
    <td align="right">0.694212E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135330E+10</td>
    <td align="right">0.436379E+09</td>
    <td align="right">0.916920E+09</td>
    <td align="right">0.487225E+09</td>
    <td align="right">0.420900E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165264E+10</td>
    <td align="right">0.375218E+09</td>
    <td align="right">0.127742E+10</td>
    <td align="right">0.556392E+09</td>
    <td align="right">0.379188E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281905E+10</td>
    <td align="right">0.992684E+09</td>
    <td align="right">0.182636E+10</td>
    <td align="right">0.205700E+10</td>
    <td align="right">0.276997E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345934E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.208714E+10</td>
    <td align="right">0.310194E+10</td>
    <td align="right">0.177848E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446392E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.244369E+10</td>
    <td align="right">0.483194E+10</td>
    <td align="right">0.127317E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.252614E+10</td>
    <td align="right">0.528095E+10</td>
    <td align="right">0.854959E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448330E+10</td>
    <td align="right">0.192835E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.565701E+10</td>
    <td align="right">0.628189E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419911E+10</td>
    <td align="right">0.176252E+10</td>
    <td align="right">0.243659E+10</td>
    <td align="right">0.510137E+10</td>
    <td align="right">0.800369E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293128E+10</td>
    <td align="right">0.116155E+10</td>
    <td align="right">0.176973E+10</td>
    <td align="right">0.318920E+10</td>
    <td align="right">0.114064E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221386E+10</td>
    <td align="right">0.795260E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">0.198496E+10</td>
    <td align="right">0.173339E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119267E+10</td>
    <td align="right">0.277414E+09</td>
    <td align="right">0.915257E+09</td>
    <td align="right">0.568740E+09</td>
    <td align="right">0.259115E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.309847E+09</td>
    <td align="right">0.397165E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343289E+11</td>
    <td align="right">0.133303E+11</td>
    <td align="right">0.209986E+11</td>
    <td align="right">0.331266E+11</td>
    <td align="right">0.255428E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.309847E+09</td>
    <td align="right">0.628189E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.565701E+10</td>
    <td align="right">0.420900E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476982E+10</td>
    <td align="right">0.278428E+10</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.369091E+10</td>
    <td align="right">0.592816E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476368E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">0.257809E+10</td>
    <td align="right">0.346695E+10</td>
    <td align="right">0.540944E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.320089E+10</td>
    <td align="right">0.587573E+10</td>
    <td align="right">0.422624E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.533969E+10</td>
    <td align="right">0.204726E+10</td>
    <td align="right">0.329242E+10</td>
    <td align="right">0.528315E+10</td>
    <td align="right">0.287966E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491921E+10</td>
    <td align="right">0.135115E+10</td>
    <td align="right">0.356806E+10</td>
    <td align="right">0.544337E+10</td>
    <td align="right">0.207476E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434141E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.349660E+10</td>
    <td align="right">0.521075E+10</td>
    <td align="right">0.138060E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469705E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.362438E+10</td>
    <td align="right">0.626188E+10</td>
    <td align="right">0.101082E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.560225E+10</td>
    <td align="right">0.194121E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.715993E+10</td>
    <td align="right">0.127854E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.556872E+10</td>
    <td align="right">0.257437E+10</td>
    <td align="right">0.299435E+10</td>
    <td align="right">0.657301E+10</td>
    <td align="right">0.182687E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.574452E+10</td>
    <td align="right">0.307517E+10</td>
    <td align="right">0.266935E+10</td>
    <td align="right">0.611298E+10</td>
    <td align="right">0.270089E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.160815E+10</td>
    <td align="right">0.187845E+10</td>
    <td align="right">0.281738E+10</td>
    <td align="right">0.378336E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354043E+10</td>
    <td align="right">0.172695E+10</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.244639E+10</td>
    <td align="right">0.551926E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591117E+11</td>
    <td align="right">0.243490E+11</td>
    <td align="right">0.347626E+11</td>
    <td align="right">0.603424E+11</td>
    <td align="right">0.380186E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.244639E+10</td>
    <td align="right">0.101082E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.715993E+10</td>
    <td align="right">0.592816E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116111E+10</td>
    <td align="right">0.272582E+09</td>
    <td align="right">0.888524E+09</td>
    <td align="right">0.302813E+09</td>
    <td align="right">0.438582E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174876E+10</td>
    <td align="right">0.453320E+09</td>
    <td align="right">0.129544E+10</td>
    <td align="right">0.725094E+09</td>
    <td align="right">0.383328E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.108739E+10</td>
    <td align="right">0.182016E+10</td>
    <td align="right">0.219033E+10</td>
    <td align="right">0.286652E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349809E+10</td>
    <td align="right">0.137667E+10</td>
    <td align="right">0.212142E+10</td>
    <td align="right">0.320587E+10</td>
    <td align="right">0.186577E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435069E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">0.250676E+10</td>
    <td align="right">0.474333E+10</td>
    <td align="right">0.135849E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439029E+10</td>
    <td align="right">0.186096E+10</td>
    <td align="right">0.252934E+10</td>
    <td align="right">0.522263E+10</td>
    <td align="right">0.926985E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.645112E+10</td>
    <td align="right">0.696374E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.176567E+10</td>
    <td align="right">0.240765E+10</td>
    <td align="right">0.510186E+10</td>
    <td align="right">0.856121E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292190E+10</td>
    <td align="right">0.110541E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">0.322269E+10</td>
    <td align="right">0.120281E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213013E+10</td>
    <td align="right">0.709011E+09</td>
    <td align="right">0.142112E+10</td>
    <td align="right">0.192741E+10</td>
    <td align="right">0.180574E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.238375E+09</td>
    <td align="right">0.930606E+09</td>
    <td align="right">0.551229E+09</td>
    <td align="right">0.265605E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.256335E+09</td>
    <td align="right">0.403261E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344965E+11</td>
    <td align="right">0.132806E+11</td>
    <td align="right">0.212159E+11</td>
    <td align="right">0.339007E+11</td>
    <td align="right">0.264866E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.256335E+09</td>
    <td align="right">0.696374E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.645112E+10</td>
    <td align="right">0.438582E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:14:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.25</td>
    <td align="right">     2565.79</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       50.19</td>
    <td align="right">     2540.30</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      291.04</td>
    <td align="right">     1656.62</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      593.32</td>
    <td align="right">     1067.39</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1029.37</td>
    <td align="right">      669.64</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1419.80</td>
    <td align="right">      470.83</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1575.24</td>
    <td align="right">      341.78</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1216.15</td>
    <td align="right">      428.06</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      759.85</td>
    <td align="right">      638.09</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.39</td>
    <td align="right">      967.10</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
