    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434242E+09</td>
    <td align="right">      741.39</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.803105E+09</td>
    <td align="right">      562.93</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.370288E+09</td>
    <td align="right">      557.22</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.727043E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.417359E+09</td>
    <td align="right">      555.40</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.835222E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360318E+09</td>
    <td align="right">      412.59</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.775525E+09</td>
    <td align="right">      562.93</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377568E+09</td>
    <td align="right">      402.82</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.819163E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372461E+09</td>
    <td align="right">      392.58</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.804333E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350017E+09</td>
    <td align="right">      406.79</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.790173E+09</td>
    <td align="right">      562.93</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396007E+09</td>
    <td align="right">      388.54</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">0.835222E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.367528E+09</td>
    <td align="right">      518.91</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.775162E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.402645E+09</td>
    <td align="right">      720.09</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.803287E+09</td>
    <td align="right">      562.93</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.430802E+09</td>
    <td align="right">      741.39</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.785512E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434354E+09</td>
    <td align="right">      741.39</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.789992E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.471359E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.954374E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.350017E+09</td>
    <td align="right">      388.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.727043E+09</td>
    <td align="right">      562.93</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.434354E+09</td>
    <td align="right">      741.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.835222E+09</td>
    <td align="right">      562.93</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.698254E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.126864E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.589533E+09</td>
    <td align="right">      933.63</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.659435E+09</td>
    <td align="right">      813.57</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.568069E+09</td>
    <td align="right">      632.56</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.122507E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.595146E+09</td>
    <td align="right">      618.14</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.129401E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.587379E+09</td>
    <td align="right">      558.64</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.127058E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.551229E+09</td>
    <td align="right">      623.73</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.124821E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.624625E+09</td>
    <td align="right">      558.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.579664E+09</td>
    <td align="right">      758.21</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.122450E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.637073E+09</td>
    <td align="right">     1133.39</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.126893E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.690086E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.124085E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.696352E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.124793E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.747685E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150760E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.551229E+09</td>
    <td align="right">      558.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.698254E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434732E+09</td>
    <td align="right">      741.44</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.803154E+09</td>
    <td align="right">      562.97</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.371733E+09</td>
    <td align="right">      600.57</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.727088E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416866E+09</td>
    <td align="right">      411.91</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">0.835273E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359915E+09</td>
    <td align="right">      376.87</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.775572E+09</td>
    <td align="right">      562.97</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.379119E+09</td>
    <td align="right">      353.67</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.819213E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.373871E+09</td>
    <td align="right">      353.67</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.804382E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350454E+09</td>
    <td align="right">      353.67</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.790222E+09</td>
    <td align="right">      562.97</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396940E+09</td>
    <td align="right">      353.67</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.835273E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.366536E+09</td>
    <td align="right">      402.32</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.775209E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.399757E+09</td>
    <td align="right">      703.22</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.803336E+09</td>
    <td align="right">      562.97</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.432436E+09</td>
    <td align="right">      741.44</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.785560E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.433187E+09</td>
    <td align="right">      741.44</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.790040E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.471555E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.954432E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.350454E+09</td>
    <td align="right">      353.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.727088E+09</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.434732E+09</td>
    <td align="right">      741.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.835273E+09</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.673893E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.126864E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.580372E+09</td>
    <td align="right">      898.43</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656148E+09</td>
    <td align="right">      784.56</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.569140E+09</td>
    <td align="right">      630.61</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.122507E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.598801E+09</td>
    <td align="right">      620.98</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.129401E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.590614E+09</td>
    <td align="right">      599.84</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.127058E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.554373E+09</td>
    <td align="right">      628.99</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.124821E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.626881E+09</td>
    <td align="right">      558.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.578610E+09</td>
    <td align="right">      656.97</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.122450E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.627944E+09</td>
    <td align="right">     1116.80</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.126893E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.672902E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.124085E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.673382E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.124793E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.740306E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150760E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.554373E+09</td>
    <td align="right">      558.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.673893E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.433044E+09</td>
    <td align="right">      741.39</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.803105E+09</td>
    <td align="right">      562.93</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.369749E+09</td>
    <td align="right">      550.88</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.727043E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416664E+09</td>
    <td align="right">      549.69</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.835222E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359844E+09</td>
    <td align="right">      410.73</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.775525E+09</td>
    <td align="right">      562.93</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377229E+09</td>
    <td align="right">      400.52</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.819163E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372142E+09</td>
    <td align="right">      389.87</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.804333E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.349694E+09</td>
    <td align="right">      404.66</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.790173E+09</td>
    <td align="right">      562.93</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.395646E+09</td>
    <td align="right">      385.73</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">0.835222E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.367002E+09</td>
    <td align="right">      512.14</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.775162E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.401767E+09</td>
    <td align="right">      719.42</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.803287E+09</td>
    <td align="right">      562.93</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429936E+09</td>
    <td align="right">      741.39</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.785512E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.433017E+09</td>
    <td align="right">      741.39</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.789992E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.470573E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.954374E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.349694E+09</td>
    <td align="right">      385.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.727043E+09</td>
    <td align="right">      562.93</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433044E+09</td>
    <td align="right">      741.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.835222E+09</td>
    <td align="right">      562.93</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.701232E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.126864E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.590884E+09</td>
    <td align="right">      942.45</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.660462E+09</td>
    <td align="right">      827.16</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.568567E+09</td>
    <td align="right">      636.60</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.122507E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.595522E+09</td>
    <td align="right">      622.83</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.129401E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.587613E+09</td>
    <td align="right">      597.06</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.127058E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.551469E+09</td>
    <td align="right">      628.19</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.124821E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.625012E+09</td>
    <td align="right">      558.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.580613E+09</td>
    <td align="right">      773.62</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.122450E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.638765E+09</td>
    <td align="right">     1134.81</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.126893E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.692582E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.124085E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.699526E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.124793E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.749225E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150760E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.551469E+09</td>
    <td align="right">      558.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.701232E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.436040E+09</td>
    <td align="right">      741.44</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.803154E+09</td>
    <td align="right">      562.97</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.372313E+09</td>
    <td align="right">      604.77</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.727088E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.417334E+09</td>
    <td align="right">      412.08</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.835273E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360238E+09</td>
    <td align="right">      380.45</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.775572E+09</td>
    <td align="right">      562.97</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.379447E+09</td>
    <td align="right">      353.67</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.819213E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.374127E+09</td>
    <td align="right">      353.67</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.804382E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350685E+09</td>
    <td align="right">      374.66</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.790222E+09</td>
    <td align="right">      562.97</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397215E+09</td>
    <td align="right">      353.67</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.835273E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.366916E+09</td>
    <td align="right">      404.69</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.775209E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.400338E+09</td>
    <td align="right">      704.58</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.803336E+09</td>
    <td align="right">      562.97</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.433280E+09</td>
    <td align="right">      741.44</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.785560E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434341E+09</td>
    <td align="right">      741.44</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.790040E+09</td>
    <td align="right">      562.97</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.472227E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.954432E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.350685E+09</td>
    <td align="right">      353.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.727088E+09</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.436040E+09</td>
    <td align="right">      741.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.835273E+09</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.675430E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.126864E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.580964E+09</td>
    <td align="right">      908.92</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656998E+09</td>
    <td align="right">      799.50</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.569683E+09</td>
    <td align="right">      634.76</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.122507E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.599428E+09</td>
    <td align="right">      625.51</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.129401E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.591082E+09</td>
    <td align="right">      605.30</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.127058E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.554755E+09</td>
    <td align="right">      633.15</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.124821E+10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.627498E+09</td>
    <td align="right">      558.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.579459E+09</td>
    <td align="right">      754.26</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.122450E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.628926E+09</td>
    <td align="right">     1119.01</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.126893E+10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.674149E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.124085E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.675072E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.124793E+10</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.741344E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150760E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.554755E+09</td>
    <td align="right">      558.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114849E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.675430E+09</td>
    <td align="right">     1171.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.131937E+10</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434240E+09</td>
    <td align="right">      741.39</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.803105E+09</td>
    <td align="right">      562.93</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.370287E+09</td>
    <td align="right">      557.21</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.727043E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.417358E+09</td>
    <td align="right">      555.38</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.835222E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360317E+09</td>
    <td align="right">      412.58</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.775525E+09</td>
    <td align="right">      562.93</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377568E+09</td>
    <td align="right">      402.81</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.819163E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372461E+09</td>
    <td align="right">      392.57</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.804333E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350017E+09</td>
    <td align="right">      406.78</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.790173E+09</td>
    <td align="right">      562.93</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396007E+09</td>
    <td align="right">      388.53</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">0.835222E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.367527E+09</td>
    <td align="right">      518.89</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.775162E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.402644E+09</td>
    <td align="right">      720.09</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.803287E+09</td>
    <td align="right">      562.93</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.430801E+09</td>
    <td align="right">      741.39</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.785512E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434340E+09</td>
    <td align="right">      741.39</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.789992E+09</td>
    <td align="right">      562.93</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.471357E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.954374E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.350017E+09</td>
    <td align="right">      388.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.727043E+09</td>
    <td align="right">      562.93</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.434340E+09</td>
    <td align="right">      741.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.835222E+09</td>
    <td align="right">      562.93</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.350478E+10</td>
    <td align="right">0.519644E+10</td>
    <td align="right">0.111495E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.317965E+10</td>
    <td align="right">0.471413E+10</td>
    <td align="right">0.101016E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379931E+10</td>
    <td align="right">0.561148E+10</td>
    <td align="right">0.117153E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.337134E+10</td>
    <td align="right">0.500227E+10</td>
    <td align="right">0.107639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365204E+10</td>
    <td align="right">0.540396E+10</td>
    <td align="right">0.114324E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364184E+10</td>
    <td align="right">0.538148E+10</td>
    <td align="right">0.112703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338153E+10</td>
    <td align="right">0.502475E+10</td>
    <td align="right">0.109247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379931E+10</td>
    <td align="right">0.561142E+10</td>
    <td align="right">0.117153E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337134E+10</td>
    <td align="right">0.500227E+10</td>
    <td align="right">0.107612E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.350478E+10</td>
    <td align="right">0.519649E+10</td>
    <td align="right">0.111509E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347056E+10</td>
    <td align="right">0.513824E+10</td>
    <td align="right">0.109322E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338153E+10</td>
    <td align="right">0.502481E+10</td>
    <td align="right">0.109233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.420580E+11</td>
    <td align="right">0.623077E+11</td>
    <td align="right">0.132840E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.317965E+10</td>
    <td align="right">0.471413E+10</td>
    <td align="right">0.101016E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379931E+10</td>
    <td align="right">0.561148E+10</td>
    <td align="right">0.117153E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.350478E+10</td>
    <td align="right">0.519644E+10</td>
    <td align="right">0.601797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.317965E+10</td>
    <td align="right">0.471413E+10</td>
    <td align="right">0.544801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379931E+10</td>
    <td align="right">0.561148E+10</td>
    <td align="right">0.625863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.337134E+10</td>
    <td align="right">0.500227E+10</td>
    <td align="right">0.581130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365204E+10</td>
    <td align="right">0.540396E+10</td>
    <td align="right">0.613830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364184E+10</td>
    <td align="right">0.538148E+10</td>
    <td align="right">0.602717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338153E+10</td>
    <td align="right">0.502475E+10</td>
    <td align="right">0.592107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379931E+10</td>
    <td align="right">0.561142E+10</td>
    <td align="right">0.625863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337134E+10</td>
    <td align="right">0.500227E+10</td>
    <td align="right">0.580858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.350478E+10</td>
    <td align="right">0.519649E+10</td>
    <td align="right">0.601933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347056E+10</td>
    <td align="right">0.513824E+10</td>
    <td align="right">0.588614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338153E+10</td>
    <td align="right">0.502481E+10</td>
    <td align="right">0.591971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.420580E+11</td>
    <td align="right">0.623077E+11</td>
    <td align="right">0.715149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.317965E+10</td>
    <td align="right">0.471413E+10</td>
    <td align="right">0.544801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379931E+10</td>
    <td align="right">0.561148E+10</td>
    <td align="right">0.625863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.350478E+10</td>
    <td align="right">0.519644E+10</td>
    <td align="right">0.601797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.317965E+10</td>
    <td align="right">0.471413E+10</td>
    <td align="right">0.544801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379931E+10</td>
    <td align="right">0.561148E+10</td>
    <td align="right">0.625863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.337134E+10</td>
    <td align="right">0.500227E+10</td>
    <td align="right">0.581130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365204E+10</td>
    <td align="right">0.540396E+10</td>
    <td align="right">0.613830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364184E+10</td>
    <td align="right">0.538148E+10</td>
    <td align="right">0.602717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338153E+10</td>
    <td align="right">0.502475E+10</td>
    <td align="right">0.592107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379931E+10</td>
    <td align="right">0.561142E+10</td>
    <td align="right">0.625863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337134E+10</td>
    <td align="right">0.500227E+10</td>
    <td align="right">0.580858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.350478E+10</td>
    <td align="right">0.519649E+10</td>
    <td align="right">0.601933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347056E+10</td>
    <td align="right">0.513824E+10</td>
    <td align="right">0.588614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338153E+10</td>
    <td align="right">0.502481E+10</td>
    <td align="right">0.591971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.420580E+11</td>
    <td align="right">0.623077E+11</td>
    <td align="right">0.715149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.317965E+10</td>
    <td align="right">0.471413E+10</td>
    <td align="right">0.544801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379931E+10</td>
    <td align="right">0.561148E+10</td>
    <td align="right">0.625863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738838E+09</td>
    <td align="right">0.701236E+09</td>
    <td align="right">0.126864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210452E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670299E+09</td>
    <td align="right">0.590885E+09</td>
    <td align="right">0.114849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187392E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.660463E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157504E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.710707E+09</td>
    <td align="right">0.568567E+09</td>
    <td align="right">0.122507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   134540.96</td>
    <td align="right">0.103191E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.769882E+09</td>
    <td align="right">0.595523E+09</td>
    <td align="right">0.129401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4541144.84</td>
    <td align="right">0.578266E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.767733E+09</td>
    <td align="right">0.587613E+09</td>
    <td align="right">0.127058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15057014.53</td>
    <td align="right">0.286722E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712857E+09</td>
    <td align="right">0.551471E+09</td>
    <td align="right">0.124821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58826692.34</td>
    <td align="right">0.146933E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.625012E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15024383.34</td>
    <td align="right">0.213011E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.710707E+09</td>
    <td align="right">0.580614E+09</td>
    <td align="right">0.122450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4477637.39</td>
    <td align="right">0.389108E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738838E+09</td>
    <td align="right">0.638767E+09</td>
    <td align="right">0.126893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73011.35</td>
    <td align="right">0.734367E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.731623E+09</td>
    <td align="right">0.692604E+09</td>
    <td align="right">0.124085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113689E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.712857E+09</td>
    <td align="right">0.699529E+09</td>
    <td align="right">0.124793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182137E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.886620E+10</td>
    <td align="right">0.749229E+10</td>
    <td align="right">0.150760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 98134424.75</td>
    <td align="right">0.118921E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.670299E+09</td>
    <td align="right">0.551471E+09</td>
    <td align="right">0.114849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146933E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.701236E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58826692.34</td>
    <td align="right">0.210452E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.467745E+09</td>
    <td align="right">0.436042E+09</td>
    <td align="right">0.803154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141319E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424355E+09</td>
    <td align="right">0.372314E+09</td>
    <td align="right">0.727088E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125852E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507053E+09</td>
    <td align="right">0.417335E+09</td>
    <td align="right">0.835273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106255E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449937E+09</td>
    <td align="right">0.360238E+09</td>
    <td align="right">0.775572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3150.98</td>
    <td align="right">0.703933E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.487399E+09</td>
    <td align="right">0.379449E+09</td>
    <td align="right">0.819213E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2983662.65</td>
    <td align="right">0.399072E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486038E+09</td>
    <td align="right">0.374128E+09</td>
    <td align="right">0.804382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9856153.51</td>
    <td align="right">0.193738E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451298E+09</td>
    <td align="right">0.350685E+09</td>
    <td align="right">0.790222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38785334.06</td>
    <td align="right"> 99641486.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507053E+09</td>
    <td align="right">0.397219E+09</td>
    <td align="right">0.835273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9884634.09</td>
    <td align="right">0.146166E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449937E+09</td>
    <td align="right">0.366917E+09</td>
    <td align="right">0.775209E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2939692.14</td>
    <td align="right">0.272215E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.467745E+09</td>
    <td align="right">0.400339E+09</td>
    <td align="right">0.803336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14529.35</td>
    <td align="right">0.501397E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463178E+09</td>
    <td align="right">0.433281E+09</td>
    <td align="right">0.785560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.760599E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451298E+09</td>
    <td align="right">0.434342E+09</td>
    <td align="right">0.790040E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122706E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.561304E+10</td>
    <td align="right">0.472229E+10</td>
    <td align="right">0.954432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64467156.79</td>
    <td align="right">0.803808E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424355E+09</td>
    <td align="right">0.350685E+09</td>
    <td align="right">0.727088E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99641486.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507053E+09</td>
    <td align="right">0.436042E+09</td>
    <td align="right">0.835273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38785334.06</td>
    <td align="right">0.141319E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738838E+09</td>
    <td align="right">0.675431E+09</td>
    <td align="right">0.126864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213191E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670299E+09</td>
    <td align="right">0.580965E+09</td>
    <td align="right">0.114849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189922E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.656998E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160988E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.710707E+09</td>
    <td align="right">0.569684E+09</td>
    <td align="right">0.122507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106457E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.769882E+09</td>
    <td align="right">0.599428E+09</td>
    <td align="right">0.129401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4454325.11</td>
    <td align="right">0.594601E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.767733E+09</td>
    <td align="right">0.591082E+09</td>
    <td align="right">0.127058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14954716.39</td>
    <td align="right">0.286842E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712857E+09</td>
    <td align="right">0.554755E+09</td>
    <td align="right">0.124821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58202846.08</td>
    <td align="right">0.146845E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.627499E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14494116.39</td>
    <td align="right">0.218400E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.710707E+09</td>
    <td align="right">0.579460E+09</td>
    <td align="right">0.122450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4349612.91</td>
    <td align="right">0.419309E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738838E+09</td>
    <td align="right">0.628927E+09</td>
    <td align="right">0.126893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21550.89</td>
    <td align="right">0.776417E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.731623E+09</td>
    <td align="right">0.674151E+09</td>
    <td align="right">0.124085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115513E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.712857E+09</td>
    <td align="right">0.675094E+09</td>
    <td align="right">0.124793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185666E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.886620E+10</td>
    <td align="right">0.741348E+10</td>
    <td align="right">0.150760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 96477167.77</td>
    <td align="right">0.121598E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.670299E+09</td>
    <td align="right">0.554755E+09</td>
    <td align="right">0.114849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146845E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.675431E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58202846.08</td>
    <td align="right">0.213191E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.467715E+09</td>
    <td align="right">0.434242E+09</td>
    <td align="right">0.803105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141291E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424327E+09</td>
    <td align="right">0.370288E+09</td>
    <td align="right">0.727043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125920E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507020E+09</td>
    <td align="right">0.417359E+09</td>
    <td align="right">0.835222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106293E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449907E+09</td>
    <td align="right">0.360318E+09</td>
    <td align="right">0.775525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.704535E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.487367E+09</td>
    <td align="right">0.377568E+09</td>
    <td align="right">0.819163E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2957649.40</td>
    <td align="right">0.399151E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486006E+09</td>
    <td align="right">0.372461E+09</td>
    <td align="right">0.804333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10005517.53</td>
    <td align="right">0.195151E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451268E+09</td>
    <td align="right">0.350017E+09</td>
    <td align="right">0.790173E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37652296.39</td>
    <td align="right">0.101796E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507020E+09</td>
    <td align="right">0.396007E+09</td>
    <td align="right">0.835222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9662761.17</td>
    <td align="right">0.147179E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449907E+09</td>
    <td align="right">0.367528E+09</td>
    <td align="right">0.775162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2911762.87</td>
    <td align="right">0.271686E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.467715E+09</td>
    <td align="right">0.402645E+09</td>
    <td align="right">0.803287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14533.99</td>
    <td align="right">0.501525E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463148E+09</td>
    <td align="right">0.430802E+09</td>
    <td align="right">0.785512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.760590E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451268E+09</td>
    <td align="right">0.434354E+09</td>
    <td align="right">0.789992E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122619E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.561267E+10</td>
    <td align="right">0.471359E+10</td>
    <td align="right">0.954374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63204521.35</td>
    <td align="right">0.804285E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424327E+09</td>
    <td align="right">0.350017E+09</td>
    <td align="right">0.727043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101796E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507020E+09</td>
    <td align="right">0.434354E+09</td>
    <td align="right">0.835222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37652296.39</td>
    <td align="right">0.141291E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738838E+09</td>
    <td align="right">0.698254E+09</td>
    <td align="right">0.126864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112751E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670299E+09</td>
    <td align="right">0.589533E+09</td>
    <td align="right">0.114849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100267E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.659435E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1539.35</td>
    <td align="right">0.835257E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.710707E+09</td>
    <td align="right">0.568069E+09</td>
    <td align="right">0.122507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   699714.41</td>
    <td align="right">0.535503E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.769882E+09</td>
    <td align="right">0.595146E+09</td>
    <td align="right">0.129401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3086049.76</td>
    <td align="right">0.290235E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.767733E+09</td>
    <td align="right">0.587379E+09</td>
    <td align="right">0.127058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8841327.22</td>
    <td align="right">0.143007E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712857E+09</td>
    <td align="right">0.551229E+09</td>
    <td align="right">0.124821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33050435.79</td>
    <td align="right"> 72608660.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.624625E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8425548.67</td>
    <td align="right">0.109184E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.710707E+09</td>
    <td align="right">0.579664E+09</td>
    <td align="right">0.122450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2570526.58</td>
    <td align="right">0.216444E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738838E+09</td>
    <td align="right">0.637073E+09</td>
    <td align="right">0.126893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85584.29</td>
    <td align="right">0.411086E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.731623E+09</td>
    <td align="right">0.690086E+09</td>
    <td align="right">0.124085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.607833E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.712857E+09</td>
    <td align="right">0.696352E+09</td>
    <td align="right">0.124793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.978504E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.886620E+10</td>
    <td align="right">0.747685E+10</td>
    <td align="right">0.150760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 56760726.08</td>
    <td align="right">0.632984E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.670299E+09</td>
    <td align="right">0.551229E+09</td>
    <td align="right">0.114849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 72608660.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.698254E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33050435.79</td>
    <td align="right">0.112751E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.467745E+09</td>
    <td align="right">0.434732E+09</td>
    <td align="right">0.803154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.752937E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424355E+09</td>
    <td align="right">0.371733E+09</td>
    <td align="right">0.727088E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.668854E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507053E+09</td>
    <td align="right">0.416866E+09</td>
    <td align="right">0.835273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.562767E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449937E+09</td>
    <td align="right">0.359915E+09</td>
    <td align="right">0.775572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   170980.08</td>
    <td align="right">0.369554E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.487399E+09</td>
    <td align="right">0.379119E+09</td>
    <td align="right">0.819213E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1658093.36</td>
    <td align="right">0.214353E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486038E+09</td>
    <td align="right">0.373871E+09</td>
    <td align="right">0.804382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5524596.45</td>
    <td align="right">0.102225E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451298E+09</td>
    <td align="right">0.350454E+09</td>
    <td align="right">0.790222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21163985.57</td>
    <td align="right"> 52636867.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507053E+09</td>
    <td align="right">0.396940E+09</td>
    <td align="right">0.835273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5400404.43</td>
    <td align="right"> 79280189.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449937E+09</td>
    <td align="right">0.366536E+09</td>
    <td align="right">0.775209E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1603305.03</td>
    <td align="right">0.156422E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.467745E+09</td>
    <td align="right">0.399757E+09</td>
    <td align="right">0.803336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10380.69</td>
    <td align="right">0.287753E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463178E+09</td>
    <td align="right">0.432436E+09</td>
    <td align="right">0.785560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.406527E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451298E+09</td>
    <td align="right">0.433187E+09</td>
    <td align="right">0.790040E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.654024E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.561304E+10</td>
    <td align="right">0.471555E+10</td>
    <td align="right">0.954432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35531745.62</td>
    <td align="right">0.430733E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424355E+09</td>
    <td align="right">0.350454E+09</td>
    <td align="right">0.727088E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 52636867.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507053E+09</td>
    <td align="right">0.434732E+09</td>
    <td align="right">0.835273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21163985.57</td>
    <td align="right">0.752937E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738838E+09</td>
    <td align="right">0.673893E+09</td>
    <td align="right">0.126864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.666409E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670299E+09</td>
    <td align="right">0.580372E+09</td>
    <td align="right">0.114849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.642028E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.656148E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.544876E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.710707E+09</td>
    <td align="right">0.569140E+09</td>
    <td align="right">0.122507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.384737E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.769882E+09</td>
    <td align="right">0.598801E+09</td>
    <td align="right">0.129401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 82719442.84</td>
    <td align="right">0.198011E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.767733E+09</td>
    <td align="right">0.590614E+09</td>
    <td align="right">0.127058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125645E+09</td>
    <td align="right">0.107553E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712857E+09</td>
    <td align="right">0.554373E+09</td>
    <td align="right">0.124821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.355948E+09</td>
    <td align="right">0.429393E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.626881E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.193144E+09</td>
    <td align="right">0.773174E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.710707E+09</td>
    <td align="right">0.578610E+09</td>
    <td align="right">0.122450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 67306110.06</td>
    <td align="right">0.142887E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738838E+09</td>
    <td align="right">0.627944E+09</td>
    <td align="right">0.126893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   197754.84</td>
    <td align="right">0.279369E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.731623E+09</td>
    <td align="right">0.672902E+09</td>
    <td align="right">0.124085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.438726E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.712857E+09</td>
    <td align="right">0.673382E+09</td>
    <td align="right">0.124793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.560956E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.886620E+10</td>
    <td align="right">0.740306E+10</td>
    <td align="right">0.150760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.824961E+09</td>
    <td align="right">0.408581E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.670299E+09</td>
    <td align="right">0.554373E+09</td>
    <td align="right">0.114849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.429393E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.673893E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.355948E+09</td>
    <td align="right">0.666409E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.467715E+09</td>
    <td align="right">0.433044E+09</td>
    <td align="right">0.803105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.752059E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424327E+09</td>
    <td align="right">0.369749E+09</td>
    <td align="right">0.727043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.667869E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507020E+09</td>
    <td align="right">0.416664E+09</td>
    <td align="right">0.835222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.561931E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449907E+09</td>
    <td align="right">0.359844E+09</td>
    <td align="right">0.775525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      662.37</td>
    <td align="right">0.369847E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.487367E+09</td>
    <td align="right">0.377229E+09</td>
    <td align="right">0.819163E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1683686.85</td>
    <td align="right">0.215737E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486006E+09</td>
    <td align="right">0.372142E+09</td>
    <td align="right">0.804333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5587854.75</td>
    <td align="right">0.103389E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451268E+09</td>
    <td align="right">0.349694E+09</td>
    <td align="right">0.790173E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20654259.41</td>
    <td align="right"> 54367663.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507020E+09</td>
    <td align="right">0.395646E+09</td>
    <td align="right">0.835222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5323088.57</td>
    <td align="right"> 79622664.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449907E+09</td>
    <td align="right">0.367002E+09</td>
    <td align="right">0.775162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1588578.93</td>
    <td align="right">0.155681E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.467715E+09</td>
    <td align="right">0.401767E+09</td>
    <td align="right">0.803287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10387.44</td>
    <td align="right">0.286494E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463148E+09</td>
    <td align="right">0.429936E+09</td>
    <td align="right">0.785512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.406553E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451268E+09</td>
    <td align="right">0.433017E+09</td>
    <td align="right">0.789992E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.653411E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.561267E+10</td>
    <td align="right">0.470573E+10</td>
    <td align="right">0.954374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34848518.31</td>
    <td align="right">0.430696E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424327E+09</td>
    <td align="right">0.349694E+09</td>
    <td align="right">0.727043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54367663.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507020E+09</td>
    <td align="right">0.433044E+09</td>
    <td align="right">0.835222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20654259.41</td>
    <td align="right">0.752059E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738838E+09</td>
    <td align="right">0.701232E+09</td>
    <td align="right">0.126864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176277E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670299E+09</td>
    <td align="right">0.590884E+09</td>
    <td align="right">0.114849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156924E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.660462E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131837E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.710707E+09</td>
    <td align="right">0.568567E+09</td>
    <td align="right">0.122507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   240458.88</td>
    <td align="right">0.867919E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.769882E+09</td>
    <td align="right">0.595522E+09</td>
    <td align="right">0.129401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3858465.43</td>
    <td align="right">0.500047E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.767733E+09</td>
    <td align="right">0.587613E+09</td>
    <td align="right">0.127058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12844709.74</td>
    <td align="right">0.242910E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712857E+09</td>
    <td align="right">0.551469E+09</td>
    <td align="right">0.124821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49789224.81</td>
    <td align="right">0.123715E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.625012E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12716961.45</td>
    <td align="right">0.180952E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.710707E+09</td>
    <td align="right">0.580613E+09</td>
    <td align="right">0.122450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3777860.76</td>
    <td align="right">0.342157E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738838E+09</td>
    <td align="right">0.638765E+09</td>
    <td align="right">0.126893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63273.38</td>
    <td align="right">0.636292E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.731623E+09</td>
    <td align="right">0.692582E+09</td>
    <td align="right">0.124085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.951189E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.712857E+09</td>
    <td align="right">0.699526E+09</td>
    <td align="right">0.124793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152643E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.886620E+10</td>
    <td align="right">0.749225E+10</td>
    <td align="right">0.150760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83290954.46</td>
    <td align="right">0.100220E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.670299E+09</td>
    <td align="right">0.551469E+09</td>
    <td align="right">0.114849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123715E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.701232E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49789224.81</td>
    <td align="right">0.176277E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.345675E+09</td>
    <td align="right">0.436040E+09</td>
    <td align="right">0.803154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117879E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.313467E+09</td>
    <td align="right">0.372313E+09</td>
    <td align="right">0.727088E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104898E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373801E+09</td>
    <td align="right">0.417334E+09</td>
    <td align="right">0.835273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.889590E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332293E+09</td>
    <td align="right">0.360238E+09</td>
    <td align="right">0.775572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23542.17</td>
    <td align="right">0.595225E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.359738E+09</td>
    <td align="right">0.379447E+09</td>
    <td align="right">0.819213E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2530937.44</td>
    <td align="right">0.343869E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.358377E+09</td>
    <td align="right">0.374127E+09</td>
    <td align="right">0.804382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8387588.06</td>
    <td align="right">0.163364E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.333654E+09</td>
    <td align="right">0.350685E+09</td>
    <td align="right">0.790222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32857115.23</td>
    <td align="right"> 83380657.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373801E+09</td>
    <td align="right">0.397215E+09</td>
    <td align="right">0.835273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8370335.48</td>
    <td align="right">0.123130E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.332293E+09</td>
    <td align="right">0.366916E+09</td>
    <td align="right">0.775209E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2494699.94</td>
    <td align="right">0.237817E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.345675E+09</td>
    <td align="right">0.400338E+09</td>
    <td align="right">0.803336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14112.38</td>
    <td align="right">0.435797E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.342273E+09</td>
    <td align="right">0.433280E+09</td>
    <td align="right">0.785560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.636524E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.333654E+09</td>
    <td align="right">0.434341E+09</td>
    <td align="right">0.790040E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102366E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.414470E+10</td>
    <td align="right">0.472227E+10</td>
    <td align="right">0.954432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54678330.70</td>
    <td align="right">0.676013E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.313467E+09</td>
    <td align="right">0.350685E+09</td>
    <td align="right">0.727088E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83380657.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373801E+09</td>
    <td align="right">0.436040E+09</td>
    <td align="right">0.835273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32857115.23</td>
    <td align="right">0.117879E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738838E+09</td>
    <td align="right">0.675430E+09</td>
    <td align="right">0.126864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178039E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670299E+09</td>
    <td align="right">0.580964E+09</td>
    <td align="right">0.114849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158510E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.656998E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134650E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.710707E+09</td>
    <td align="right">0.569683E+09</td>
    <td align="right">0.122507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.898786E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.769882E+09</td>
    <td align="right">0.599428E+09</td>
    <td align="right">0.129401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3771993.70</td>
    <td align="right">0.513897E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.767733E+09</td>
    <td align="right">0.591082E+09</td>
    <td align="right">0.127058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12716955.97</td>
    <td align="right">0.242987E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712857E+09</td>
    <td align="right">0.554755E+09</td>
    <td align="right">0.124821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49247952.39</td>
    <td align="right">0.123631E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.627498E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12224041.94</td>
    <td align="right">0.184810E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.710707E+09</td>
    <td align="right">0.579459E+09</td>
    <td align="right">0.122450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3645127.98</td>
    <td align="right">0.365572E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.738838E+09</td>
    <td align="right">0.628926E+09</td>
    <td align="right">0.126893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17442.09</td>
    <td align="right">0.673580E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.731623E+09</td>
    <td align="right">0.674149E+09</td>
    <td align="right">0.124085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.967523E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.712857E+09</td>
    <td align="right">0.675072E+09</td>
    <td align="right">0.124793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155054E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.886620E+10</td>
    <td align="right">0.741344E+10</td>
    <td align="right">0.150760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 81623514.08</td>
    <td align="right">0.102333E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.670299E+09</td>
    <td align="right">0.554755E+09</td>
    <td align="right">0.114849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123631E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.800927E+09</td>
    <td align="right">0.675430E+09</td>
    <td align="right">0.131937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49247952.39</td>
    <td align="right">0.178039E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.467715E+09</td>
    <td align="right">0.434240E+09</td>
    <td align="right">0.803105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117858E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424327E+09</td>
    <td align="right">0.370287E+09</td>
    <td align="right">0.727043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104989E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507020E+09</td>
    <td align="right">0.417358E+09</td>
    <td align="right">0.835222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.888185E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449907E+09</td>
    <td align="right">0.360317E+09</td>
    <td align="right">0.775525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.594277E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.487367E+09</td>
    <td align="right">0.377568E+09</td>
    <td align="right">0.819163E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2497821.38</td>
    <td align="right">0.345056E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486006E+09</td>
    <td align="right">0.372461E+09</td>
    <td align="right">0.804333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8498272.73</td>
    <td align="right">0.164998E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.451268E+09</td>
    <td align="right">0.350017E+09</td>
    <td align="right">0.790173E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31856907.07</td>
    <td align="right"> 85311833.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.507020E+09</td>
    <td align="right">0.396007E+09</td>
    <td align="right">0.835222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8166511.98</td>
    <td align="right">0.124410E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449907E+09</td>
    <td align="right">0.367527E+09</td>
    <td align="right">0.775162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2449435.50</td>
    <td align="right">0.237395E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.467715E+09</td>
    <td align="right">0.402644E+09</td>
    <td align="right">0.803287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14129.62</td>
    <td align="right">0.433975E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463148E+09</td>
    <td align="right">0.430801E+09</td>
    <td align="right">0.785512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.635857E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451268E+09</td>
    <td align="right">0.434340E+09</td>
    <td align="right">0.789992E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102154E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.561267E+10</td>
    <td align="right">0.471357E+10</td>
    <td align="right">0.954374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53483078.29</td>
    <td align="right">0.675947E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424327E+09</td>
    <td align="right">0.350017E+09</td>
    <td align="right">0.727043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 85311833.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507020E+09</td>
    <td align="right">0.434340E+09</td>
    <td align="right">0.835222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31856907.07</td>
    <td align="right">0.117858E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217416E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.193377E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165589E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   332467.83</td>
    <td align="right">0.115074E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4226397.73</td>
    <td align="right">0.687456E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11620474.56</td>
    <td align="right">0.339007E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51151860.74</td>
    <td align="right">0.184534E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11606844.89</td>
    <td align="right">0.264057E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3162744.30</td>
    <td align="right">0.494103E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4077.42</td>
    <td align="right">0.897263E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120872E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189109E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 82104867.48</td>
    <td align="right">0.128808E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184534E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51151860.74</td>
    <td align="right">0.217416E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279496E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249092E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213184E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   367444.18</td>
    <td align="right">0.146248E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5643733.35</td>
    <td align="right">0.871121E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15676419.38</td>
    <td align="right">0.436561E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 67091348.11</td>
    <td align="right">0.236297E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15265546.36</td>
    <td align="right">0.335902E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4406998.06</td>
    <td align="right">0.606732E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   127634.57</td>
    <td align="right">0.108484E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152869E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.242548E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108579E+09</td>
    <td align="right">0.164058E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.236297E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 67091348.11</td>
    <td align="right">0.279496E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.299899E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.268973E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.229264E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155710E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2784339.37</td>
    <td align="right">0.915816E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7644280.18</td>
    <td align="right">0.462857E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51149604.15</td>
    <td align="right">0.243714E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8203952.81</td>
    <td align="right">0.350750E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2620919.55</td>
    <td align="right">0.624921E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111017E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162420E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.260257E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 72403096.06</td>
    <td align="right">0.174735E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.243714E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51149604.15</td>
    <td align="right">0.299899E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4606.27</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     5555.56</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    11004.68</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4606.27</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    11004.68</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4606.27</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    11004.68</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4606.27</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    11004.68</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4606.27</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    11004.68</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4606.27</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    11004.68</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4606.27</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    11004.68</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4606.27</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    11004.68</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4606.27</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    11004.68</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4606.27</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    11004.68</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4606.27</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    11004.68</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4606.27</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    11004.68</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4606.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5555.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11004.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4606.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5555.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11004.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4606.27</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     5555.56</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     4218.28</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4606.27</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     4218.28</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4606.27</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     4218.28</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4606.27</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4606.27</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4606.27</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4606.27</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4606.27</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4606.27</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4606.27</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4606.27</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4606.27</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     4218.28</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4606.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5555.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4218.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4606.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5555.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4218.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4606.27</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     5555.56</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     4218.28</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4606.27</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     4218.28</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4606.27</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     4218.28</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4606.27</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4606.27</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4606.27</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4606.27</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4606.27</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4606.27</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4606.27</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4606.27</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     4218.28</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4606.27</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     5555.56</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     4218.28</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4606.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5555.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4218.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4606.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5555.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4218.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      971.04</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1171.16</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     3727.94</td>
    <td align="right">12-JAN-01:51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      971.04</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      942.47</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2619.77</td>
    <td align="right">24-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      971.04</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      827.19</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     2739.73</td>
    <td align="right">03-MAR-04:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      971.04</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      636.61</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.04</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">     1611.36</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      971.04</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      622.84</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.40</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1263.89</td>
    <td align="right">07-MAY-13:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      971.04</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      597.08</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.46</td>
    <td align="right">11-JUN-12:52</td>
    <td align="right">      891.57</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      971.04</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      628.20</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      572.40</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      369.69</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      971.04</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      558.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.64</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      492.90</td>
    <td align="right">24-AUG-00:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      971.04</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      773.66</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.26</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">      839.92</td>
    <td align="right">17-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      971.04</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1134.81</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.58</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">     1975.82</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      971.04</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1171.16</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2181.42</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      971.04</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1171.16</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     3223.92</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      971.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">      558.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      369.69</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      971.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1171.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      572.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3727.94</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      614.75</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      741.44</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      562.97</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2587.62</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      614.75</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      604.78</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      562.97</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1817.30</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      614.75</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      412.09</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1905.13</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      614.75</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      380.46</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">     1074.31</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.75</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      353.67</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.26</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      994.07</td>
    <td align="right">07-MAY-11:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      614.75</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      353.67</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.89</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      592.58</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      614.75</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      374.67</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.56</td>
    <td align="right">02-JUL-13:54</td>
    <td align="right">      247.68</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      614.75</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      353.67</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.81</td>
    <td align="right">06-AUG-15:33</td>
    <td align="right">      329.06</td>
    <td align="right">24-AUG-00:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      614.75</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      404.69</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.20</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">      700.27</td>
    <td align="right">24-SEP-10:50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      614.75</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      704.58</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1317.21</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      614.75</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      741.44</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      562.97</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1470.46</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      614.75</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      741.44</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      562.97</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     2283.90</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      614.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">      353.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      247.68</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      614.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">      741.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2587.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      971.04</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1171.16</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     3881.45</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      971.04</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      908.95</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2744.36</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      971.04</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      799.53</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     2857.73</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      971.04</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      634.77</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1611.46</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      971.04</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      625.52</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.39</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1589.57</td>
    <td align="right">07-MAY-13:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      971.04</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      605.31</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.04</td>
    <td align="right">11-JUN-13:10</td>
    <td align="right">      894.77</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      971.04</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      633.16</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      572.39</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      373.74</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      971.04</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      558.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.64</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      498.80</td>
    <td align="right">24-AUG-00:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      971.04</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      754.30</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.37</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">     1326.76</td>
    <td align="right">24-SEP-12:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      971.04</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1119.01</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.24</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1975.82</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      971.04</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1171.16</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2207.65</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      971.04</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1171.16</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     3429.88</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      971.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">      558.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      373.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      971.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1171.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      572.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3881.45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      614.71</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      741.39</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      562.93</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2587.62</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      614.71</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      557.22</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      562.93</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1826.97</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      614.71</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      555.40</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1905.12</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      614.71</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      412.59</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1074.31</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.71</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      402.82</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.26</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     1012.06</td>
    <td align="right">07-MAY-15:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      614.71</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      392.58</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.63</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      603.96</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      614.71</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      406.79</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      387.32</td>
    <td align="right">02-JUL-13:54</td>
    <td align="right">      257.65</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      614.71</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      388.54</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.09</td>
    <td align="right">06-AUG-15:59</td>
    <td align="right">      333.85</td>
    <td align="right">24-AUG-00:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      614.71</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      518.91</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.91</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">      713.80</td>
    <td align="right">24-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      614.71</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      720.09</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1317.21</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      614.71</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      741.39</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      562.93</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1470.08</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      614.71</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      741.39</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      562.93</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     2282.80</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      614.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      388.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      257.65</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      614.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      741.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      387.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2587.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      971.04</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1171.16</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2059.85</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      971.04</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      933.63</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1417.14</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      971.04</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      813.57</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.20</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">     1500.00</td>
    <td align="right">03-MAR-04:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      971.04</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      632.56</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.94</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      853.99</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      971.04</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      618.14</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.57</td>
    <td align="right">29-MAY-16:00</td>
    <td align="right">      673.28</td>
    <td align="right">07-MAY-12:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      971.04</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      558.64</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.45</td>
    <td align="right">11-JUN-12:52</td>
    <td align="right">      485.03</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      971.04</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      623.73</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.37</td>
    <td align="right">02-JUL-13:51</td>
    <td align="right">      194.29</td>
    <td align="right">21-JUL-01:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      971.04</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      558.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.88</td>
    <td align="right">06-AUG-15:54</td>
    <td align="right">      270.19</td>
    <td align="right">24-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      971.04</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      758.21</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.20</td>
    <td align="right">02-SEP-17:06</td>
    <td align="right">      502.70</td>
    <td align="right">17-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      971.04</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1133.39</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.79</td>
    <td align="right">02-OCT-15:20</td>
    <td align="right">     1046.91</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      971.04</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1171.16</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1178.46</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      971.04</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1171.16</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     1800.60</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      971.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">      558.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      194.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      971.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1171.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2059.85</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      614.75</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      741.44</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      562.97</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     1373.22</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      614.75</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      600.57</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      562.97</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">      958.78</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      614.75</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      411.91</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1011.34</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      614.75</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      376.87</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.95</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      569.31</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.75</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      353.67</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.00</td>
    <td align="right">29-MAY-15:48</td>
    <td align="right">      530.59</td>
    <td align="right">07-MAY-12:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      614.75</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      353.67</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.76</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      327.77</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      614.75</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      353.67</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.86</td>
    <td align="right">02-JUL-14:10</td>
    <td align="right">      136.00</td>
    <td align="right">21-JUL-01:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      614.75</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      353.67</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.28</td>
    <td align="right">06-AUG-15:53</td>
    <td align="right">      185.25</td>
    <td align="right">24-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      614.75</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      402.32</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.23</td>
    <td align="right">02-SEP-17:08</td>
    <td align="right">      388.83</td>
    <td align="right">24-SEP-12:50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      614.75</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      703.22</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.13</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">      697.94</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      614.75</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      741.44</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      562.97</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      785.55</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      614.75</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      741.44</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      562.97</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     1219.98</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      614.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">      353.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      136.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      614.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">      741.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1373.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      971.04</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1171.16</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">    28462.93</td>
    <td align="right">04-JAN-07:01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      971.04</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      898.43</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">    32958.57</td>
    <td align="right">02-FEB-07:01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      971.04</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      784.56</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    29125.80</td>
    <td align="right">03-MAR-07:01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      971.04</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      630.61</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    21003.04</td>
    <td align="right">04-APR-06:01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      971.04</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      620.98</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4968.48</td>
    <td align="right">23-MAY-16:10</td>
    <td align="right">    13082.45</td>
    <td align="right">09-MAY-06:01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      971.04</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      599.84</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3404.97</td>
    <td align="right">02-JUN-12:00</td>
    <td align="right">     9721.39</td>
    <td align="right">20-JUN-06:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      971.04</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      628.99</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6466.77</td>
    <td align="right">03-JUL-16:05</td>
    <td align="right">     8272.55</td>
    <td align="right">31-JUL-06:02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      971.04</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      558.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4181.01</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">     6945.86</td>
    <td align="right">21-AUG-06:02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      971.04</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      656.97</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4025.72</td>
    <td align="right">13-SEP-17:00</td>
    <td align="right">    12925.69</td>
    <td align="right">18-SEP-06:02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      971.04</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1116.80</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.02</td>
    <td align="right">02-OCT-16:10</td>
    <td align="right">    14179.04</td>
    <td align="right">26-OCT-11:02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      971.04</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1171.16</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    23759.22</td>
    <td align="right">27-NOV-07:01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      971.04</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1171.16</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">    29321.91</td>
    <td align="right">18-DEC-07:01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      971.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">      558.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6945.86</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      971.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1171.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6466.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32958.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      614.71</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      741.39</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      562.93</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     1373.22</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      614.71</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      550.88</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      562.93</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">      971.92</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      614.71</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      549.69</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1011.34</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      614.71</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      410.73</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
    <td align="right">30-APR-12:42</td>
    <td align="right">      569.31</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.71</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      400.52</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.16</td>
    <td align="right">29-MAY-15:45</td>
    <td align="right">      524.90</td>
    <td align="right">07-MAY-15:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      614.71</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      389.87</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.38</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      337.16</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      614.71</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      404.66</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.86</td>
    <td align="right">02-JUL-14:10</td>
    <td align="right">      140.93</td>
    <td align="right">21-JUL-01:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      614.71</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      385.73</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.31</td>
    <td align="right">06-AUG-15:54</td>
    <td align="right">      189.02</td>
    <td align="right">24-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      614.71</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      512.14</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.23</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">      395.77</td>
    <td align="right">24-SEP-17:50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      614.71</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      719.42</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.13</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">      697.94</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      614.71</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      741.39</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      562.93</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      785.37</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      614.71</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      741.39</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      562.93</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     1219.87</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      614.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      385.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      140.93</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      614.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      741.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1373.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      971.04</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1171.16</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     3170.12</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      971.04</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      942.45</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2214.23</td>
    <td align="right">24-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      971.04</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      827.16</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     2325.00</td>
    <td align="right">03-MAR-04:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      971.04</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      636.60</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.26</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">     1339.12</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      971.04</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      622.83</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.23</td>
    <td align="right">29-MAY-15:48</td>
    <td align="right">     1089.37</td>
    <td align="right">07-MAY-12:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      971.04</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      597.06</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.29</td>
    <td align="right">11-JUN-12:52</td>
    <td align="right">      739.44</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      971.04</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      628.19</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      469.75</td>
    <td align="right">02-JUL-14:06</td>
    <td align="right">      308.75</td>
    <td align="right">21-JUL-01:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      971.04</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      558.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      205.39</td>
    <td align="right">06-AUG-16:05</td>
    <td align="right">      424.76</td>
    <td align="right">24-AUG-01:05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      971.04</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      773.62</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.05</td>
    <td align="right">02-SEP-17:06</td>
    <td align="right">      750.47</td>
    <td align="right">17-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      971.04</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1134.81</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.55</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">     1641.90</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      971.04</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1171.16</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1841.73</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      971.04</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1171.16</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     2744.32</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      971.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">      558.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      308.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      971.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1171.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      469.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3170.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      598.56</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      741.44</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      562.97</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2151.96</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      598.56</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      604.77</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      562.97</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1499.80</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      598.56</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      412.08</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1584.46</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      598.56</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      380.45</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.26</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      892.74</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      598.56</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      353.67</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.35</td>
    <td align="right">29-MAY-15:45</td>
    <td align="right">      824.15</td>
    <td align="right">07-MAY-12:50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      598.56</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      353.67</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.59</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      490.13</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      598.56</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      374.66</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      316.35</td>
    <td align="right">02-JUL-14:04</td>
    <td align="right">      206.52</td>
    <td align="right">21-JUL-01:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      598.56</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      353.67</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.64</td>
    <td align="right">06-AUG-16:04</td>
    <td align="right">      283.17</td>
    <td align="right">24-AUG-00:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      598.56</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      404.69</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.07</td>
    <td align="right">02-SEP-17:05</td>
    <td align="right">      599.95</td>
    <td align="right">24-SEP-10:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      598.56</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      704.58</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      562.97</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.12</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1094.60</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      598.56</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      741.44</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      562.97</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1227.81</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      598.56</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      741.44</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      562.97</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     1901.56</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      598.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">      353.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      206.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      598.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">      741.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      316.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2151.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      971.04</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1171.16</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      889.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     3227.96</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      971.04</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      908.92</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      889.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2284.32</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      971.04</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      799.50</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     2376.96</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      971.04</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      634.76</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1339.12</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      971.04</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      625.51</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.25</td>
    <td align="right">29-MAY-15:45</td>
    <td align="right">     1350.08</td>
    <td align="right">07-MAY-12:50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      971.04</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      605.30</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.80</td>
    <td align="right">11-JUN-13:10</td>
    <td align="right">      739.81</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      971.04</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      633.15</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.66</td>
    <td align="right">02-JUL-14:06</td>
    <td align="right">      311.58</td>
    <td align="right">21-JUL-01:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      971.04</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      558.64</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.67</td>
    <td align="right">06-AUG-15:50</td>
    <td align="right">      429.19</td>
    <td align="right">24-AUG-01:05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      971.04</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      754.26</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.57</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">     1163.48</td>
    <td align="right">24-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      971.04</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     1119.01</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      889.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.68</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1641.90</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      971.04</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1171.16</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      889.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1843.22</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      971.04</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1171.16</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      889.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     2863.54</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      971.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">      558.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      311.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      971.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1171.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3227.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      614.71</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      741.39</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">      562.93</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     2151.96</td>
    <td align="right">12-JAN-05:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      614.71</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      557.21</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      562.93</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     1518.58</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      614.71</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      555.38</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     1584.37</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      614.71</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      412.58</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      892.73</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.71</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      402.81</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.82</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">      844.83</td>
    <td align="right">07-MAY-14:50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      614.71</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      392.57</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.42</td>
    <td align="right">11-JUN-13:05</td>
    <td align="right">      497.73</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      614.71</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      406.78</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      310.52</td>
    <td align="right">02-JUL-14:10</td>
    <td align="right">      213.72</td>
    <td align="right">21-JUL-01:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      614.71</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      388.53</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.45</td>
    <td align="right">06-AUG-15:50</td>
    <td align="right">      287.08</td>
    <td align="right">24-AUG-00:55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      614.71</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      518.89</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.38</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">      611.52</td>
    <td align="right">24-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      614.71</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      720.09</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">      562.93</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.12</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     1094.60</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      614.71</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      741.39</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">      562.93</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1227.53</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      614.71</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      741.39</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">      562.93</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     1901.37</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      614.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      388.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      213.72</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      614.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      741.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      562.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      310.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2151.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     3906.18</td>
    <td align="right">12-JAN-05:51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     2761.47</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     2895.58</td>
    <td align="right">03-MAR-03:51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.37</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">     1821.40</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.89</td>
    <td align="right">29-MAY-16:00</td>
    <td align="right">     1506.38</td>
    <td align="right">07-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.77</td>
    <td align="right">11-JUN-12:52</td>
    <td align="right">     1054.57</td>
    <td align="right">19-JUN-23:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      554.00</td>
    <td align="right">02-JUL-13:51</td>
    <td align="right">      440.40</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      214.81</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      595.91</td>
    <td align="right">24-AUG-01:25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.18</td>
    <td align="right">02-SEP-17:01</td>
    <td align="right">     1075.03</td>
    <td align="right">17-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.12</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     2139.57</td>
    <td align="right">27-OCT-22:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2265.70</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     3446.81</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      440.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      554.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3906.18</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     4989.52</td>
    <td align="right">12-JAN-05:51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     3561.52</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     3718.64</td>
    <td align="right">03-MAR-03:51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.81</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">     2288.50</td>
    <td align="right">03-APR-03:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.81</td>
    <td align="right">29-MAY-16:00</td>
    <td align="right">     1889.91</td>
    <td align="right">07-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      260.88</td>
    <td align="right">11-JUN-12:52</td>
    <td align="right">     1360.96</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      722.24</td>
    <td align="right">02-JUL-13:51</td>
    <td align="right">      559.47</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      290.06</td>
    <td align="right">06-AUG-15:51</td>
    <td align="right">      763.27</td>
    <td align="right">24-AUG-01:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.89</td>
    <td align="right">02-SEP-17:01</td>
    <td align="right">     1303.82</td>
    <td align="right">17-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.07</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">     2614.77</td>
    <td align="right">27-OCT-21:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2901.06</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     4409.85</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      559.47</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      722.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4989.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">     5279.86</td>
    <td align="right">12-JAN-05:51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">     3799.78</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">     3955.84</td>
    <td align="right">03-MAR-04:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     2325.67</td>
    <td align="right">03-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.30</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">     2365.44</td>
    <td align="right">07-MAY-13:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.73</td>
    <td align="right">10-JUN-17:10</td>
    <td align="right">     1336.43</td>
    <td align="right">19-JUN-22:55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      649.09</td>
    <td align="right">02-JUL-14:00</td>
    <td align="right">      538.32</td>
    <td align="right">21-JUL-01:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.18</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">      732.83</td>
    <td align="right">23-AUG-22:35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.23</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">     1579.36</td>
    <td align="right">24-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     2736.49</td>
    <td align="right">27-OCT-21:03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     3085.69</td>
    <td align="right">26-NOV-03:51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     4746.92</td>
    <td align="right">17-DEC-21:51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      538.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      649.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5279.86</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    12698.01</td>
    <td align="right">12-JAN-16:30</td>
    <td align="right">     8969.85</td>
    <td align="right">    11111.11</td>
    <td align="right">    17485.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    11662.58</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">     4484.93</td>
    <td align="right">     5555.56</td>
    <td align="right">     8742.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13110.37</td>
    <td align="right">24-MAR-12:07</td>
    <td align="right">    44849.27</td>
    <td align="right">    55555.56</td>
    <td align="right">    89392.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15047.18</td>
    <td align="right">04-APR-06:01</td>
    <td align="right">     9441.95</td>
    <td align="right">    18518.76</td>
    <td align="right">    53171.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    19681.65</td>
    <td align="right">05-MAY-22:23</td>
    <td align="right">      708.15</td>
    <td align="right">      925.90</td>
    <td align="right">     7394.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    22740.30</td>
    <td align="right">09-JUN-21:43</td>
    <td align="right">      708.15</td>
    <td align="right">     1851.80</td>
    <td align="right">     7394.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    27253.20</td>
    <td align="right">23-JUL-16:31</td>
    <td align="right">     2124.44</td>
    <td align="right">     2777.70</td>
    <td align="right">    17965.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    27471.70</td>
    <td align="right">06-AUG-18:31</td>
    <td align="right">        0.00</td>
    <td align="right">     1693.87</td>
    <td align="right">    13799.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    24753.94</td>
    <td align="right">01-SEP-05:13</td>
    <td align="right">     1416.29</td>
    <td align="right">     1851.80</td>
    <td align="right">     7394.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    22585.63</td>
    <td align="right">04-OCT-21:43</td>
    <td align="right">      708.15</td>
    <td align="right">     1851.80</td>
    <td align="right">     7394.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12732.74</td>
    <td align="right">15-NOV-13:25</td>
    <td align="right">     8969.85</td>
    <td align="right">    11111.11</td>
    <td align="right">    17878.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    13502.16</td>
    <td align="right">08-DEC-07:01</td>
    <td align="right">     9441.95</td>
    <td align="right">    18518.76</td>
    <td align="right">    53171.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    11662.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      925.90</td>
    <td align="right">     7394.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    27471.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44849.27</td>
    <td align="right">    55555.56</td>
    <td align="right">    89392.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1224.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      109.41</td>
    <td align="right">25-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      411.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2359.96</td>
    <td align="right">27-MAR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4021.93</td>
    <td align="right">30-APR-15:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9349.12</td>
    <td align="right">23-MAY-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9133.70</td>
    <td align="right">09-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14176.43</td>
    <td align="right">02-JUL-14:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11383.62</td>
    <td align="right">20-AUG-14:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8180.24</td>
    <td align="right">13-SEP-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5470.47</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      891.42</td>
    <td align="right">08-NOV-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1303.62</td>
    <td align="right">03-DEC-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1137.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14176.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.11</td>
    <td align="right">     1224.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      692.80</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      467.35</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      328.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1470.57</td>
    <td align="right">21-MAR-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.28</td>
    <td align="right">27-APR-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      222.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2647.99</td>
    <td align="right">24-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2842.39</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4109.04</td>
    <td align="right">02-JUL-17:27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      522.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3478.74</td>
    <td align="right">06-AUG-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      236.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2885.26</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2036.92</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
