    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1304.36</td>
    <td align="right">10-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1367.58</td>
    <td align="right">06-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      552.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      467.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4109.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      522.54</td>
    <td align="right">      552.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2939.93</td>
    <td align="right">30-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3919.00</td>
    <td align="right">10-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2508.44</td>
    <td align="right">03-MAR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      786.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2653.98</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2359.43</td>
    <td align="right">24-MAY-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2730.19</td>
    <td align="right">09-JUN-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3286.25</td>
    <td align="right">03-JUL-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3008.27</td>
    <td align="right">31-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2782.52</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2204.56</td>
    <td align="right">04-OCT-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1915.83</td>
    <td align="right">30-NOV-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      448.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2677.33</td>
    <td align="right">18-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1915.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3919.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.84</td>
    <td align="right">      786.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8602.52</td>
    <td align="right">12-JAN-16:15</td>
    <td align="right">     8969.85</td>
    <td align="right">    11111.11</td>
    <td align="right">     8436.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7739.71</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">     4484.93</td>
    <td align="right">     5555.56</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13966.26</td>
    <td align="right">30-MAR-06:01</td>
    <td align="right">     9441.95</td>
    <td align="right">    18518.76</td>
    <td align="right">    18747.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12818.50</td>
    <td align="right">06-APR-11:03</td>
    <td align="right">    16970.47</td>
    <td align="right">    38888.89</td>
    <td align="right">    26247.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15263.82</td>
    <td align="right">05-MAY-22:23</td>
    <td align="right">      708.15</td>
    <td align="right">      925.90</td>
    <td align="right">     5624.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    18540.83</td>
    <td align="right">09-JUN-21:43</td>
    <td align="right">      708.15</td>
    <td align="right">     1851.80</td>
    <td align="right">     5624.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    19289.43</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">      944.20</td>
    <td align="right">     1234.54</td>
    <td align="right">     5624.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15681.29</td>
    <td align="right">09-AUG-22:55</td>
    <td align="right">      472.10</td>
    <td align="right">      617.27</td>
    <td align="right">     3749.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15700.97</td>
    <td align="right">14-SEP-22:05</td>
    <td align="right">      472.10</td>
    <td align="right">      617.27</td>
    <td align="right">     3749.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13493.78</td>
    <td align="right">05-OCT-21:30</td>
    <td align="right">      472.10</td>
    <td align="right">     1234.54</td>
    <td align="right">     3749.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9703.26</td>
    <td align="right">09-NOV-14:20</td>
    <td align="right">     4606.27</td>
    <td align="right">     5555.56</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8449.18</td>
    <td align="right">06-DEC-17:00</td>
    <td align="right">     4484.93</td>
    <td align="right">     5555.56</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7739.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      472.10</td>
    <td align="right">      617.27</td>
    <td align="right">     3749.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    19289.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16970.47</td>
    <td align="right">    38888.89</td>
    <td align="right">    26247.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7035.87</td>
    <td align="right">12-JAN-16:15</td>
    <td align="right">     8969.85</td>
    <td align="right">    11111.11</td>
    <td align="right">     8436.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7202.76</td>
    <td align="right">17-FEB-15:00</td>
    <td align="right">     4606.27</td>
    <td align="right">     5555.56</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    10441.62</td>
    <td align="right">30-MAR-08:25</td>
    <td align="right">     8969.85</td>
    <td align="right">    11111.11</td>
    <td align="right">     8436.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11415.72</td>
    <td align="right">11-APR-16:00</td>
    <td align="right">     4484.93</td>
    <td align="right">     5555.56</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14564.40</td>
    <td align="right">31-MAY-21:25</td>
    <td align="right">      472.10</td>
    <td align="right">     1234.54</td>
    <td align="right">     3749.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    19877.49</td>
    <td align="right">09-JUN-21:43</td>
    <td align="right">      708.15</td>
    <td align="right">     1851.80</td>
    <td align="right">     5624.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    29435.29</td>
    <td align="right">02-JUL-18:31</td>
    <td align="right">        0.00</td>
    <td align="right">     2117.34</td>
    <td align="right">    11347.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    27567.86</td>
    <td align="right">20-AUG-16:01</td>
    <td align="right">     2360.49</td>
    <td align="right">     3086.34</td>
    <td align="right">    14060.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    17349.06</td>
    <td align="right">03-SEP-17:42</td>
    <td align="right">        0.00</td>
    <td align="right">     1270.40</td>
    <td align="right">     6808.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11687.14</td>
    <td align="right">05-OCT-15:20</td>
    <td align="right">     4484.93</td>
    <td align="right">     5555.56</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8821.99</td>
    <td align="right">16-NOV-15:00</td>
    <td align="right">     4606.27</td>
    <td align="right">     5555.56</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7947.50</td>
    <td align="right">05-DEC-17:00</td>
    <td align="right">     4484.93</td>
    <td align="right">     5555.56</td>
    <td align="right">     4218.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7035.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1234.54</td>
    <td align="right">     3749.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    29435.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8969.85</td>
    <td align="right">    11111.11</td>
    <td align="right">    14060.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      620.02</td>
    <td align="right">01-JAN-10:08</td>
    <td align="right">      199.04</td>
    <td align="right">      132.70</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      337.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      619.35</td>
    <td align="right">27-FEB-06:08</td>
    <td align="right">      398.09</td>
    <td align="right">      178.54</td>
    <td align="right">     1580.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1454.17</td>
    <td align="right">16-MAR-16:03</td>
    <td align="right">     1194.27</td>
    <td align="right">     1241.43</td>
    <td align="right">     1976.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1823.33</td>
    <td align="right">03-APR-13:40</td>
    <td align="right">      971.04</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7889.94</td>
    <td align="right">21-MAY-16:31</td>
    <td align="right">      348.33</td>
    <td align="right">      217.24</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9069.58</td>
    <td align="right">18-JUN-18:53</td>
    <td align="right">        0.00</td>
    <td align="right">      186.21</td>
    <td align="right">     1435.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9519.53</td>
    <td align="right">02-JUL-18:33</td>
    <td align="right">        0.00</td>
    <td align="right">      310.35</td>
    <td align="right">     2392.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     8830.31</td>
    <td align="right">20-AUG-16:02</td>
    <td align="right">      497.61</td>
    <td align="right">      310.35</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7916.75</td>
    <td align="right">03-SEP-15:41</td>
    <td align="right">      348.33</td>
    <td align="right">      217.24</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3387.77</td>
    <td align="right">05-OCT-13:50</td>
    <td align="right">      971.04</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1240.35</td>
    <td align="right">02-NOV-11:00</td>
    <td align="right">      945.46</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1209.61</td>
    <td align="right">05-DEC-16:30</td>
    <td align="right">      945.46</td>
    <td align="right">     1136.82</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      619.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      132.70</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9519.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1194.27</td>
    <td align="right">     1241.43</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.95</td>
    <td align="right">      365.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      818.70</td>
    <td align="right">06-JAN-10:30</td>
    <td align="right">     1229.50</td>
    <td align="right">      707.33</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1217.31</td>
    <td align="right">10-FEB-10:13</td>
    <td align="right">     1844.25</td>
    <td align="right">     1061.00</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3161.47</td>
    <td align="right">30-MAR-09:40</td>
    <td align="right">     1229.50</td>
    <td align="right">      707.33</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10144.92</td>
    <td align="right">16-APR-09:13</td>
    <td align="right">      126.01</td>
    <td align="right">       78.59</td>
    <td align="right">      750.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9804.99</td>
    <td align="right">29-MAY-10:02</td>
    <td align="right">      126.01</td>
    <td align="right">       78.59</td>
    <td align="right">      750.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11685.16</td>
    <td align="right">18-JUN-09:31</td>
    <td align="right">      220.52</td>
    <td align="right">      137.53</td>
    <td align="right">     1313.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13648.09</td>
    <td align="right">02-JUL-09:52</td>
    <td align="right">      315.03</td>
    <td align="right">      196.48</td>
    <td align="right">     1876.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12027.44</td>
    <td align="right">20-AUG-10:01</td>
    <td align="right">      220.52</td>
    <td align="right">      137.53</td>
    <td align="right">     1313.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10923.41</td>
    <td align="right">03-SEP-08:22</td>
    <td align="right">      157.51</td>
    <td align="right">       98.24</td>
    <td align="right">      938.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      237.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5158.32</td>
    <td align="right">04-OCT-09:30</td>
    <td align="right">      614.75</td>
    <td align="right">      353.67</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1606.11</td>
    <td align="right">16-NOV-09:00</td>
    <td align="right">      598.56</td>
    <td align="right">      353.67</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      270.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      986.80</td>
    <td align="right">08-DEC-09:40</td>
    <td align="right">      598.56</td>
    <td align="right">      353.67</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      818.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">      126.01</td>
    <td align="right">       78.59</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13648.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1844.25</td>
    <td align="right">     1061.00</td>
    <td align="right">     1876.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.23</td>
    <td align="right">      280.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8401.80</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">      149.28</td>
    <td align="right">       93.10</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12330.48</td>
    <td align="right">12-FEB-13:23</td>
    <td align="right">      199.04</td>
    <td align="right">      124.14</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1224.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8706.08</td>
    <td align="right">30-MAR-13:40</td>
    <td align="right">     1942.08</td>
    <td align="right">     1117.29</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      236.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12657.48</td>
    <td align="right">30-APR-13:43</td>
    <td align="right">      199.04</td>
    <td align="right">      124.14</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12744.19</td>
    <td align="right">28-MAY-13:43</td>
    <td align="right">      199.04</td>
    <td align="right">      124.14</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12933.68</td>
    <td align="right">18-JUN-13:34</td>
    <td align="right">      248.81</td>
    <td align="right">      155.17</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15070.69</td>
    <td align="right">02-JUL-11:53</td>
    <td align="right">      348.33</td>
    <td align="right">      217.24</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14932.64</td>
    <td align="right">20-AUG-14:03</td>
    <td align="right">      348.33</td>
    <td align="right">      217.24</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13725.35</td>
    <td align="right">03-SEP-11:42</td>
    <td align="right">      248.81</td>
    <td align="right">      155.17</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      283.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12917.18</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">      971.04</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7567.12</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">     1890.92</td>
    <td align="right">     1117.29</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12650.87</td>
    <td align="right">03-DEC-13:23</td>
    <td align="right">      199.04</td>
    <td align="right">      124.14</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1025.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7567.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.28</td>
    <td align="right">       93.10</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15070.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1942.08</td>
    <td align="right">     1117.29</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.25</td>
    <td align="right">     1224.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1780.73</td>
    <td align="right">12-JAN-15:40</td>
    <td align="right">      598.52</td>
    <td align="right">      353.64</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      476.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1945.49</td>
    <td align="right">10-FEB-15:33</td>
    <td align="right">     4788.13</td>
    <td align="right">     2829.15</td>
    <td align="right">     4503.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5769.60</td>
    <td align="right">18-MAR-17:10</td>
    <td align="right">       94.50</td>
    <td align="right">       58.94</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      392.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12922.59</td>
    <td align="right">30-APR-16:22</td>
    <td align="right">      189.01</td>
    <td align="right">      117.88</td>
    <td align="right">     1125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13119.20</td>
    <td align="right">21-MAY-16:31</td>
    <td align="right">      220.51</td>
    <td align="right">      137.52</td>
    <td align="right">     1313.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13700.61</td>
    <td align="right">04-JUN-16:11</td>
    <td align="right">      252.01</td>
    <td align="right">      157.17</td>
    <td align="right">     1501.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15471.02</td>
    <td align="right">30-JUL-16:52</td>
    <td align="right">      315.01</td>
    <td align="right">      196.46</td>
    <td align="right">     1876.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15362.03</td>
    <td align="right">20-AUG-16:42</td>
    <td align="right">      315.01</td>
    <td align="right">      196.46</td>
    <td align="right">     1876.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12852.10</td>
    <td align="right">03-SEP-15:41</td>
    <td align="right">      220.51</td>
    <td align="right">      137.52</td>
    <td align="right">     1313.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11997.51</td>
    <td align="right">01-OCT-16:32</td>
    <td align="right">      157.50</td>
    <td align="right">       98.23</td>
    <td align="right">      938.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      415.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1667.94</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">      598.52</td>
    <td align="right">      353.64</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1667.63</td>
    <td align="right">12-DEC-14:20</td>
    <td align="right">      614.71</td>
    <td align="right">      353.64</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1667.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       94.50</td>
    <td align="right">       58.94</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15471.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4788.13</td>
    <td align="right">     2829.15</td>
    <td align="right">     4503.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      476.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      687.06</td>
    <td align="right">15-JAN-02:47</td>
    <td align="right">        0.00</td>
    <td align="right">      178.54</td>
    <td align="right">      956.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      295.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      685.19</td>
    <td align="right">04-FEB-06:08</td>
    <td align="right">      398.09</td>
    <td align="right">      178.54</td>
    <td align="right">     1580.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1591.78</td>
    <td align="right">30-MAR-11:00</td>
    <td align="right">      945.46</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2154.75</td>
    <td align="right">18-APR-13:00</td>
    <td align="right">      945.46</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3150.39</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">      945.46</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6758.47</td>
    <td align="right">18-JUN-13:13</td>
    <td align="right">      149.28</td>
    <td align="right">       93.10</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7676.53</td>
    <td align="right">23-JUL-16:32</td>
    <td align="right">      447.85</td>
    <td align="right">      279.31</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7616.17</td>
    <td align="right">06-AUG-17:52</td>
    <td align="right">        0.00</td>
    <td align="right">      279.31</td>
    <td align="right">     2153.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6020.44</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">      248.81</td>
    <td align="right">      155.17</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2484.77</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">      971.04</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1666.99</td>
    <td align="right">02-NOV-11:00</td>
    <td align="right">      945.46</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1433.29</td>
    <td align="right">05-DEC-14:50</td>
    <td align="right">      971.04</td>
    <td align="right">      596.45</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      685.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       93.10</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7676.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">      971.04</td>
    <td align="right">      596.45</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.30</td>
    <td align="right">      295.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      532.69</td>
    <td align="right">06-JAN-10:35</td>
    <td align="right">     1229.50</td>
    <td align="right">      707.33</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2011.87</td>
    <td align="right">11-FEB-07:03</td>
    <td align="right">      441.04</td>
    <td align="right">      576.66</td>
    <td align="right">     1751.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2109.67</td>
    <td align="right">25-MAR-07:50</td>
    <td align="right">      378.04</td>
    <td align="right">      235.78</td>
    <td align="right">      625.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4824.30</td>
    <td align="right">16-APR-09:13</td>
    <td align="right">      126.01</td>
    <td align="right">       78.59</td>
    <td align="right">      750.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5969.13</td>
    <td align="right">29-MAY-09:43</td>
    <td align="right">      126.01</td>
    <td align="right">       78.59</td>
    <td align="right">      750.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8485.00</td>
    <td align="right">11-JUN-09:02</td>
    <td align="right">      157.51</td>
    <td align="right">       98.24</td>
    <td align="right">      938.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     8877.57</td>
    <td align="right">02-JUL-08:41</td>
    <td align="right">      220.52</td>
    <td align="right">      137.53</td>
    <td align="right">     1313.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9456.84</td>
    <td align="right">06-AUG-10:33</td>
    <td align="right">      220.52</td>
    <td align="right">      137.53</td>
    <td align="right">     1313.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8237.17</td>
    <td align="right">10-SEP-10:42</td>
    <td align="right">      157.51</td>
    <td align="right">       98.24</td>
    <td align="right">      938.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4167.25</td>
    <td align="right">04-OCT-09:40</td>
    <td align="right">      614.75</td>
    <td align="right">      353.67</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1740.37</td>
    <td align="right">16-NOV-08:23</td>
    <td align="right">     1795.67</td>
    <td align="right">     1061.00</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1029.12</td>
    <td align="right">18-DEC-08:40</td>
    <td align="right">     2992.78</td>
    <td align="right">     1768.34</td>
    <td align="right">     2814.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      532.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      126.01</td>
    <td align="right">       78.59</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9456.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2992.78</td>
    <td align="right">     1768.34</td>
    <td align="right">     2814.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">      136.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3327.47</td>
    <td align="right">12-JAN-13:27</td>
    <td align="right">     2836.39</td>
    <td align="right">     1675.93</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3543.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3000.18</td>
    <td align="right">13-FEB-13:07</td>
    <td align="right">     9454.62</td>
    <td align="right">     5586.43</td>
    <td align="right">     8892.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2695.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2855.99</td>
    <td align="right">07-MAR-13:06</td>
    <td align="right">     9454.62</td>
    <td align="right">     5586.43</td>
    <td align="right">     8892.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2550.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6858.22</td>
    <td align="right">30-APR-14:23</td>
    <td align="right">      199.04</td>
    <td align="right">      124.14</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9326.98</td>
    <td align="right">28-MAY-14:22</td>
    <td align="right">      248.81</td>
    <td align="right">      155.17</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9463.34</td>
    <td align="right">11-JUN-13:02</td>
    <td align="right">      199.04</td>
    <td align="right">      124.14</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10403.59</td>
    <td align="right">23-JUL-16:32</td>
    <td align="right">      447.85</td>
    <td align="right">      279.31</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11042.31</td>
    <td align="right">27-AUG-13:03</td>
    <td align="right">      348.33</td>
    <td align="right">      217.24</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10769.28</td>
    <td align="right">10-SEP-12:41</td>
    <td align="right">      348.33</td>
    <td align="right">      217.24</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9817.94</td>
    <td align="right">04-OCT-13:50</td>
    <td align="right">      971.04</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2753.64</td>
    <td align="right">27-NOV-13:06</td>
    <td align="right">     9454.62</td>
    <td align="right">     5586.43</td>
    <td align="right">     8892.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2494.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9330.74</td>
    <td align="right">03-DEC-14:53</td>
    <td align="right">      149.28</td>
    <td align="right">       93.10</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      516.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2753.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.28</td>
    <td align="right">       93.10</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11042.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9454.62</td>
    <td align="right">     5586.43</td>
    <td align="right">     8892.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.59</td>
    <td align="right">     3543.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1538.33</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">      598.52</td>
    <td align="right">      353.64</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3049.58</td>
    <td align="right">11-FEB-07:03</td>
    <td align="right">      441.01</td>
    <td align="right">      576.62</td>
    <td align="right">     1751.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2703.95</td>
    <td align="right">30-MAR-17:00</td>
    <td align="right">      189.01</td>
    <td align="right">      196.47</td>
    <td align="right">      312.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9047.09</td>
    <td align="right">30-APR-17:42</td>
    <td align="right">        0.00</td>
    <td align="right">       98.23</td>
    <td align="right">      757.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9481.95</td>
    <td align="right">21-MAY-16:31</td>
    <td align="right">      220.51</td>
    <td align="right">      137.52</td>
    <td align="right">     1313.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9509.07</td>
    <td align="right">17-JUN-17:04</td>
    <td align="right">      283.51</td>
    <td align="right">      176.82</td>
    <td align="right">     1688.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10601.67</td>
    <td align="right">23-JUL-17:12</td>
    <td align="right">        0.00</td>
    <td align="right">      176.82</td>
    <td align="right">     1362.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11249.11</td>
    <td align="right">06-AUG-17:52</td>
    <td align="right">        0.00</td>
    <td align="right">      176.82</td>
    <td align="right">     1362.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10009.84</td>
    <td align="right">02-SEP-17:05</td>
    <td align="right">      252.01</td>
    <td align="right">      157.17</td>
    <td align="right">     1501.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7080.24</td>
    <td align="right">01-OCT-16:42</td>
    <td align="right">      126.00</td>
    <td align="right">       78.59</td>
    <td align="right">      750.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1362.99</td>
    <td align="right">17-NOV-14:20</td>
    <td align="right">      614.71</td>
    <td align="right">      353.64</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1192.40</td>
    <td align="right">12-DEC-15:10</td>
    <td align="right">      598.52</td>
    <td align="right">      353.64</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1192.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       78.59</td>
    <td align="right">      312.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11249.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      614.71</td>
    <td align="right">      576.62</td>
    <td align="right">     1751.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.19</td>
    <td align="right">      250.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      617.55</td>
    <td align="right">01-JAN-06:08</td>
    <td align="right">      199.04</td>
    <td align="right">      178.54</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      702.12</td>
    <td align="right">22-FEB-14:30</td>
    <td align="right">      971.04</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1497.38</td>
    <td align="right">30-MAR-08:25</td>
    <td align="right">     1890.92</td>
    <td align="right">     1117.29</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2042.93</td>
    <td align="right">06-APR-13:40</td>
    <td align="right">      971.04</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      274.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5471.96</td>
    <td align="right">21-MAY-14:03</td>
    <td align="right">      149.28</td>
    <td align="right">       93.10</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7354.80</td>
    <td align="right">18-JUN-18:23</td>
    <td align="right">        0.00</td>
    <td align="right">      186.21</td>
    <td align="right">     1435.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7421.13</td>
    <td align="right">23-JUL-17:52</td>
    <td align="right">        0.00</td>
    <td align="right">      248.28</td>
    <td align="right">     1913.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7438.74</td>
    <td align="right">06-AUG-16:01</td>
    <td align="right">      497.61</td>
    <td align="right">      310.35</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6856.23</td>
    <td align="right">03-SEP-15:31</td>
    <td align="right">      447.85</td>
    <td align="right">      279.31</td>
    <td align="right">     2667.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3129.18</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">      971.04</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1412.34</td>
    <td align="right">09-NOV-13:30</td>
    <td align="right">      945.46</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1229.22</td>
    <td align="right">05-DEC-15:05</td>
    <td align="right">     1890.92</td>
    <td align="right">     1242.16</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      617.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       93.10</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7438.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1890.92</td>
    <td align="right">     1242.16</td>
    <td align="right">     2964.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.14</td>
    <td align="right">      299.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2104.22</td>
    <td align="right">06-JAN-11:03</td>
    <td align="right">     1795.67</td>
    <td align="right">     1061.00</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2773.07</td>
    <td align="right">10-FEB-11:03</td>
    <td align="right">     1795.67</td>
    <td align="right">     1061.00</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3667.67</td>
    <td align="right">30-MAR-09:00</td>
    <td align="right">     1197.11</td>
    <td align="right">      707.33</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11341.59</td>
    <td align="right">16-APR-09:02</td>
    <td align="right">      189.02</td>
    <td align="right">      117.89</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10107.38</td>
    <td align="right">29-MAY-09:43</td>
    <td align="right">      126.01</td>
    <td align="right">       78.59</td>
    <td align="right">      750.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11008.59</td>
    <td align="right">11-JUN-09:02</td>
    <td align="right">      157.51</td>
    <td align="right">       98.24</td>
    <td align="right">      938.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11636.83</td>
    <td align="right">02-JUL-08:41</td>
    <td align="right">      220.52</td>
    <td align="right">      137.53</td>
    <td align="right">     1313.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12259.39</td>
    <td align="right">06-AUG-09:21</td>
    <td align="right">      283.53</td>
    <td align="right">      176.83</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10689.85</td>
    <td align="right">03-SEP-08:12</td>
    <td align="right">      157.51</td>
    <td align="right">       98.24</td>
    <td align="right">      938.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5379.48</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">      598.56</td>
    <td align="right">      353.67</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1600.49</td>
    <td align="right">16-NOV-09:00</td>
    <td align="right">      598.56</td>
    <td align="right">      353.67</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1881.33</td>
    <td align="right">12-DEC-11:05</td>
    <td align="right">     1197.11</td>
    <td align="right">      707.33</td>
    <td align="right">     1125.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1600.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      126.01</td>
    <td align="right">       78.59</td>
    <td align="right">      562.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12259.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1795.67</td>
    <td align="right">     1061.00</td>
    <td align="right">     1688.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.24</td>
    <td align="right">      252.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9665.06</td>
    <td align="right">15-JAN-13:23</td>
    <td align="right">      149.28</td>
    <td align="right">       93.10</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      968.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    11299.86</td>
    <td align="right">12-FEB-13:23</td>
    <td align="right">      199.04</td>
    <td align="right">      124.14</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1028.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8533.58</td>
    <td align="right">30-MAR-13:25</td>
    <td align="right">     1942.08</td>
    <td align="right">     1117.29</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      202.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12311.89</td>
    <td align="right">30-APR-13:32</td>
    <td align="right">      248.81</td>
    <td align="right">      155.17</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11224.42</td>
    <td align="right">29-MAY-11:43</td>
    <td align="right">      199.04</td>
    <td align="right">      124.14</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11721.92</td>
    <td align="right">18-JUN-14:22</td>
    <td align="right">      248.81</td>
    <td align="right">      155.17</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11997.24</td>
    <td align="right">02-JUL-14:02</td>
    <td align="right">      248.81</td>
    <td align="right">      155.17</td>
    <td align="right">     1482.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12963.73</td>
    <td align="right">27-AUG-13:41</td>
    <td align="right">      348.33</td>
    <td align="right">      217.24</td>
    <td align="right">     2074.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13469.17</td>
    <td align="right">03-SEP-13:33</td>
    <td align="right">      398.09</td>
    <td align="right">      248.28</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11882.52</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">      971.04</td>
    <td align="right">      558.64</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7411.70</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">     1890.92</td>
    <td align="right">     1117.29</td>
    <td align="right">     1778.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    11450.64</td>
    <td align="right">03-DEC-13:23</td>
    <td align="right">      199.04</td>
    <td align="right">      124.14</td>
    <td align="right">     1185.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      862.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7411.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.28</td>
    <td align="right">       93.10</td>
    <td align="right">      889.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13469.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1942.08</td>
    <td align="right">     1117.29</td>
    <td align="right">     2371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.38</td>
    <td align="right">     1028.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2087.81</td>
    <td align="right">12-JAN-16:10</td>
    <td align="right">      598.52</td>
    <td align="right">      353.64</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2194.92</td>
    <td align="right">10-FEB-15:33</td>
    <td align="right">     4788.13</td>
    <td align="right">     2829.15</td>
    <td align="right">     4503.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5364.42</td>
    <td align="right">18-MAR-17:10</td>
    <td align="right">       94.50</td>
    <td align="right">       58.94</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      326.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12032.29</td>
    <td align="right">30-APR-16:11</td>
    <td align="right">      283.51</td>
    <td align="right">      176.82</td>
    <td align="right">     1688.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11121.66</td>
    <td align="right">21-MAY-16:42</td>
    <td align="right">      157.50</td>
    <td align="right">       98.23</td>
    <td align="right">      938.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11922.90</td>
    <td align="right">18-JUN-18:22</td>
    <td align="right">        0.00</td>
    <td align="right">      117.88</td>
    <td align="right">      908.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13239.95</td>
    <td align="right">23-JUL-16:31</td>
    <td align="right">      283.51</td>
    <td align="right">      176.82</td>
    <td align="right">     1688.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14323.47</td>
    <td align="right">06-AUG-16:41</td>
    <td align="right">      315.01</td>
    <td align="right">      196.46</td>
    <td align="right">     1876.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12617.67</td>
    <td align="right">03-SEP-16:51</td>
    <td align="right">      252.01</td>
    <td align="right">      157.17</td>
    <td align="right">     1501.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11311.05</td>
    <td align="right">01-OCT-16:32</td>
    <td align="right">      157.50</td>
    <td align="right">       98.23</td>
    <td align="right">      938.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1606.42</td>
    <td align="right">22-NOV-14:40</td>
    <td align="right">      614.71</td>
    <td align="right">      353.64</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1728.41</td>
    <td align="right">12-DEC-14:30</td>
    <td align="right">      614.71</td>
    <td align="right">      353.64</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1606.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       58.94</td>
    <td align="right">      562.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14323.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4788.13</td>
    <td align="right">     2829.15</td>
    <td align="right">     4503.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.67</td>
    <td align="right">      388.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY [J]</td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.251504E+12</td>
    <td align="right">   194312.33</td>
    <td align="right">24-JAN-07:10</td>
    <td align="right">0.120659E+11</td>
    <td align="right">    11126.95</td>
    <td align="right">31-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237656E+12</td>
    <td align="right">   206197.67</td>
    <td align="right">02-FEB-08:09</td>
    <td align="right">0.110175E+11</td>
    <td align="right">    11275.09</td>
    <td align="right">08-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174835E+12</td>
    <td align="right">   187709.79</td>
    <td align="right">03-MAR-08:09</td>
    <td align="right">0.125185E+11</td>
    <td align="right">    11190.50</td>
    <td align="right">02-MAR-12:50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.992616E+11</td>
    <td align="right">   120518.83</td>
    <td align="right">04-APR-07:10</td>
    <td align="right">0.114186E+11</td>
    <td align="right">    10249.13</td>
    <td align="right">07-APR-11:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.780848E+11</td>
    <td align="right">    91424.95</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">0.116254E+11</td>
    <td align="right">    10141.88</td>
    <td align="right">01-MAY-11:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.885877E+11</td>
    <td align="right">    90480.45</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">0.110371E+11</td>
    <td align="right">     9987.45</td>
    <td align="right">01-JUN-11:39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100325E+12</td>
    <td align="right">   111175.08</td>
    <td align="right">03-JUL-15:39</td>
    <td align="right">0.106834E+11</td>
    <td align="right">     9868.44</td>
    <td align="right">03-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991101E+11</td>
    <td align="right">    98065.81</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">0.110824E+11</td>
    <td align="right">     9810.24</td>
    <td align="right">14-AUG-11:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.795075E+11</td>
    <td align="right">    91472.99</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">0.104649E+11</td>
    <td align="right">     9866.37</td>
    <td align="right">29-SEP-11:50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.875427E+11</td>
    <td align="right">   103130.96</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">0.110796E+11</td>
    <td align="right">     9999.23</td>
    <td align="right">30-OCT-11:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151446E+12</td>
    <td align="right">   164456.67</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">0.111799E+11</td>
    <td align="right">    10144.76</td>
    <td align="right">30-NOV-12:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229223E+12</td>
    <td align="right">   200109.08</td>
    <td align="right">18-DEC-07:10</td>
    <td align="right">0.116590E+11</td>
    <td align="right">    10330.92</td>
    <td align="right">29-DEC-12:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167708E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135832E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.780848E+11</td>
    <td align="right">    90480.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104649E+11</td>
    <td align="right">     9810.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251504E+12</td>
    <td align="right">   206197.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125185E+11</td>
    <td align="right">    11275.09</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223231E+11</td>
    <td align="right">0.597089E+10</td>
    <td align="right">0.356161E+11</td>
    <td align="right">0.617506E+09</td>
    <td align="right">0.606737E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.180897E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.198827E+11</td>
    <td align="right">0.474836E+10</td>
    <td align="right">0.322509E+11</td>
    <td align="right">0.558340E+09</td>
    <td align="right">0.563941E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.174565E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232879E+11</td>
    <td align="right">0.441831E+10</td>
    <td align="right">0.371602E+11</td>
    <td align="right">0.637751E+09</td>
    <td align="right">0.558026E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.103250E+12</td>
    <td align="right">0.487804E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205814E+11</td>
    <td align="right">0.352418E+10</td>
    <td align="right">0.343902E+11</td>
    <td align="right">0.595300E+09</td>
    <td align="right">0.455424E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.346327E+11</td>
    <td align="right">0.971621E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220661E+11</td>
    <td align="right">0.304929E+10</td>
    <td align="right">0.363882E+11</td>
    <td align="right">0.627321E+09</td>
    <td align="right">0.538774E+10</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.163660E+10</td>
    <td align="right">0.891704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.219190E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.357743E+11</td>
    <td align="right">0.614509E+09</td>
    <td align="right">0.770035E+10</td>
    <td align="right"> 12231776.97</td>
    <td align="right">0.122730E+09</td>
    <td align="right">0.197068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.204939E+11</td>
    <td align="right">0.290320E+10</td>
    <td align="right">0.349973E+11</td>
    <td align="right">0.608004E+09</td>
    <td align="right">0.969688E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right"> 10338525.71</td>
    <td align="right">0.316032E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229698E+11</td>
    <td align="right">0.337878E+10</td>
    <td align="right">0.371602E+11</td>
    <td align="right">0.637648E+09</td>
    <td align="right">0.902343E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.259275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206877E+11</td>
    <td align="right">0.391430E+10</td>
    <td align="right">0.343764E+11</td>
    <td align="right">0.595249E+09</td>
    <td align="right">0.582472E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.547424E+09</td>
    <td align="right">0.135498E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217974E+11</td>
    <td align="right">0.488938E+10</td>
    <td align="right">0.356230E+11</td>
    <td align="right">0.617262E+09</td>
    <td align="right">0.455620E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.161323E+11</td>
    <td align="right">0.391483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.221017E+11</td>
    <td align="right">0.553154E+10</td>
    <td align="right">0.348628E+11</td>
    <td align="right">0.603511E+09</td>
    <td align="right">0.513728E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.828780E+11</td>
    <td align="right">0.319062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.217970E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.349904E+11</td>
    <td align="right">0.608597E+09</td>
    <td align="right">0.602095E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.159599E+12</td>
    <td align="right">  9258878.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259908E+12</td>
    <td align="right">0.512519E+11</td>
    <td align="right">0.423590E+12</td>
    <td align="right">0.732100E+10</td>
    <td align="right">0.751888E+11</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.754270E+12</td>
    <td align="right">0.105407E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198827E+11</td>
    <td align="right">0.273786E+10</td>
    <td align="right">0.322509E+11</td>
    <td align="right">0.558340E+09</td>
    <td align="right">0.455424E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232879E+11</td>
    <td align="right">0.618583E+10</td>
    <td align="right">0.371602E+11</td>
    <td align="right">0.637751E+09</td>
    <td align="right">0.969688E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.180897E+12</td>
    <td align="right">0.316032E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
    <td align="right">HUMIDIFIER:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110175E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114186E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116254E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110371E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106834E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110824E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104649E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110796E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111799E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116590E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135832E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104649E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    28142.13</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">     5686.19</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    28154.44</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      468.21</td>
    <td align="right">11-JAN-08:20</td>
    <td align="right">     4297.69</td>
    <td align="right">24-JAN-05:30</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-07:19</td>
    <td align="right">   168412.54</td>
    <td align="right">28-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    25676.95</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      465.62</td>
    <td align="right">09-FEB-08:20</td>
    <td align="right">     4702.20</td>
    <td align="right">02-FEB-07:40</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-17:19</td>
    <td align="right">   170757.88</td>
    <td align="right">11-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    24412.80</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      466.30</td>
    <td align="right">16-MAR-07:19</td>
    <td align="right">     4077.83</td>
    <td align="right">03-MAR-05:30</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">   161276.55</td>
    <td align="right">03-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    22846.24</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">    28154.44</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      465.00</td>
    <td align="right">06-APR-07:19</td>
    <td align="right">     3572.20</td>
    <td align="right">30-APR-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">03-APR-17:10</td>
    <td align="right">    93298.67</td>
    <td align="right">12-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    22669.64</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      464.85</td>
    <td align="right">19-MAY-07:19</td>
    <td align="right">    12619.84</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">09-MAY-07:10</td>
    <td align="right">    33896.32</td>
    <td align="right">09-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    22465.92</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUN-19:49</td>
    <td align="right">    28154.44</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      464.69</td>
    <td align="right">15-JUN-07:19</td>
    <td align="right">    13689.34</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">04-JUN-16:10</td>
    <td align="right">     8271.84</td>
    <td align="right">20-JUN-06:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    22763.31</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">     3328.83</td>
    <td align="right">01-JUL-19:00</td>
    <td align="right">    28154.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      464.93</td>
    <td align="right">26-JUL-07:19</td>
    <td align="right">    16068.64</td>
    <td align="right">03-JUL-15:39</td>
    <td align="right">        6.85</td>
    <td align="right">02-JUL-11:20</td>
    <td align="right">     1931.99</td>
    <td align="right">31-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    22242.32</td>
    <td align="right">16-AUG-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">02-AUG-05:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      464.50</td>
    <td align="right">16-AUG-07:19</td>
    <td align="right">    13921.22</td>
    <td align="right">18-AUG-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">05-AUG-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    23899.33</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      465.87</td>
    <td align="right">19-SEP-07:19</td>
    <td align="right">    12703.68</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">        6.85</td>
    <td align="right">02-SEP-17:10</td>
    <td align="right">    29005.21</td>
    <td align="right">18-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    27696.50</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     5686.19</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">    28154.44</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      469.02</td>
    <td align="right">31-OCT-07:19</td>
    <td align="right">     8971.23</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        6.85</td>
    <td align="right">06-OCT-11:09</td>
    <td align="right">    69902.68</td>
    <td align="right">30-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    28142.13</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     5686.19</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      469.08</td>
    <td align="right">03-NOV-07:19</td>
    <td align="right">     3630.95</td>
    <td align="right">26-NOV-04:10</td>
    <td align="right">        6.85</td>
    <td align="right">07-NOV-08:09</td>
    <td align="right">   133700.02</td>
    <td align="right">27-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    28142.13</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">     5686.19</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">    28154.44</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      467.74</td>
    <td align="right">27-DEC-08:20</td>
    <td align="right">     4472.34</td>
    <td align="right">18-DEC-07:19</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">   167947.92</td>
    <td align="right">18-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    22242.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3328.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28154.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">      464.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3572.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    28142.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5686.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28154.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">      469.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16068.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   170757.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7377.31</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10336.88</td>
    <td align="right">14-APR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    30333.28</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    30207.99</td>
    <td align="right">02-JUN-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    47057.33</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    37091.61</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    32075.42</td>
    <td align="right">13-SEP-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    23184.06</td>
    <td align="right">04-OCT-14:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7236.47</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1704.68</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    47057.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   194312.33</td>
    <td align="right">24-JAN-07:10</td>
    <td align="right">     9380.83</td>
    <td align="right">    12939.29</td>
    <td align="right">     5686.19</td>
    <td align="right">      188.49</td>
    <td align="right">     3085.80</td>
    <td align="right">        6.85</td>
    <td align="right">   163024.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   206197.67</td>
    <td align="right">02-FEB-08:09</td>
    <td align="right">    22819.72</td>
    <td align="right">    28154.44</td>
    <td align="right">        0.00</td>
    <td align="right">      452.74</td>
    <td align="right">     4645.28</td>
    <td align="right">        6.85</td>
    <td align="right">   150118.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   187709.79</td>
    <td align="right">03-MAR-08:09</td>
    <td align="right">    22339.75</td>
    <td align="right">    28154.44</td>
    <td align="right">        0.00</td>
    <td align="right">      452.45</td>
    <td align="right">     2759.80</td>
    <td align="right">        6.85</td>
    <td align="right">   133996.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   120518.83</td>
    <td align="right">04-APR-07:10</td>
    <td align="right">    22226.66</td>
    <td align="right">    28154.44</td>
    <td align="right">        0.00</td>
    <td align="right">      452.41</td>
    <td align="right">     2397.84</td>
    <td align="right">        6.85</td>
    <td align="right">    67280.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    91424.95</td>
    <td align="right">23-MAY-15:09</td>
    <td align="right">    22140.46</td>
    <td align="right">    25892.31</td>
    <td align="right">        0.00</td>
    <td align="right">      432.20</td>
    <td align="right">    12619.84</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    30333.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    90480.45</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">    22140.46</td>
    <td align="right">    25892.31</td>
    <td align="right">        0.00</td>
    <td align="right">      432.20</td>
    <td align="right">    13689.34</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    28319.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   111175.08</td>
    <td align="right">03-JUL-15:39</td>
    <td align="right">    22140.46</td>
    <td align="right">    25892.31</td>
    <td align="right">        0.00</td>
    <td align="right">      432.20</td>
    <td align="right">    16068.64</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    46634.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    98065.81</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">    22140.46</td>
    <td align="right">    26089.02</td>
    <td align="right">        0.00</td>
    <td align="right">      434.93</td>
    <td align="right">    12302.94</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    37091.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    91472.99</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">    22140.46</td>
    <td align="right">    25892.31</td>
    <td align="right">        0.00</td>
    <td align="right">      432.20</td>
    <td align="right">    12703.68</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    30297.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   103130.96</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">    27479.01</td>
    <td align="right">    28154.44</td>
    <td align="right">        0.00</td>
    <td align="right">      453.99</td>
    <td align="right">     2382.30</td>
    <td align="right">        6.85</td>
    <td align="right">    44654.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   164456.67</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">     9380.83</td>
    <td align="right">    12939.29</td>
    <td align="right">     5686.19</td>
    <td align="right">      188.49</td>
    <td align="right">     2554.99</td>
    <td align="right">        6.85</td>
    <td align="right">   133700.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   200109.08</td>
    <td align="right">18-DEC-07:10</td>
    <td align="right">     9380.83</td>
    <td align="right">    12939.29</td>
    <td align="right">     5686.19</td>
    <td align="right">      188.49</td>
    <td align="right">     3959.51</td>
    <td align="right">        6.85</td>
    <td align="right">   167947.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    90480.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9380.83</td>
    <td align="right">    12939.29</td>
    <td align="right">        0.00</td>
    <td align="right">      188.49</td>
    <td align="right">     2382.30</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   206197.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27479.01</td>
    <td align="right">    28154.44</td>
    <td align="right">     5686.19</td>
    <td align="right">      453.99</td>
    <td align="right">    16068.64</td>
    <td align="right">        6.85</td>
    <td align="right">   167947.92</td>
    <td align="right">    46634.61</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {Maximum} [W]</td>
    <td align="right">HEATING:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">    11126.95</td>
    <td align="right">31-JAN-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">    11275.09</td>
    <td align="right">08-FEB-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">    11190.50</td>
    <td align="right">02-MAR-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10249.13</td>
    <td align="right">07-APR-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10141.88</td>
    <td align="right">01-MAY-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9987.45</td>
    <td align="right">01-JUN-11:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9868.44</td>
    <td align="right">03-JUL-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9810.24</td>
    <td align="right">14-AUG-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9866.37</td>
    <td align="right">29-SEP-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9999.23</td>
    <td align="right">30-OCT-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10144.76</td>
    <td align="right">30-NOV-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10330.92</td>
    <td align="right">29-DEC-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9810.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    11275.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       24.59</td>
    <td align="right">        0.50</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">       24.61</td>
    <td align="right">        1.33</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       24.62</td>
    <td align="right">        0.33</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       24.61</td>
    <td align="right">        0.17</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       24.60</td>
    <td align="right">        0.50</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.61</td>
    <td align="right">        0.17</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.33</td>
    <td align="right">       24.61</td>
    <td align="right">        3.00</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">       24.62</td>
    <td align="right">        1.33</td>
    <td align="right">       24.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.57</td>
    <td align="right">        0.33</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.57</td>
    <td align="right">        0.17</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.17</td>
    <td align="right">       24.57</td>
    <td align="right">        0.50</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.57</td>
    <td align="right">        0.33</td>
    <td align="right">       24.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.83</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.62</td>
    <td align="right">        0.33</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.56</td>
    <td align="right">        0.17</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.33</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        4.17</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.67</td>
    <td align="right">       20.12</td>
    <td align="right">        0.50</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.33</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.33</td>
    <td align="right">       24.62</td>
    <td align="right">        0.33</td>
    <td align="right">       24.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      142.83</td>
    <td align="right">       18.70</td>
    <td align="right">       43.17</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      145.17</td>
    <td align="right">       18.65</td>
    <td align="right">       38.83</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       77.67</td>
    <td align="right">       18.80</td>
    <td align="right">       19.00</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.83</td>
    <td align="right">       19.12</td>
    <td align="right">        5.83</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.83</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        1.17</td>
    <td align="right">       22.47</td>
    <td align="right">        1.00</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       24.88</td>
    <td align="right">        4.67</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.83</td>
    <td align="right">       24.92</td>
    <td align="right">       11.00</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       24.76</td>
    <td align="right">        5.17</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.62</td>
    <td align="right">        0.83</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.33</td>
    <td align="right">       19.17</td>
    <td align="right">        4.17</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       65.00</td>
    <td align="right">       18.99</td>
    <td align="right">       19.50</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      135.33</td>
    <td align="right">       18.59</td>
    <td align="right">       42.33</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      617.00</td>
    <td align="right">       18.74</td>
    <td align="right">      172.83</td>
    <td align="right">       18.77</td>
    <td align="right">       33.00</td>
    <td align="right">       19.01</td>
    <td align="right">       22.67</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      145.17</td>
    <td align="right">       19.42</td>
    <td align="right">       43.17</td>
    <td align="right">       19.42</td>
    <td align="right">       17.83</td>
    <td align="right">       24.92</td>
    <td align="right">       11.00</td>
    <td align="right">       24.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.67</td>
    <td align="right">       18.50</td>
    <td align="right">       27.17</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">       18.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       86.50</td>
    <td align="right">       18.45</td>
    <td align="right">       29.83</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.67</td>
    <td align="right">       18.71</td>
    <td align="right">       14.83</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.17</td>
    <td align="right">       19.11</td>
    <td align="right">        4.83</td>
    <td align="right">       19.11</td>
    <td align="right">        1.00</td>
    <td align="right">       19.29</td>
    <td align="right">        1.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.33</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
    <td align="right">        4.50</td>
    <td align="right">       24.59</td>
    <td align="right">        4.17</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">       25.19</td>
    <td align="right">       10.50</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       25.35</td>
    <td align="right">       16.67</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.33</td>
    <td align="right">       25.39</td>
    <td align="right">       10.50</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.17</td>
    <td align="right">       19.44</td>
    <td align="right">        7.00</td>
    <td align="right">       24.67</td>
    <td align="right">        6.83</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.17</td>
    <td align="right">       19.15</td>
    <td align="right">        2.50</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.00</td>
    <td align="right">       18.96</td>
    <td align="right">       15.50</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.67</td>
    <td align="right">       18.54</td>
    <td align="right">       27.00</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      423.33</td>
    <td align="right">       18.66</td>
    <td align="right">      121.83</td>
    <td align="right">       18.68</td>
    <td align="right">       60.33</td>
    <td align="right">       19.34</td>
    <td align="right">       49.67</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.67</td>
    <td align="right">       19.44</td>
    <td align="right">       29.83</td>
    <td align="right">       19.44</td>
    <td align="right">       23.00</td>
    <td align="right">       25.39</td>
    <td align="right">       16.67</td>
    <td align="right">       25.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.83</td>
    <td align="right">       18.58</td>
    <td align="right">       23.00</td>
    <td align="right">       18.62</td>
    <td align="right">        0.33</td>
    <td align="right">       18.64</td>
    <td align="right">        0.33</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       77.00</td>
    <td align="right">       18.57</td>
    <td align="right">       21.67</td>
    <td align="right">       18.61</td>
    <td align="right">        0.67</td>
    <td align="right">       18.65</td>
    <td align="right">        0.67</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.00</td>
    <td align="right">       18.77</td>
    <td align="right">       13.33</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.67</td>
    <td align="right">       19.14</td>
    <td align="right">        4.50</td>
    <td align="right">       19.15</td>
    <td align="right">        2.83</td>
    <td align="right">       19.66</td>
    <td align="right">        2.83</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">       19.44</td>
    <td align="right">        4.33</td>
    <td align="right">       24.75</td>
    <td align="right">        4.00</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">       25.05</td>
    <td align="right">        7.67</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">       25.23</td>
    <td align="right">       12.67</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       25.40</td>
    <td align="right">        8.33</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       25.27</td>
    <td align="right">        6.33</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.17</td>
    <td align="right">       19.18</td>
    <td align="right">        2.50</td>
    <td align="right">       19.17</td>
    <td align="right">        1.83</td>
    <td align="right">       19.77</td>
    <td align="right">        1.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       54.67</td>
    <td align="right">       19.02</td>
    <td align="right">       13.00</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.17</td>
    <td align="right">       18.62</td>
    <td align="right">       22.83</td>
    <td align="right">       18.65</td>
    <td align="right">        1.17</td>
    <td align="right">       18.73</td>
    <td align="right">        1.17</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      387.67</td>
    <td align="right">       18.73</td>
    <td align="right">      100.83</td>
    <td align="right">       18.76</td>
    <td align="right">       58.67</td>
    <td align="right">       19.45</td>
    <td align="right">       45.83</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.83</td>
    <td align="right">       19.44</td>
    <td align="right">       23.00</td>
    <td align="right">       19.44</td>
    <td align="right">       19.50</td>
    <td align="right">       25.40</td>
    <td align="right">       12.67</td>
    <td align="right">       25.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       88.67</td>
    <td align="right">       18.49</td>
    <td align="right">       27.67</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       92.17</td>
    <td align="right">       18.27</td>
    <td align="right">       35.67</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       56.17</td>
    <td align="right">       18.73</td>
    <td align="right">       15.00</td>
    <td align="right">       18.77</td>
    <td align="right">        0.33</td>
    <td align="right">       18.80</td>
    <td align="right">        0.33</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.00</td>
    <td align="right">       19.13</td>
    <td align="right">        4.67</td>
    <td align="right">       19.14</td>
    <td align="right">        2.83</td>
    <td align="right">       19.66</td>
    <td align="right">        1.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.83</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        5.50</td>
    <td align="right">       24.45</td>
    <td align="right">        3.67</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       25.33</td>
    <td align="right">        7.83</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.33</td>
    <td align="right">       25.56</td>
    <td align="right">       14.67</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.67</td>
    <td align="right">       25.63</td>
    <td align="right">        7.17</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       25.26</td>
    <td align="right">        3.67</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.17</td>
    <td align="right">       19.15</td>
    <td align="right">        3.83</td>
    <td align="right">       19.14</td>
    <td align="right">        0.67</td>
    <td align="right">       19.32</td>
    <td align="right">        0.50</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       58.67</td>
    <td align="right">       18.95</td>
    <td align="right">       15.67</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      104.83</td>
    <td align="right">       18.32</td>
    <td align="right">       46.50</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">       18.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      446.50</td>
    <td align="right">       18.56</td>
    <td align="right">      149.00</td>
    <td align="right">       18.53</td>
    <td align="right">       67.67</td>
    <td align="right">       19.24</td>
    <td align="right">       39.50</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">       18.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      104.83</td>
    <td align="right">       19.42</td>
    <td align="right">       46.50</td>
    <td align="right">       19.42</td>
    <td align="right">       27.33</td>
    <td align="right">       25.63</td>
    <td align="right">       14.67</td>
    <td align="right">       25.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.33</td>
    <td align="right">       18.88</td>
    <td align="right">       29.33</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      100.83</td>
    <td align="right">       18.84</td>
    <td align="right">       37.17</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       60.33</td>
    <td align="right">       18.98</td>
    <td align="right">       16.17</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.83</td>
    <td align="right">       19.27</td>
    <td align="right">        4.17</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.59</td>
    <td align="right">        2.50</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       24.72</td>
    <td align="right">        5.17</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.61</td>
    <td align="right">        1.17</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.56</td>
    <td align="right">        0.17</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.00</td>
    <td align="right">       19.38</td>
    <td align="right">        0.83</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.83</td>
    <td align="right">       19.16</td>
    <td align="right">        9.33</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.00</td>
    <td align="right">       18.96</td>
    <td align="right">       26.33</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      397.17</td>
    <td align="right">       18.95</td>
    <td align="right">      123.33</td>
    <td align="right">       18.97</td>
    <td align="right">       11.83</td>
    <td align="right">       19.10</td>
    <td align="right">        9.00</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      100.83</td>
    <td align="right">       19.38</td>
    <td align="right">       37.17</td>
    <td align="right">       19.37</td>
    <td align="right">        7.50</td>
    <td align="right">       24.72</td>
    <td align="right">        5.17</td>
    <td align="right">       24.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       84.67</td>
    <td align="right">       18.86</td>
    <td align="right">       25.17</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      112.83</td>
    <td align="right">       18.52</td>
    <td align="right">       56.33</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       50.83</td>
    <td align="right">       18.94</td>
    <td align="right">       12.83</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.17</td>
    <td align="right">       19.27</td>
    <td align="right">        2.83</td>
    <td align="right">       19.29</td>
    <td align="right">        0.83</td>
    <td align="right">       19.54</td>
    <td align="right">        0.83</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.73</td>
    <td align="right">        2.50</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">       25.04</td>
    <td align="right">        8.17</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.17</td>
    <td align="right">       25.14</td>
    <td align="right">       15.50</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.33</td>
    <td align="right">       25.15</td>
    <td align="right">       10.83</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">       24.85</td>
    <td align="right">        6.83</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.83</td>
    <td align="right">       19.36</td>
    <td align="right">        0.50</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.17</td>
    <td align="right">       19.17</td>
    <td align="right">        7.83</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.17</td>
    <td align="right">       18.91</td>
    <td align="right">       30.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      380.67</td>
    <td align="right">       18.82</td>
    <td align="right">      135.50</td>
    <td align="right">       18.80</td>
    <td align="right">       54.83</td>
    <td align="right">       19.40</td>
    <td align="right">       44.67</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.83</td>
    <td align="right">       19.36</td>
    <td align="right">       56.33</td>
    <td align="right">       19.35</td>
    <td align="right">       21.17</td>
    <td align="right">       25.15</td>
    <td align="right">       15.50</td>
    <td align="right">       25.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      259.17</td>
    <td align="right">       17.10</td>
    <td align="right">      204.00</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">       16.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      258.67</td>
    <td align="right">       16.98</td>
    <td align="right">      205.50</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.67</td>
    <td align="right">       17.44</td>
    <td align="right">      104.50</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       56.33</td>
    <td align="right">       17.72</td>
    <td align="right">       47.33</td>
    <td align="right">       17.59</td>
    <td align="right">        1.50</td>
    <td align="right">       17.69</td>
    <td align="right">        1.50</td>
    <td align="right">       17.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.67</td>
    <td align="right">       18.57</td>
    <td align="right">        7.67</td>
    <td align="right">       18.57</td>
    <td align="right">        1.83</td>
    <td align="right">       19.23</td>
    <td align="right">        1.83</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       24.80</td>
    <td align="right">        6.00</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">       24.96</td>
    <td align="right">       13.00</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">       25.09</td>
    <td align="right">        9.00</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.00</td>
    <td align="right">       18.69</td>
    <td align="right">        1.00</td>
    <td align="right">       18.69</td>
    <td align="right">       11.17</td>
    <td align="right">       24.04</td>
    <td align="right">        8.17</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.67</td>
    <td align="right">       18.18</td>
    <td align="right">       13.83</td>
    <td align="right">       18.15</td>
    <td align="right">        4.67</td>
    <td align="right">       19.07</td>
    <td align="right">        4.17</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.00</td>
    <td align="right">       17.61</td>
    <td align="right">       67.00</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">       17.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.67</td>
    <td align="right">       17.35</td>
    <td align="right">      176.83</td>
    <td align="right">       17.15</td>
    <td align="right">        0.83</td>
    <td align="right">       17.17</td>
    <td align="right">        0.83</td>
    <td align="right">       17.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1052.83</td>
    <td align="right">       17.27</td>
    <td align="right">      827.67</td>
    <td align="right">       17.08</td>
    <td align="right">       55.17</td>
    <td align="right">       17.30</td>
    <td align="right">       44.50</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      259.17</td>
    <td align="right">       18.69</td>
    <td align="right">      205.50</td>
    <td align="right">       18.69</td>
    <td align="right">       16.83</td>
    <td align="right">       25.09</td>
    <td align="right">       13.00</td>
    <td align="right">       25.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      100.83</td>
    <td align="right">       18.65</td>
    <td align="right">       41.33</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      133.00</td>
    <td align="right">       18.12</td>
    <td align="right">       78.17</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       56.33</td>
    <td align="right">       18.76</td>
    <td align="right">       20.00</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.50</td>
    <td align="right">       19.30</td>
    <td align="right">        1.83</td>
    <td align="right">       19.31</td>
    <td align="right">        1.83</td>
    <td align="right">       20.01</td>
    <td align="right">        1.17</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       24.92</td>
    <td align="right">        2.17</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       25.06</td>
    <td align="right">        7.00</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.83</td>
    <td align="right">       25.20</td>
    <td align="right">       16.33</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.67</td>
    <td align="right">       25.18</td>
    <td align="right">        9.00</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       25.01</td>
    <td align="right">        4.50</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.33</td>
    <td align="right">       19.37</td>
    <td align="right">        0.83</td>
    <td align="right">       19.36</td>
    <td align="right">        0.83</td>
    <td align="right">       20.30</td>
    <td align="right">        0.67</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.50</td>
    <td align="right">       19.16</td>
    <td align="right">        8.00</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      102.17</td>
    <td align="right">       18.61</td>
    <td align="right">       46.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      437.67</td>
    <td align="right">       18.55</td>
    <td align="right">      196.17</td>
    <td align="right">       18.43</td>
    <td align="right">       72.17</td>
    <td align="right">       19.11</td>
    <td align="right">       40.83</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      133.00</td>
    <td align="right">       19.37</td>
    <td align="right">       78.17</td>
    <td align="right">       19.36</td>
    <td align="right">       30.83</td>
    <td align="right">       25.20</td>
    <td align="right">       16.33</td>
    <td align="right">       25.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      100.50</td>
    <td align="right">       18.85</td>
    <td align="right">       30.50</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       98.83</td>
    <td align="right">       18.81</td>
    <td align="right">       27.00</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.83</td>
    <td align="right">       18.96</td>
    <td align="right">       12.33</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       16.33</td>
    <td align="right">       19.27</td>
    <td align="right">        3.50</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.57</td>
    <td align="right">        0.17</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       24.78</td>
    <td align="right">        4.50</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.81</td>
    <td align="right">       10.33</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.71</td>
    <td align="right">        3.17</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.64</td>
    <td align="right">        0.17</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.17</td>
    <td align="right">       19.25</td>
    <td align="right">        1.67</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">       19.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       40.00</td>
    <td align="right">       19.10</td>
    <td align="right">       11.50</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      107.33</td>
    <td align="right">       18.84</td>
    <td align="right">       32.17</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      424.00</td>
    <td align="right">       18.90</td>
    <td align="right">      118.67</td>
    <td align="right">       18.92</td>
    <td align="right">       25.83</td>
    <td align="right">       19.19</td>
    <td align="right">       18.33</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      107.33</td>
    <td align="right">       19.27</td>
    <td align="right">       32.17</td>
    <td align="right">       19.28</td>
    <td align="right">       16.00</td>
    <td align="right">       24.81</td>
    <td align="right">       10.33</td>
    <td align="right">       24.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       85.33</td>
    <td align="right">       18.80</td>
    <td align="right">       25.00</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.33</td>
    <td align="right">       18.58</td>
    <td align="right">       32.50</td>
    <td align="right">       18.53</td>
    <td align="right">        0.00</td>
    <td align="right">       18.53</td>
    <td align="right">        0.00</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.17</td>
    <td align="right">       18.93</td>
    <td align="right">       11.67</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.00</td>
    <td align="right">       19.25</td>
    <td align="right">        3.17</td>
    <td align="right">       19.27</td>
    <td align="right">        1.17</td>
    <td align="right">       19.64</td>
    <td align="right">        1.17</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       25.05</td>
    <td align="right">        4.17</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       25.16</td>
    <td align="right">       10.33</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.33</td>
    <td align="right">       25.28</td>
    <td align="right">       16.17</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">       25.32</td>
    <td align="right">       11.17</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">       24.92</td>
    <td align="right">        7.50</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.33</td>
    <td align="right">       19.23</td>
    <td align="right">        1.17</td>
    <td align="right">       19.23</td>
    <td align="right">        0.17</td>
    <td align="right">       19.35</td>
    <td align="right">        0.17</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.33</td>
    <td align="right">       19.11</td>
    <td align="right">       10.67</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">       19.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.83</td>
    <td align="right">       18.84</td>
    <td align="right">       27.33</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      373.33</td>
    <td align="right">       18.83</td>
    <td align="right">      111.50</td>
    <td align="right">       18.83</td>
    <td align="right">       58.67</td>
    <td align="right">       19.52</td>
    <td align="right">       50.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.53</td>
    <td align="right">        0.00</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       89.33</td>
    <td align="right">       19.25</td>
    <td align="right">       32.50</td>
    <td align="right">       19.27</td>
    <td align="right">       21.33</td>
    <td align="right">       25.32</td>
    <td align="right">       16.17</td>
    <td align="right">       25.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       79.83</td>
    <td align="right">       18.88</td>
    <td align="right">       21.67</td>
    <td align="right">       18.91</td>
    <td align="right">        0.50</td>
    <td align="right">       18.94</td>
    <td align="right">        0.50</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       72.17</td>
    <td align="right">       18.84</td>
    <td align="right">       20.83</td>
    <td align="right">       18.88</td>
    <td align="right">        0.67</td>
    <td align="right">       18.92</td>
    <td align="right">        0.67</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       44.17</td>
    <td align="right">       18.99</td>
    <td align="right">        9.83</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.50</td>
    <td align="right">       19.27</td>
    <td align="right">        2.17</td>
    <td align="right">       19.29</td>
    <td align="right">        2.83</td>
    <td align="right">       20.30</td>
    <td align="right">        2.83</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.90</td>
    <td align="right">        4.00</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">       24.96</td>
    <td align="right">        7.67</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
    <td align="right">       25.15</td>
    <td align="right">       12.50</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.83</td>
    <td align="right">       25.31</td>
    <td align="right">        8.50</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       25.17</td>
    <td align="right">        7.33</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.33</td>
    <td align="right">       19.28</td>
    <td align="right">        1.17</td>
    <td align="right">       19.27</td>
    <td align="right">        4.67</td>
    <td align="right">       21.59</td>
    <td align="right">        4.67</td>
    <td align="right">       22.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.33</td>
    <td align="right">       19.14</td>
    <td align="right">        6.83</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.67</td>
    <td align="right">       18.92</td>
    <td align="right">       22.33</td>
    <td align="right">       18.95</td>
    <td align="right">        1.33</td>
    <td align="right">       19.03</td>
    <td align="right">        1.33</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      324.00</td>
    <td align="right">       18.94</td>
    <td align="right">       84.83</td>
    <td align="right">       18.97</td>
    <td align="right">       59.83</td>
    <td align="right">       19.75</td>
    <td align="right">       50.00</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       79.83</td>
    <td align="right">       19.28</td>
    <td align="right">       22.33</td>
    <td align="right">       19.29</td>
    <td align="right">       17.50</td>
    <td align="right">       25.31</td>
    <td align="right">       12.50</td>
    <td align="right">       25.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.83</td>
    <td align="right">       18.79</td>
    <td align="right">       26.00</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       93.83</td>
    <td align="right">       18.38</td>
    <td align="right">       38.67</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.67</td>
    <td align="right">       18.95</td>
    <td align="right">       11.33</td>
    <td align="right">       18.97</td>
    <td align="right">        0.17</td>
    <td align="right">       18.99</td>
    <td align="right">        0.17</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.67</td>
    <td align="right">       19.27</td>
    <td align="right">        2.17</td>
    <td align="right">       19.28</td>
    <td align="right">        2.83</td>
    <td align="right">       20.29</td>
    <td align="right">        1.83</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       25.12</td>
    <td align="right">        4.00</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       25.29</td>
    <td align="right">        7.50</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.67</td>
    <td align="right">       25.47</td>
    <td align="right">       14.17</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       25.50</td>
    <td align="right">        7.17</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       25.23</td>
    <td align="right">        3.67</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.00</td>
    <td align="right">       19.23</td>
    <td align="right">        1.83</td>
    <td align="right">       19.23</td>
    <td align="right">        0.83</td>
    <td align="right">       19.74</td>
    <td align="right">        0.67</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.67</td>
    <td align="right">       19.10</td>
    <td align="right">       11.50</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.33</td>
    <td align="right">       18.30</td>
    <td align="right">       55.17</td>
    <td align="right">       18.13</td>
    <td align="right">        0.00</td>
    <td align="right">       18.13</td>
    <td align="right">        0.00</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      404.00</td>
    <td align="right">       18.63</td>
    <td align="right">      146.67</td>
    <td align="right">       18.53</td>
    <td align="right">       65.33</td>
    <td align="right">       19.26</td>
    <td align="right">       39.17</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.13</td>
    <td align="right">        0.00</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      114.33</td>
    <td align="right">       19.27</td>
    <td align="right">       55.17</td>
    <td align="right">       19.28</td>
    <td align="right">       25.67</td>
    <td align="right">       25.50</td>
    <td align="right">       14.17</td>
    <td align="right">       25.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.04</td>
    <td align="right">      492.67</td>
    <td align="right">       20.04</td>
    <td align="right">      492.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.01</td>
    <td align="right">      454.00</td>
    <td align="right">       20.01</td>
    <td align="right">      454.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.61</td>
    <td align="right">      375.00</td>
    <td align="right">       20.40</td>
    <td align="right">      375.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.49</td>
    <td align="right">      120.17</td>
    <td align="right">       21.26</td>
    <td align="right">      120.17</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      347.50</td>
    <td align="right">       23.41</td>
    <td align="right">       43.33</td>
    <td align="right">       23.48</td>
    <td align="right">        0.00</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       65.17</td>
    <td align="right">       23.68</td>
    <td align="right">      155.17</td>
    <td align="right">       23.91</td>
    <td align="right">        0.00</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.83</td>
    <td align="right">       23.65</td>
    <td align="right">      280.00</td>
    <td align="right">       23.97</td>
    <td align="right">        0.00</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.17</td>
    <td align="right">       23.66</td>
    <td align="right">      301.00</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      133.00</td>
    <td align="right">       23.53</td>
    <td align="right">      165.17</td>
    <td align="right">       23.80</td>
    <td align="right">        0.00</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      396.00</td>
    <td align="right">       22.69</td>
    <td align="right">       59.00</td>
    <td align="right">       22.66</td>
    <td align="right">       25.67</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.74</td>
    <td align="right">      292.00</td>
    <td align="right">       20.51</td>
    <td align="right">      292.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.13</td>
    <td align="right">      462.50</td>
    <td align="right">       20.09</td>
    <td align="right">      462.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3932.67</td>
    <td align="right">       21.18</td>
    <td align="right">     3200.00</td>
    <td align="right">       21.22</td>
    <td align="right">     2222.00</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.17</td>
    <td align="right">       20.01</td>
    <td align="right">       43.33</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.68</td>
    <td align="right">      492.67</td>
    <td align="right">       23.99</td>
    <td align="right">      492.67</td>
    <td align="right">       23.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.00</td>
    <td align="right">      500.33</td>
    <td align="right">       20.00</td>
    <td align="right">      500.33</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.35</td>
    <td align="right">      421.00</td>
    <td align="right">       20.21</td>
    <td align="right">      421.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.71</td>
    <td align="right">      262.17</td>
    <td align="right">       20.51</td>
    <td align="right">      262.17</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      418.17</td>
    <td align="right">       22.63</td>
    <td align="right">       32.50</td>
    <td align="right">       22.72</td>
    <td align="right">        0.67</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      206.00</td>
    <td align="right">       23.29</td>
    <td align="right">      109.00</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      151.33</td>
    <td align="right">       23.27</td>
    <td align="right">      220.00</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      146.67</td>
    <td align="right">       23.23</td>
    <td align="right">      204.17</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      283.33</td>
    <td align="right">       22.80</td>
    <td align="right">       89.67</td>
    <td align="right">       23.08</td>
    <td align="right">        0.00</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      463.50</td>
    <td align="right">       21.50</td>
    <td align="right">      120.33</td>
    <td align="right">       21.32</td>
    <td align="right">      105.50</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.20</td>
    <td align="right">      409.83</td>
    <td align="right">       20.13</td>
    <td align="right">      409.83</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.03</td>
    <td align="right">      475.00</td>
    <td align="right">       20.01</td>
    <td align="right">      475.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4610.00</td>
    <td align="right">       21.06</td>
    <td align="right">     3298.00</td>
    <td align="right">       20.96</td>
    <td align="right">     2628.50</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.67</td>
    <td align="right">       20.00</td>
    <td align="right">       32.50</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.29</td>
    <td align="right">      500.33</td>
    <td align="right">       23.67</td>
    <td align="right">      500.33</td>
    <td align="right">       23.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.98</td>
    <td align="right">      454.00</td>
    <td align="right">       19.98</td>
    <td align="right">      454.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.32</td>
    <td align="right">      430.33</td>
    <td align="right">       20.19</td>
    <td align="right">      430.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.62</td>
    <td align="right">      295.17</td>
    <td align="right">       20.42</td>
    <td align="right">      295.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      402.83</td>
    <td align="right">       22.37</td>
    <td align="right">       62.33</td>
    <td align="right">       22.42</td>
    <td align="right">       20.17</td>
    <td align="right">       22.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      178.83</td>
    <td align="right">       23.17</td>
    <td align="right">      146.83</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      113.00</td>
    <td align="right">       23.24</td>
    <td align="right">      252.67</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      149.17</td>
    <td align="right">       23.12</td>
    <td align="right">      222.17</td>
    <td align="right">       23.64</td>
    <td align="right">        0.00</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      300.67</td>
    <td align="right">       22.44</td>
    <td align="right">      105.17</td>
    <td align="right">       22.75</td>
    <td align="right">        9.17</td>
    <td align="right">       22.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      467.50</td>
    <td align="right">       21.07</td>
    <td align="right">      210.33</td>
    <td align="right">       20.86</td>
    <td align="right">      192.50</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.13</td>
    <td align="right">      431.67</td>
    <td align="right">       20.07</td>
    <td align="right">      431.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.01</td>
    <td align="right">      480.83</td>
    <td align="right">       20.00</td>
    <td align="right">      480.83</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4553.00</td>
    <td align="right">       20.90</td>
    <td align="right">     3593.50</td>
    <td align="right">       20.89</td>
    <td align="right">     2815.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      113.00</td>
    <td align="right">       19.98</td>
    <td align="right">       62.33</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.24</td>
    <td align="right">      502.00</td>
    <td align="right">       23.75</td>
    <td align="right">      502.00</td>
    <td align="right">       23.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.88</td>
    <td align="right">      502.00</td>
    <td align="right">       19.88</td>
    <td align="right">      502.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.88</td>
    <td align="right">      454.00</td>
    <td align="right">       19.88</td>
    <td align="right">      454.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.22</td>
    <td align="right">      439.67</td>
    <td align="right">       20.10</td>
    <td align="right">      439.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.58</td>
    <td align="right">      315.00</td>
    <td align="right">       20.35</td>
    <td align="right">      315.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      351.67</td>
    <td align="right">       22.06</td>
    <td align="right">      109.17</td>
    <td align="right">       22.14</td>
    <td align="right">       44.67</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      135.17</td>
    <td align="right">       23.01</td>
    <td align="right">      235.83</td>
    <td align="right">       23.65</td>
    <td align="right">        0.00</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       78.00</td>
    <td align="right">       23.27</td>
    <td align="right">      356.00</td>
    <td align="right">       23.89</td>
    <td align="right">       14.33</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      124.67</td>
    <td align="right">       22.99</td>
    <td align="right">      304.83</td>
    <td align="right">       23.71</td>
    <td align="right">        2.67</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      288.00</td>
    <td align="right">       22.10</td>
    <td align="right">      160.00</td>
    <td align="right">       22.54</td>
    <td align="right">       30.50</td>
    <td align="right">       22.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      464.33</td>
    <td align="right">       20.79</td>
    <td align="right">      267.50</td>
    <td align="right">       20.62</td>
    <td align="right">      243.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.02</td>
    <td align="right">      450.00</td>
    <td align="right">       19.98</td>
    <td align="right">      450.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.88</td>
    <td align="right">      486.33</td>
    <td align="right">       19.87</td>
    <td align="right">      486.33</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4382.83</td>
    <td align="right">       20.68</td>
    <td align="right">     4080.33</td>
    <td align="right">       20.85</td>
    <td align="right">     2982.83</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.00</td>
    <td align="right">       19.88</td>
    <td align="right">      109.17</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.27</td>
    <td align="right">      502.00</td>
    <td align="right">       23.89</td>
    <td align="right">      502.00</td>
    <td align="right">       23.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.90</td>
    <td align="right">      454.00</td>
    <td align="right">       19.90</td>
    <td align="right">      454.00</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      492.00</td>
    <td align="right">       20.34</td>
    <td align="right">      385.67</td>
    <td align="right">       20.17</td>
    <td align="right">      385.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      453.83</td>
    <td align="right">       21.04</td>
    <td align="right">      231.17</td>
    <td align="right">       20.74</td>
    <td align="right">      222.50</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      244.50</td>
    <td align="right">       22.21</td>
    <td align="right">      171.17</td>
    <td align="right">       22.70</td>
    <td align="right">       25.83</td>
    <td align="right">       22.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       88.17</td>
    <td align="right">       23.09</td>
    <td align="right">      323.67</td>
    <td align="right">       23.84</td>
    <td align="right">        0.67</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.83</td>
    <td align="right">       23.60</td>
    <td align="right">      426.67</td>
    <td align="right">       24.01</td>
    <td align="right">       15.67</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       71.00</td>
    <td align="right">       23.11</td>
    <td align="right">      391.00</td>
    <td align="right">       23.90</td>
    <td align="right">        3.33</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      224.50</td>
    <td align="right">       22.16</td>
    <td align="right">      219.50</td>
    <td align="right">       22.94</td>
    <td align="right">       19.67</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      441.83</td>
    <td align="right">       21.08</td>
    <td align="right">      233.50</td>
    <td align="right">       20.93</td>
    <td align="right">      194.83</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.09</td>
    <td align="right">      439.83</td>
    <td align="right">       20.02</td>
    <td align="right">      439.83</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.93</td>
    <td align="right">      481.17</td>
    <td align="right">       19.92</td>
    <td align="right">      481.17</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4004.67</td>
    <td align="right">       20.68</td>
    <td align="right">     4259.33</td>
    <td align="right">       21.06</td>
    <td align="right">     2745.17</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       46.83</td>
    <td align="right">       19.90</td>
    <td align="right">      171.17</td>
    <td align="right">       19.90</td>
    <td align="right">        0.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.60</td>
    <td align="right">      502.00</td>
    <td align="right">       24.01</td>
    <td align="right">      502.00</td>
    <td align="right">       24.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.83</td>
    <td align="right">       20.08</td>
    <td align="right">      463.50</td>
    <td align="right">       20.01</td>
    <td align="right">      463.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.33</td>
    <td align="right">       20.08</td>
    <td align="right">      420.17</td>
    <td align="right">       20.01</td>
    <td align="right">      420.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      473.67</td>
    <td align="right">       20.57</td>
    <td align="right">      357.00</td>
    <td align="right">       20.37</td>
    <td align="right">      343.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      429.33</td>
    <td align="right">       20.91</td>
    <td align="right">      255.83</td>
    <td align="right">       20.68</td>
    <td align="right">      238.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      287.33</td>
    <td align="right">       21.97</td>
    <td align="right">      162.83</td>
    <td align="right">       22.35</td>
    <td align="right">       41.33</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      142.33</td>
    <td align="right">       22.86</td>
    <td align="right">      263.00</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       23.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       87.50</td>
    <td align="right">       23.13</td>
    <td align="right">      377.33</td>
    <td align="right">       23.87</td>
    <td align="right">       15.17</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      110.83</td>
    <td align="right">       22.95</td>
    <td align="right">      344.17</td>
    <td align="right">       23.78</td>
    <td align="right">        3.00</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      216.67</td>
    <td align="right">       22.18</td>
    <td align="right">      225.33</td>
    <td align="right">       22.95</td>
    <td align="right">       22.83</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      392.33</td>
    <td align="right">       21.15</td>
    <td align="right">      237.67</td>
    <td align="right">       21.11</td>
    <td align="right">      176.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.17</td>
    <td align="right">       20.25</td>
    <td align="right">      400.33</td>
    <td align="right">       20.13</td>
    <td align="right">      397.50</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.17</td>
    <td align="right">       20.06</td>
    <td align="right">      455.17</td>
    <td align="right">       20.01</td>
    <td align="right">      451.83</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4062.50</td>
    <td align="right">       20.83</td>
    <td align="right">     3962.33</td>
    <td align="right">       21.12</td>
    <td align="right">     2573.00</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.50</td>
    <td align="right">       20.06</td>
    <td align="right">      162.83</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.83</td>
    <td align="right">       23.13</td>
    <td align="right">      463.50</td>
    <td align="right">       23.87</td>
    <td align="right">      463.50</td>
    <td align="right">       23.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      500.00</td>
    <td align="right">       19.91</td>
    <td align="right">      500.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.85</td>
    <td align="right">      450.50</td>
    <td align="right">       19.84</td>
    <td align="right">      450.50</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.00</td>
    <td align="right">       20.37</td>
    <td align="right">      394.17</td>
    <td align="right">       20.21</td>
    <td align="right">      388.67</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      440.33</td>
    <td align="right">       20.73</td>
    <td align="right">      278.17</td>
    <td align="right">       20.54</td>
    <td align="right">      262.67</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      292.33</td>
    <td align="right">       21.93</td>
    <td align="right">      183.50</td>
    <td align="right">       22.37</td>
    <td align="right">       43.17</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      130.67</td>
    <td align="right">       22.84</td>
    <td align="right">      283.17</td>
    <td align="right">       23.66</td>
    <td align="right">        0.67</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       88.83</td>
    <td align="right">       23.34</td>
    <td align="right">      380.17</td>
    <td align="right">       23.92</td>
    <td align="right">       20.33</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      118.83</td>
    <td align="right">       22.99</td>
    <td align="right">      338.33</td>
    <td align="right">       23.77</td>
    <td align="right">        5.33</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      248.33</td>
    <td align="right">       22.09</td>
    <td align="right">      199.00</td>
    <td align="right">       22.72</td>
    <td align="right">       31.00</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      438.00</td>
    <td align="right">       20.87</td>
    <td align="right">      258.83</td>
    <td align="right">       20.75</td>
    <td align="right">      222.67</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.50</td>
    <td align="right">       20.07</td>
    <td align="right">      440.17</td>
    <td align="right">       20.01</td>
    <td align="right">      440.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.83</td>
    <td align="right">      481.67</td>
    <td align="right">       19.81</td>
    <td align="right">      481.67</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4193.83</td>
    <td align="right">       20.67</td>
    <td align="right">     4187.67</td>
    <td align="right">       20.97</td>
    <td align="right">     2846.83</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.83</td>
    <td align="right">       19.83</td>
    <td align="right">      183.50</td>
    <td align="right">       19.81</td>
    <td align="right">        0.67</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.34</td>
    <td align="right">      500.00</td>
    <td align="right">       23.92</td>
    <td align="right">      500.00</td>
    <td align="right">       23.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.89</td>
    <td align="right">      454.00</td>
    <td align="right">       19.89</td>
    <td align="right">      454.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.04</td>
    <td align="right">      472.67</td>
    <td align="right">       20.00</td>
    <td align="right">      472.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.18</td>
    <td align="right">      388.00</td>
    <td align="right">       20.10</td>
    <td align="right">      388.00</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      459.33</td>
    <td align="right">       21.80</td>
    <td align="right">       90.33</td>
    <td align="right">       21.74</td>
    <td align="right">       60.00</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.50</td>
    <td align="right">       23.04</td>
    <td align="right">      138.67</td>
    <td align="right">       23.41</td>
    <td align="right">        0.00</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       89.83</td>
    <td align="right">       23.25</td>
    <td align="right">      284.67</td>
    <td align="right">       23.82</td>
    <td align="right">        4.83</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      139.83</td>
    <td align="right">       23.15</td>
    <td align="right">      253.17</td>
    <td align="right">       23.70</td>
    <td align="right">        0.17</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      300.33</td>
    <td align="right">       22.48</td>
    <td align="right">      104.33</td>
    <td align="right">       22.85</td>
    <td align="right">        2.33</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.33</td>
    <td align="right">       21.16</td>
    <td align="right">      197.33</td>
    <td align="right">       20.95</td>
    <td align="right">      179.33</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.06</td>
    <td align="right">      445.50</td>
    <td align="right">       20.01</td>
    <td align="right">      445.50</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.93</td>
    <td align="right">      491.33</td>
    <td align="right">       19.93</td>
    <td align="right">      491.33</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4625.17</td>
    <td align="right">       20.77</td>
    <td align="right">     3822.00</td>
    <td align="right">       20.79</td>
    <td align="right">     3000.17</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       89.83</td>
    <td align="right">       19.89</td>
    <td align="right">       90.33</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.25</td>
    <td align="right">      502.00</td>
    <td align="right">       23.82</td>
    <td align="right">      502.00</td>
    <td align="right">       23.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.94</td>
    <td align="right">      502.00</td>
    <td align="right">       19.94</td>
    <td align="right">      502.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.78</td>
    <td align="right">      454.00</td>
    <td align="right">       19.78</td>
    <td align="right">      454.00</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.33</td>
    <td align="right">      428.67</td>
    <td align="right">       20.17</td>
    <td align="right">      428.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      479.00</td>
    <td align="right">       20.81</td>
    <td align="right">      254.00</td>
    <td align="right">       20.54</td>
    <td align="right">      254.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      301.33</td>
    <td align="right">       22.41</td>
    <td align="right">       97.17</td>
    <td align="right">       22.66</td>
    <td align="right">       14.50</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       92.83</td>
    <td align="right">       23.23</td>
    <td align="right">      267.33</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.00</td>
    <td align="right">       23.55</td>
    <td align="right">      415.83</td>
    <td align="right">       24.02</td>
    <td align="right">        5.67</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.00</td>
    <td align="right">       23.28</td>
    <td align="right">      404.17</td>
    <td align="right">       23.99</td>
    <td align="right">        0.33</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      187.67</td>
    <td align="right">       22.77</td>
    <td align="right">      212.50</td>
    <td align="right">       23.43</td>
    <td align="right">        0.50</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      426.33</td>
    <td align="right">       21.62</td>
    <td align="right">      145.33</td>
    <td align="right">       21.54</td>
    <td align="right">      100.17</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.13</td>
    <td align="right">      431.83</td>
    <td align="right">       20.06</td>
    <td align="right">      431.83</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.94</td>
    <td align="right">      483.00</td>
    <td align="right">       19.93</td>
    <td align="right">      483.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3998.17</td>
    <td align="right">       20.72</td>
    <td align="right">     4095.83</td>
    <td align="right">       21.05</td>
    <td align="right">     2674.67</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.00</td>
    <td align="right">       19.78</td>
    <td align="right">       97.17</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.55</td>
    <td align="right">      502.00</td>
    <td align="right">       24.02</td>
    <td align="right">      502.00</td>
    <td align="right">       24.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.65</td>
    <td align="right">      495.67</td>
    <td align="right">       18.62</td>
    <td align="right">      495.67</td>
    <td align="right">       18.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       18.44</td>
    <td align="right">      447.00</td>
    <td align="right">       18.41</td>
    <td align="right">      447.00</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.67</td>
    <td align="right">       19.69</td>
    <td align="right">      401.17</td>
    <td align="right">       19.46</td>
    <td align="right">      401.17</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      473.67</td>
    <td align="right">       20.31</td>
    <td align="right">      307.00</td>
    <td align="right">       20.04</td>
    <td align="right">      307.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      402.67</td>
    <td align="right">       21.85</td>
    <td align="right">       95.83</td>
    <td align="right">       21.86</td>
    <td align="right">       52.67</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      225.00</td>
    <td align="right">       22.72</td>
    <td align="right">      171.83</td>
    <td align="right">       23.27</td>
    <td align="right">       11.33</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      169.33</td>
    <td align="right">       23.44</td>
    <td align="right">      353.83</td>
    <td align="right">       23.82</td>
    <td align="right">       96.50</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      124.00</td>
    <td align="right">       22.98</td>
    <td align="right">      351.67</td>
    <td align="right">       23.75</td>
    <td align="right">       31.33</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.17</td>
    <td align="right">       22.65</td>
    <td align="right">      230.00</td>
    <td align="right">       23.31</td>
    <td align="right">       36.50</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      384.00</td>
    <td align="right">       21.34</td>
    <td align="right">      176.83</td>
    <td align="right">       21.36</td>
    <td align="right">      110.00</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.33</td>
    <td align="right">       19.82</td>
    <td align="right">      406.17</td>
    <td align="right">       19.68</td>
    <td align="right">      406.17</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.33</td>
    <td align="right">       18.94</td>
    <td align="right">      464.33</td>
    <td align="right">       18.87</td>
    <td align="right">      464.33</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4441.17</td>
    <td align="right">       20.32</td>
    <td align="right">     3901.33</td>
    <td align="right">       20.44</td>
    <td align="right">     2859.67</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      124.00</td>
    <td align="right">       18.44</td>
    <td align="right">       95.83</td>
    <td align="right">       18.41</td>
    <td align="right">       11.33</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.67</td>
    <td align="right">       23.44</td>
    <td align="right">      495.67</td>
    <td align="right">       23.82</td>
    <td align="right">      495.67</td>
    <td align="right">       23.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.86</td>
    <td align="right">      501.67</td>
    <td align="right">       19.86</td>
    <td align="right">      501.67</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.59</td>
    <td align="right">      454.00</td>
    <td align="right">       19.59</td>
    <td align="right">      454.00</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.33</td>
    <td align="right">       20.24</td>
    <td align="right">      424.33</td>
    <td align="right">       20.10</td>
    <td align="right">      424.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      477.67</td>
    <td align="right">       20.66</td>
    <td align="right">      283.67</td>
    <td align="right">       20.43</td>
    <td align="right">      283.33</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      335.83</td>
    <td align="right">       22.21</td>
    <td align="right">      113.83</td>
    <td align="right">       22.46</td>
    <td align="right">       23.00</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      129.17</td>
    <td align="right">       23.09</td>
    <td align="right">      245.67</td>
    <td align="right">       23.71</td>
    <td align="right">        0.00</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.50</td>
    <td align="right">       23.40</td>
    <td align="right">      376.50</td>
    <td align="right">       23.98</td>
    <td align="right">        5.17</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       69.17</td>
    <td align="right">       23.24</td>
    <td align="right">      356.17</td>
    <td align="right">       23.90</td>
    <td align="right">        0.67</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      200.50</td>
    <td align="right">       22.69</td>
    <td align="right">      185.33</td>
    <td align="right">       23.33</td>
    <td align="right">        1.33</td>
