    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      429.33</td>
    <td align="right">       21.40</td>
    <td align="right">      179.00</td>
    <td align="right">       21.28</td>
    <td align="right">      137.50</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.13</td>
    <td align="right">      431.83</td>
    <td align="right">       20.06</td>
    <td align="right">      431.83</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.84</td>
    <td align="right">      483.00</td>
    <td align="right">       19.83</td>
    <td align="right">      483.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4140.50</td>
    <td align="right">       20.68</td>
    <td align="right">     4035.00</td>
    <td align="right">       20.94</td>
    <td align="right">     2745.83</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       46.50</td>
    <td align="right">       19.59</td>
    <td align="right">      113.83</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.33</td>
    <td align="right">       23.40</td>
    <td align="right">      501.67</td>
    <td align="right">       23.98</td>
    <td align="right">      501.67</td>
    <td align="right">       23.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.26</td>
    <td align="right">      432.00</td>
    <td align="right">       20.13</td>
    <td align="right">      432.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       20.65</td>
    <td align="right">      298.00</td>
    <td align="right">       20.42</td>
    <td align="right">      298.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      354.67</td>
    <td align="right">       22.41</td>
    <td align="right">       80.17</td>
    <td align="right">       22.51</td>
    <td align="right">       22.00</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.83</td>
    <td align="right">       23.27</td>
    <td align="right">      217.33</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.50</td>
    <td align="right">       23.44</td>
    <td align="right">      354.00</td>
    <td align="right">       23.95</td>
    <td align="right">        9.17</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       92.00</td>
    <td align="right">       23.21</td>
    <td align="right">      306.50</td>
    <td align="right">       23.83</td>
    <td align="right">        1.83</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      264.00</td>
    <td align="right">       22.47</td>
    <td align="right">      148.17</td>
    <td align="right">       22.94</td>
    <td align="right">       10.83</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      459.50</td>
    <td align="right">       21.10</td>
    <td align="right">      213.67</td>
    <td align="right">       20.91</td>
    <td align="right">      188.00</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.07</td>
    <td align="right">      442.00</td>
    <td align="right">       20.01</td>
    <td align="right">      442.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.92</td>
    <td align="right">      482.50</td>
    <td align="right">       19.91</td>
    <td align="right">      482.50</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4274.50</td>
    <td align="right">       20.75</td>
    <td align="right">     3930.33</td>
    <td align="right">       20.91</td>
    <td align="right">     2842.33</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.50</td>
    <td align="right">       19.91</td>
    <td align="right">       80.17</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.44</td>
    <td align="right">      502.00</td>
    <td align="right">       23.95</td>
    <td align="right">      502.00</td>
    <td align="right">       23.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.92</td>
    <td align="right">      427.00</td>
    <td align="right">       19.92</td>
    <td align="right">      427.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.85</td>
    <td align="right">      384.67</td>
    <td align="right">       19.85</td>
    <td align="right">      384.67</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      423.00</td>
    <td align="right">       20.42</td>
    <td align="right">      319.50</td>
    <td align="right">       20.23</td>
    <td align="right">      319.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      390.67</td>
    <td align="right">       21.10</td>
    <td align="right">      187.17</td>
    <td align="right">       20.80</td>
    <td align="right">      182.00</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      223.50</td>
    <td align="right">       22.52</td>
    <td align="right">      116.67</td>
    <td align="right">       22.91</td>
    <td align="right">       12.17</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       74.67</td>
    <td align="right">       23.29</td>
    <td align="right">      240.67</td>
    <td align="right">       23.87</td>
    <td align="right">        0.50</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.50</td>
    <td align="right">       23.79</td>
    <td align="right">      353.33</td>
    <td align="right">       24.04</td>
    <td align="right">       11.17</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.67</td>
    <td align="right">       23.27</td>
    <td align="right">      318.00</td>
    <td align="right">       23.95</td>
    <td align="right">        2.50</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      187.17</td>
    <td align="right">       22.57</td>
    <td align="right">      162.50</td>
    <td align="right">       23.21</td>
    <td align="right">        5.17</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      374.00</td>
    <td align="right">       21.35</td>
    <td align="right">      158.00</td>
    <td align="right">       21.18</td>
    <td align="right">      128.67</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.12</td>
    <td align="right">      370.50</td>
    <td align="right">       20.04</td>
    <td align="right">      370.50</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.94</td>
    <td align="right">      408.50</td>
    <td align="right">       19.93</td>
    <td align="right">      408.50</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3403.17</td>
    <td align="right">       20.77</td>
    <td align="right">     3446.50</td>
    <td align="right">       21.08</td>
    <td align="right">     2252.33</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.50</td>
    <td align="right">       19.85</td>
    <td align="right">      116.67</td>
    <td align="right">       19.85</td>
    <td align="right">        0.50</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       23.79</td>
    <td align="right">      427.00</td>
    <td align="right">       24.04</td>
    <td align="right">      427.00</td>
    <td align="right">       24.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.50</td>
    <td align="right">       20.14</td>
    <td align="right">      452.50</td>
    <td align="right">       20.05</td>
    <td align="right">      452.50</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.00</td>
    <td align="right">       20.12</td>
    <td align="right">      416.83</td>
    <td align="right">       20.04</td>
    <td align="right">      416.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      475.33</td>
    <td align="right">       20.66</td>
    <td align="right">      340.50</td>
    <td align="right">       20.43</td>
    <td align="right">      329.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      435.50</td>
    <td align="right">       21.10</td>
    <td align="right">      221.67</td>
    <td align="right">       20.83</td>
    <td align="right">      208.00</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      282.17</td>
    <td align="right">       22.36</td>
    <td align="right">      134.33</td>
    <td align="right">       22.72</td>
    <td align="right">       19.33</td>
    <td align="right">       22.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      122.00</td>
    <td align="right">       23.13</td>
    <td align="right">      257.17</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.33</td>
    <td align="right">       23.29</td>
    <td align="right">      381.83</td>
    <td align="right">       23.93</td>
    <td align="right">        8.50</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.67</td>
    <td align="right">       23.14</td>
    <td align="right">      356.67</td>
    <td align="right">       23.88</td>
    <td align="right">        1.50</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      192.00</td>
    <td align="right">       22.59</td>
    <td align="right">      224.67</td>
    <td align="right">       23.33</td>
    <td align="right">        7.17</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      377.00</td>
    <td align="right">       21.48</td>
    <td align="right">      184.33</td>
    <td align="right">       21.48</td>
    <td align="right">      119.83</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.67</td>
    <td align="right">       20.33</td>
    <td align="right">      382.50</td>
    <td align="right">       20.18</td>
    <td align="right">      380.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.17</td>
    <td align="right">       20.10</td>
    <td align="right">      447.50</td>
    <td align="right">       20.04</td>
    <td align="right">      444.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3948.33</td>
    <td align="right">       20.94</td>
    <td align="right">     3800.50</td>
    <td align="right">       21.21</td>
    <td align="right">     2386.67</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.33</td>
    <td align="right">       20.10</td>
    <td align="right">      134.33</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.50</td>
    <td align="right">       23.29</td>
    <td align="right">      452.50</td>
    <td align="right">       23.93</td>
    <td align="right">      452.50</td>
    <td align="right">       23.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.93</td>
    <td align="right">      499.83</td>
    <td align="right">       19.93</td>
    <td align="right">      499.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.82</td>
    <td align="right">      448.50</td>
    <td align="right">       19.82</td>
    <td align="right">      448.50</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      498.00</td>
    <td align="right">       20.43</td>
    <td align="right">      383.67</td>
    <td align="right">       20.24</td>
    <td align="right">      380.83</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      445.67</td>
    <td align="right">       20.89</td>
    <td align="right">      253.00</td>
    <td align="right">       20.65</td>
    <td align="right">      241.33</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      284.50</td>
    <td align="right">       22.32</td>
    <td align="right">      152.67</td>
    <td align="right">       22.74</td>
    <td align="right">       19.17</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      106.33</td>
    <td align="right">       23.08</td>
    <td align="right">      281.17</td>
    <td align="right">       23.78</td>
    <td align="right">        0.17</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.33</td>
    <td align="right">       23.49</td>
    <td align="right">      382.83</td>
    <td align="right">       23.98</td>
    <td align="right">       13.17</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.67</td>
    <td align="right">       23.21</td>
    <td align="right">      347.67</td>
    <td align="right">       23.87</td>
    <td align="right">        3.67</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.33</td>
    <td align="right">       22.47</td>
    <td align="right">      195.17</td>
    <td align="right">       23.13</td>
    <td align="right">       10.33</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      429.67</td>
    <td align="right">       21.17</td>
    <td align="right">      211.00</td>
    <td align="right">       21.05</td>
    <td align="right">      170.33</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.83</td>
    <td align="right">       20.13</td>
    <td align="right">      428.67</td>
    <td align="right">       20.05</td>
    <td align="right">      428.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.77</td>
    <td align="right">      478.33</td>
    <td align="right">       19.75</td>
    <td align="right">      478.33</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4075.33</td>
    <td align="right">       20.73</td>
    <td align="right">     4062.50</td>
    <td align="right">       21.02</td>
    <td align="right">     2694.33</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.33</td>
    <td align="right">       19.77</td>
    <td align="right">      152.67</td>
    <td align="right">       19.75</td>
    <td align="right">        0.17</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.49</td>
    <td align="right">      499.83</td>
    <td align="right">       23.98</td>
    <td align="right">      499.83</td>
    <td align="right">       23.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.04368</td>
    <td align="right">    17.97032</td>
    <td align="right">     -0.7821</td>
    <td align="right">    18.00557</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.01296</td>
    <td align="right">    17.21918</td>
    <td align="right">     -0.7938</td>
    <td align="right">    18.33879</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.60659</td>
    <td align="right">    25.80351</td>
    <td align="right">     -0.5934</td>
    <td align="right">    13.79232</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.48981</td>
    <td align="right">    29.27321</td>
    <td align="right">     -0.3556</td>
    <td align="right">     8.88507</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.60336</td>
    <td align="right">    37.63817</td>
    <td align="right">     -0.7496</td>
    <td align="right">    17.75435</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94142</td>
    <td align="right">    45.48347</td>
    <td align="right">     -0.5341</td>
    <td align="right">    11.16887</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96465</td>
    <td align="right">    50.84923</td>
    <td align="right">     -0.4796</td>
    <td align="right">     9.96763</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96488</td>
    <td align="right">    50.91428</td>
    <td align="right">     -0.4790</td>
    <td align="right">     9.92542</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.85111</td>
    <td align="right">    46.94779</td>
    <td align="right">     -0.5711</td>
    <td align="right">    12.28452</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.96702</td>
    <td align="right">    35.63990</td>
    <td align="right">     0.03729</td>
    <td align="right">     6.70319</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.73770</td>
    <td align="right">    30.91316</td>
    <td align="right">     -0.5312</td>
    <td align="right">    12.19744</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.13413</td>
    <td align="right">    22.80627</td>
    <td align="right">     -0.7312</td>
    <td align="right">    16.62363</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.12698</td>
    <td align="right">    34.41583</td>
    <td align="right">     -0.5455</td>
    <td align="right">    12.94416</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.01296</td>
    <td align="right">    17.21918</td>
    <td align="right">     -0.7938</td>
    <td align="right">     6.70319</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96488</td>
    <td align="right">    50.91428</td>
    <td align="right">     0.03729</td>
    <td align="right">    18.33879</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.99910</td>
    <td align="right">    17.44152</td>
    <td align="right">     -0.8234</td>
    <td align="right">    19.37901</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99876</td>
    <td align="right">    16.60430</td>
    <td align="right">     -0.8290</td>
    <td align="right">    19.56037</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.34752</td>
    <td align="right">    25.85943</td>
    <td align="right">     -0.6594</td>
    <td align="right">    15.17494</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.71329</td>
    <td align="right">    30.16602</td>
    <td align="right">     -0.5205</td>
    <td align="right">    11.70525</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.85113</td>
    <td align="right">    39.36037</td>
    <td align="right">     -0.9601</td>
    <td align="right">    26.22928</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.63407</td>
    <td align="right">    46.81933</td>
    <td align="right">     -0.6202</td>
    <td align="right">    13.54436</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.68600</td>
    <td align="right">    52.04015</td>
    <td align="right">     -0.5563</td>
    <td align="right">    11.92151</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69028</td>
    <td align="right">    51.75904</td>
    <td align="right">     -0.5622</td>
    <td align="right">    12.03572</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.23586</td>
    <td align="right">    48.43087</td>
    <td align="right">     -0.7610</td>
    <td align="right">    18.68453</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.68362</td>
    <td align="right">    37.38042</td>
    <td align="right">     -0.2431</td>
    <td align="right">     8.57026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.20344</td>
    <td align="right">    31.64670</td>
    <td align="right">     -0.6636</td>
    <td align="right">    14.84068</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.02834</td>
    <td align="right">    22.54477</td>
    <td align="right">     -0.7850</td>
    <td align="right">    18.21825</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.68792</td>
    <td align="right">    35.13979</td>
    <td align="right">     -0.6642</td>
    <td align="right">    15.80268</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99876</td>
    <td align="right">    16.60430</td>
    <td align="right">     -0.9601</td>
    <td align="right">     8.57026</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69028</td>
    <td align="right">    52.04015</td>
    <td align="right">     -0.2431</td>
    <td align="right">    26.22928</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.98486</td>
    <td align="right">    17.63264</td>
    <td align="right">     -0.8657</td>
    <td align="right">    20.92298</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.98103</td>
    <td align="right">    16.74639</td>
    <td align="right">     -0.8689</td>
    <td align="right">    21.03263</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.31957</td>
    <td align="right">    26.01289</td>
    <td align="right">     -0.6886</td>
    <td align="right">    16.12218</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.61554</td>
    <td align="right">    30.39632</td>
    <td align="right">     -0.5569</td>
    <td align="right">    12.70904</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.69080</td>
    <td align="right">    39.60326</td>
    <td align="right">     -1.0133</td>
    <td align="right">    29.24133</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.65239</td>
    <td align="right">    46.87316</td>
    <td align="right">     -0.6078</td>
    <td align="right">    13.59568</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.75740</td>
    <td align="right">    51.69338</td>
    <td align="right">     -0.5255</td>
    <td align="right">    11.33426</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.68262</td>
    <td align="right">    51.83732</td>
    <td align="right">     -0.5591</td>
    <td align="right">    12.22971</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.99004</td>
    <td align="right">    49.19523</td>
    <td align="right">     -0.8458</td>
    <td align="right">    22.73874</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.26382</td>
    <td align="right">    38.75918</td>
    <td align="right">     -0.3535</td>
    <td align="right">    10.30227</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.12597</td>
    <td align="right">    31.93116</td>
    <td align="right">     -0.7139</td>
    <td align="right">    16.26614</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.00627</td>
    <td align="right">    22.72266</td>
    <td align="right">     -0.8273</td>
    <td align="right">    19.68704</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.60436</td>
    <td align="right">    35.41900</td>
    <td align="right">     -0.7010</td>
    <td align="right">    17.15610</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.98103</td>
    <td align="right">    16.74639</td>
    <td align="right">     -1.0133</td>
    <td align="right">    10.30227</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75740</td>
    <td align="right">    51.83732</td>
    <td align="right">     -0.3535</td>
    <td align="right">    29.24133</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.87592</td>
    <td align="right">    18.97661</td>
    <td align="right">     -0.9900</td>
    <td align="right">    25.95488</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.87640</td>
    <td align="right">    18.20623</td>
    <td align="right">     -0.9879</td>
    <td align="right">    25.90240</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.22088</td>
    <td align="right">    27.66971</td>
    <td align="right">     -0.7697</td>
    <td align="right">    19.06811</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.58466</td>
    <td align="right">    32.04962</td>
    <td align="right">     -0.5934</td>
    <td align="right">    14.37546</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.65494</td>
    <td align="right">    40.61277</td>
    <td align="right">     -1.0206</td>
    <td align="right">    30.84751</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.72887</td>
    <td align="right">    47.18043</td>
    <td align="right">     -0.5488</td>
    <td align="right">    12.80146</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89690</td>
    <td align="right">    52.25551</td>
    <td align="right">     -0.4256</td>
    <td align="right">     9.60812</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.74476</td>
    <td align="right">    52.61237</td>
    <td align="right">     -0.5100</td>
    <td align="right">    11.66467</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.85208</td>
    <td align="right">    50.83545</td>
    <td align="right">     -0.8894</td>
    <td align="right">    25.56662</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.02399</td>
    <td align="right">    40.97953</td>
    <td align="right">     -0.4291</td>
    <td align="right">    12.22612</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.02125</td>
    <td align="right">    33.72985</td>
    <td align="right">     -0.8001</td>
    <td align="right">    19.23627</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.87818</td>
    <td align="right">    24.25322</td>
    <td align="right">     -0.9452</td>
    <td align="right">    24.34535</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.54562</td>
    <td align="right">    36.74565</td>
    <td align="right">     -0.7405</td>
    <td align="right">    19.24896</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.87592</td>
    <td align="right">    18.20623</td>
    <td align="right">     -1.0206</td>
    <td align="right">     9.60812</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89690</td>
    <td align="right">    52.61237</td>
    <td align="right">     -0.4256</td>
    <td align="right">    30.84751</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91225</td>
    <td align="right">    19.71823</td>
    <td align="right">     -0.9578</td>
    <td align="right">    24.62976</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.89548</td>
    <td align="right">    18.96466</td>
    <td align="right">     -0.9575</td>
    <td align="right">    24.66583</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.49986</td>
    <td align="right">    27.87442</td>
    <td align="right">     -0.6672</td>
    <td align="right">    17.05326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.22907</td>
    <td align="right">    31.65277</td>
    <td align="right">     -0.4103</td>
    <td align="right">    11.93596</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.14009</td>
    <td align="right">    39.24092</td>
    <td align="right">     -0.7892</td>
    <td align="right">    22.61531</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.85123</td>
    <td align="right">    46.41272</td>
    <td align="right">     -0.4200</td>
    <td align="right">    10.33683</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99363</td>
    <td align="right">    51.63688</td>
    <td align="right">     -0.3029</td>
    <td align="right">     7.88509</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89176</td>
    <td align="right">    51.70713</td>
    <td align="right">     -0.3727</td>
    <td align="right">     9.14179</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.14590</td>
    <td align="right">    49.70608</td>
    <td align="right">     -0.7402</td>
    <td align="right">    20.80969</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.42860</td>
    <td align="right">    40.55384</td>
    <td align="right">     -0.3144</td>
    <td align="right">    11.10094</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.08787</td>
    <td align="right">    34.31923</td>
    <td align="right">     -0.7684</td>
    <td align="right">    18.34852</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.93294</td>
    <td align="right">    24.92601</td>
    <td align="right">     -0.9180</td>
    <td align="right">    23.28022</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.76757</td>
    <td align="right">    36.51682</td>
    <td align="right">     -0.6323</td>
    <td align="right">    16.75218</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.89548</td>
    <td align="right">    18.96466</td>
    <td align="right">     -0.9578</td>
    <td align="right">     7.88509</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99363</td>
    <td align="right">    51.70713</td>
    <td align="right">     -0.3029</td>
    <td align="right">    24.66583</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.09606</td>
    <td align="right">    18.78227</td>
    <td align="right">     -0.8695</td>
    <td align="right">    22.17701</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09467</td>
    <td align="right">    18.07433</td>
    <td align="right">     -0.8689</td>
    <td align="right">    22.13421</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.83740</td>
    <td align="right">    26.48561</td>
    <td align="right">     -0.5681</td>
    <td align="right">    15.75629</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.27039</td>
    <td align="right">    30.52544</td>
    <td align="right">     -0.4037</td>
    <td align="right">    12.48901</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.85493</td>
    <td align="right">    39.47689</td>
    <td align="right">     -0.9114</td>
    <td align="right">    27.42804</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67846</td>
    <td align="right">    46.97462</td>
    <td align="right">     -0.5295</td>
    <td align="right">    13.06471</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.87237</td>
    <td align="right">    52.06095</td>
    <td align="right">     -0.3887</td>
    <td align="right">     9.57006</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78600</td>
    <td align="right">    51.91620</td>
    <td align="right">     -0.4203</td>
    <td align="right">    10.68383</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.19069</td>
    <td align="right">    48.89703</td>
    <td align="right">     -0.7001</td>
    <td align="right">    20.22284</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.77928</td>
    <td align="right">    38.66986</td>
    <td align="right">     -0.2127</td>
    <td align="right">    11.11014</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.32730</td>
    <td align="right">    32.97883</td>
    <td align="right">     -0.6920</td>
    <td align="right">    16.96360</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.10903</td>
    <td align="right">    23.89452</td>
    <td align="right">     -0.8484</td>
    <td align="right">    21.61942</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.84050</td>
    <td align="right">    35.85653</td>
    <td align="right">     -0.6159</td>
    <td align="right">    16.89794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09467</td>
    <td align="right">    18.07433</td>
    <td align="right">     -0.9114</td>
    <td align="right">     9.57006</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87237</td>
    <td align="right">    52.06095</td>
    <td align="right">     -0.2127</td>
    <td align="right">    27.42804</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91228</td>
    <td align="right">    19.51010</td>
    <td align="right">     -0.9679</td>
    <td align="right">    25.08628</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.84512</td>
    <td align="right">    18.72377</td>
    <td align="right">     -0.9660</td>
    <td align="right">    25.23868</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.49645</td>
    <td align="right">    27.67459</td>
    <td align="right">     -0.6762</td>
    <td align="right">    17.44536</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.03654</td>
    <td align="right">    31.63376</td>
    <td align="right">     -0.4604</td>
    <td align="right">    13.13734</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.81222</td>
    <td align="right">    39.95166</td>
    <td align="right">     -0.8967</td>
    <td align="right">    27.65568</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.70684</td>
    <td align="right">    47.14031</td>
    <td align="right">     -0.4783</td>
    <td align="right">    12.45988</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89854</td>
    <td align="right">    52.13061</td>
    <td align="right">     -0.3340</td>
    <td align="right">     9.26833</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76420</td>
    <td align="right">    52.41180</td>
    <td align="right">     -0.4281</td>
    <td align="right">    11.02923</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01274</td>
    <td align="right">    50.25742</td>
    <td align="right">     -0.7870</td>
    <td align="right">    22.82720</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.26678</td>
    <td align="right">    40.63853</td>
    <td align="right">     -0.3553</td>
    <td align="right">    11.95686</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.08455</td>
    <td align="right">    34.10709</td>
    <td align="right">     -0.7737</td>
    <td align="right">    18.58339</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.82911</td>
    <td align="right">    24.61268</td>
    <td align="right">     -0.9426</td>
    <td align="right">    24.48181</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.65516</td>
    <td align="right">    36.69420</td>
    <td align="right">     -0.6699</td>
    <td align="right">    18.21017</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82911</td>
    <td align="right">    18.72377</td>
    <td align="right">     -0.9679</td>
    <td align="right">     9.26833</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89854</td>
    <td align="right">    52.41180</td>
    <td align="right">     -0.3340</td>
    <td align="right">    27.65568</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.92109</td>
    <td align="right">    18.83917</td>
    <td align="right">     -0.9694</td>
    <td align="right">    25.01024</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.89213</td>
    <td align="right">    18.08328</td>
    <td align="right">     -0.9820</td>
    <td align="right">    25.57324</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.04465</td>
    <td align="right">    27.64224</td>
    <td align="right">     -0.8332</td>
    <td align="right">    20.31171</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.18343</td>
    <td align="right">    32.46380</td>
    <td align="right">     -0.7030</td>
    <td align="right">    16.19357</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.01093</td>
    <td align="right">    42.11824</td>
    <td align="right">     -1.2631</td>
    <td align="right">    40.52901</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.55135</td>
    <td align="right">    47.90188</td>
    <td align="right">     -0.6624</td>
    <td align="right">    15.41170</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.83605</td>
    <td align="right">    52.30510</td>
    <td align="right">     -0.4987</td>
    <td align="right">    10.79025</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.73030</td>
    <td align="right">    52.75136</td>
    <td align="right">     -0.5477</td>
    <td align="right">    12.00912</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01808</td>
    <td align="right">    50.50640</td>
    <td align="right">     -0.8376</td>
    <td align="right">    22.21654</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.31535</td>
    <td align="right">    40.00481</td>
    <td align="right">     -0.3336</td>
    <td align="right">    10.03042</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.05770</td>
    <td align="right">    33.20995</td>
    <td align="right">     -0.7606</td>
    <td align="right">    17.83192</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.93114</td>
    <td align="right">    23.98165</td>
    <td align="right">     -0.9113</td>
    <td align="right">    22.83611</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.47204</td>
    <td align="right">    36.78646</td>
    <td align="right">     -0.7740</td>
    <td align="right">    19.87339</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.89213</td>
    <td align="right">    18.08328</td>
    <td align="right">     -1.2631</td>
    <td align="right">    10.03042</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83605</td>
    <td align="right">    52.75136</td>
    <td align="right">     -0.3336</td>
    <td align="right">    40.52901</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.93532</td>
    <td align="right">    20.03897</td>
    <td align="right">     -0.9406</td>
    <td align="right">    23.85601</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.77873</td>
    <td align="right">    19.14592</td>
    <td align="right">     -0.9758</td>
    <td align="right">    25.51134</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.32584</td>
    <td align="right">    28.42681</td>
    <td align="right">     -0.7243</td>
    <td align="right">    17.79760</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.84689</td>
    <td align="right">    32.53703</td>
    <td align="right">     -0.5038</td>
    <td align="right">    12.27412</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.05903</td>
    <td align="right">    39.80741</td>
    <td align="right">     -0.8637</td>
    <td align="right">    24.10817</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.86096</td>
    <td align="right">    46.24575</td>
    <td align="right">     -0.4707</td>
    <td align="right">    10.63910</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00262</td>
    <td align="right">    51.21676</td>
    <td align="right">     -0.3490</td>
    <td align="right">     8.05660</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96535</td>
    <td align="right">    51.34270</td>
    <td align="right">     -0.3758</td>
    <td align="right">     8.50572</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.51242</td>
    <td align="right">    48.85612</td>
    <td align="right">     -0.6248</td>
    <td align="right">    15.33346</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.97727</td>
    <td align="right">    39.45909</td>
    <td align="right">     -0.1643</td>
    <td align="right">     8.84082</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.13165</td>
    <td align="right">    34.37792</td>
    <td align="right">     -0.7229</td>
    <td align="right">    16.82048</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.94348</td>
    <td align="right">    25.12776</td>
    <td align="right">     -0.8905</td>
    <td align="right">    22.13630</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.79610</td>
    <td align="right">    36.50540</td>
    <td align="right">     -0.6314</td>
    <td align="right">    16.09634</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.77873</td>
    <td align="right">    19.14592</td>
    <td align="right">     -0.9758</td>
    <td align="right">     8.05660</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00262</td>
    <td align="right">    51.34270</td>
    <td align="right">     -0.1643</td>
    <td align="right">    25.51134</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.64650</td>
    <td align="right">    17.81539</td>
    <td align="right">     -1.1327</td>
    <td align="right">    33.49825</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.43954</td>
    <td align="right">    17.23259</td>
    <td align="right">     -1.1832</td>
    <td align="right">    35.68212</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.77366</td>
    <td align="right">    26.08946</td>
    <td align="right">     -0.7926</td>
    <td align="right">    21.66781</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.39947</td>
    <td align="right">    30.45441</td>
    <td align="right">     -0.5948</td>
    <td align="right">    15.32310</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.29235</td>
    <td align="right">    40.30871</td>
    <td align="right">     -1.1177</td>
    <td align="right">    34.73670</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.40206</td>
    <td align="right">    47.87062</td>
    <td align="right">     -0.6621</td>
    <td align="right">    16.31079</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81748</td>
    <td align="right">    53.94093</td>
    <td align="right">     -0.4415</td>
    <td align="right">    10.16219</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75619</td>
    <td align="right">    53.13691</td>
    <td align="right">     -0.4421</td>
    <td align="right">    10.51747</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.37395</td>
    <td align="right">    49.21633</td>
    <td align="right">     -0.6195</td>
    <td align="right">    16.08957</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.97453</td>
    <td align="right">    37.16627</td>
    <td align="right">     -0.1251</td>
    <td align="right">     9.71460</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.83533</td>
    <td align="right">    31.92568</td>
    <td align="right">     -0.7514</td>
    <td align="right">    18.85695</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.97380</td>
    <td align="right">    22.98546</td>
    <td align="right">     -1.0422</td>
    <td align="right">    30.09520</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.24625</td>
    <td align="right">    35.81555</td>
    <td align="right">     -0.7392</td>
    <td align="right">    20.97195</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.43954</td>
    <td align="right">    17.23259</td>
    <td align="right">     -1.1832</td>
    <td align="right">     9.71460</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81748</td>
    <td align="right">    53.94093</td>
    <td align="right">     -0.1251</td>
    <td align="right">    35.68212</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.86154</td>
    <td align="right">    19.71298</td>
    <td align="right">     -0.9652</td>
    <td align="right">    24.97807</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.59145</td>
    <td align="right">    18.71059</td>
    <td align="right">     -1.0105</td>
    <td align="right">    27.28230</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.26259</td>
    <td align="right">    28.14813</td>
    <td align="right">     -0.7431</td>
    <td align="right">    18.37815</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.71400</td>
    <td align="right">    32.55521</td>
    <td align="right">     -0.5444</td>
    <td align="right">    13.21083</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.81624</td>
    <td align="right">    40.28496</td>
    <td align="right">     -0.9459</td>
    <td align="right">    27.77301</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.76554</td>
    <td align="right">    46.87609</td>
    <td align="right">     -0.5162</td>
    <td align="right">    11.99605</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96694</td>
    <td align="right">    51.50160</td>
    <td align="right">     -0.3598</td>
    <td align="right">     8.56887</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89609</td>
    <td align="right">    51.88781</td>
    <td align="right">     -0.4142</td>
    <td align="right">     9.53404</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.43865</td>
    <td align="right">    49.23109</td>
    <td align="right">     -0.6542</td>
    <td align="right">    16.43688</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.77480</td>
    <td align="right">    39.61964</td>
    <td align="right">     -0.2123</td>
    <td align="right">     9.51953</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.12974</td>
    <td align="right">    34.13153</td>
    <td align="right">     -0.7283</td>
    <td align="right">    17.02155</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.84330</td>
    <td align="right">    24.79677</td>
    <td align="right">     -0.9149</td>
    <td align="right">    23.27326</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.68990</td>
    <td align="right">    36.58259</td>
    <td align="right">     -0.6650</td>
    <td align="right">    17.27036</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.59145</td>
    <td align="right">    18.71059</td>
    <td align="right">     -1.0105</td>
    <td align="right">     8.56887</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96694</td>
    <td align="right">    51.88781</td>
    <td align="right">     -0.2123</td>
    <td align="right">    27.77301</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91291</td>
    <td align="right">    19.15314</td>
    <td align="right">     -0.9472</td>
    <td align="right">    24.14400</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91372</td>
    <td align="right">    18.40396</td>
    <td align="right">     -0.9462</td>
    <td align="right">    24.12521</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.25627</td>
    <td align="right">    27.75568</td>
    <td align="right">     -0.7395</td>
    <td align="right">    17.93637</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.65425</td>
    <td align="right">    31.97582</td>
    <td align="right">     -0.5613</td>
    <td align="right">    13.32064</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.88471</td>
    <td align="right">    40.21844</td>
    <td align="right">     -0.9481</td>
    <td align="right">    27.01915</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.82712</td>
    <td align="right">    46.72486</td>
    <td align="right">     -0.5292</td>
    <td align="right">    11.69064</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.94631</td>
    <td align="right">    51.97539</td>
    <td align="right">     -0.4251</td>
    <td align="right">     9.22719</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84099</td>
    <td align="right">    52.05466</td>
    <td align="right">     -0.4894</td>
    <td align="right">    10.66720</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.14587</td>
    <td align="right">    49.84519</td>
    <td align="right">     -0.7927</td>
    <td align="right">    21.04411</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.33853</td>
    <td align="right">    40.26642</td>
    <td align="right">     -0.3369</td>
    <td align="right">    10.52875</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.07014</td>
    <td align="right">    33.75360</td>
    <td align="right">     -0.7579</td>
    <td align="right">    17.84998</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.92401</td>
    <td align="right">    24.37665</td>
    <td align="right">     -0.9020</td>
    <td align="right">    22.58127</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.65903</td>
    <td align="right">    36.50491</td>
    <td align="right">     -0.6961</td>
    <td align="right">    17.46415</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91291</td>
    <td align="right">    18.40396</td>
    <td align="right">     -0.9481</td>
    <td align="right">     9.22719</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94631</td>
    <td align="right">    52.05466</td>
    <td align="right">     -0.3369</td>
    <td align="right">    27.01915</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.91832</td>
    <td align="right">    19.50723</td>
    <td align="right">     -0.9317</td>
    <td align="right">    23.54428</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.85159</td>
    <td align="right">    18.95552</td>
    <td align="right">     -0.9408</td>
    <td align="right">    24.05350</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.50609</td>
    <td align="right">    27.77954</td>
    <td align="right">     -0.6572</td>
    <td align="right">    16.42715</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.24368</td>
    <td align="right">    31.40683</td>
    <td align="right">     -0.4010</td>
    <td align="right">    11.35797</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.23913</td>
    <td align="right">    38.64704</td>
    <td align="right">     -0.7741</td>
    <td align="right">    21.16362</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.88877</td>
    <td align="right">    45.71983</td>
    <td align="right">     -0.4389</td>
    <td align="right">    10.25593</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.01466</td>
    <td align="right">    51.21258</td>
    <td align="right">     -0.3305</td>
    <td align="right">     8.05436</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.93094</td>
    <td align="right">    51.04039</td>
    <td align="right">     -0.3909</td>
    <td align="right">     9.08934</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.33995</td>
    <td align="right">    48.64213</td>
    <td align="right">     -0.6886</td>
    <td align="right">    17.91337</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.67746</td>
    <td align="right">    39.73677</td>
    <td align="right">     -0.2456</td>
    <td align="right">     9.80841</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.11969</td>
    <td align="right">    34.16865</td>
    <td align="right">     -0.7373</td>
    <td align="right">    17.35232</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.94152</td>
    <td align="right">    24.70637</td>
    <td align="right">     -0.8906</td>
    <td align="right">    22.21212</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.82013</td>
    <td align="right">    36.06663</td>
    <td align="right">     -0.6167</td>
    <td align="right">    15.88156</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.85159</td>
    <td align="right">    18.95552</td>
    <td align="right">     -0.9408</td>
    <td align="right">     8.05436</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.01466</td>
    <td align="right">    51.21258</td>
    <td align="right">     -0.2456</td>
    <td align="right">    24.05350</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.15887</td>
    <td align="right">    18.84622</td>
    <td align="right">     -0.8219</td>
    <td align="right">    20.52175</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.13751</td>
    <td align="right">    18.16211</td>
    <td align="right">     -0.8270</td>
    <td align="right">    20.61266</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.91054</td>
    <td align="right">    26.48977</td>
    <td align="right">     -0.5318</td>
    <td align="right">    14.63007</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.40405</td>
    <td align="right">    30.36370</td>
    <td align="right">     -0.3610</td>
    <td align="right">    11.30179</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.09057</td>
    <td align="right">    38.98577</td>
    <td align="right">     -0.8384</td>
    <td align="right">    23.58782</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.78427</td>
    <td align="right">    46.45225</td>
    <td align="right">     -0.5087</td>
    <td align="right">    11.74108</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.92634</td>
    <td align="right">    51.73248</td>
    <td align="right">     -0.3876</td>
    <td align="right">     9.00689</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87601</td>
    <td align="right">    51.32613</td>
    <td align="right">     -0.4027</td>
    <td align="right">     9.65762</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.44855</td>
    <td align="right">    47.92999</td>
    <td align="right">     -0.6152</td>
    <td align="right">    16.33617</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.12100</td>
    <td align="right">    37.86974</td>
    <td align="right">     -0.1176</td>
    <td align="right">     9.76479</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.41534</td>
    <td align="right">    32.92596</td>
    <td align="right">     -0.6429</td>
    <td align="right">    15.59492</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.15815</td>
    <td align="right">    23.95403</td>
    <td align="right">     -0.8046</td>
    <td align="right">    20.07667</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.96884</td>
    <td align="right">    35.54584</td>
    <td align="right">     -0.5697</td>
    <td align="right">    15.20056</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.13751</td>
    <td align="right">    18.16211</td>
    <td align="right">     -0.8384</td>
    <td align="right">     9.00689</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92634</td>
    <td align="right">    51.73248</td>
    <td align="right">     -0.1176</td>
    <td align="right">    23.58782</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.93227</td>
    <td align="right">    19.67883</td>
    <td align="right">     -0.9283</td>
    <td align="right">    23.44856</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82379</td>
    <td align="right">    18.89507</td>
    <td align="right">     -0.9351</td>
    <td align="right">    24.03537</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.54297</td>
    <td align="right">    27.74316</td>
    <td align="right">     -0.6440</td>
    <td align="right">    16.33126</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.14573</td>
    <td align="right">    31.52473</td>
    <td align="right">     -0.4214</td>
    <td align="right">    11.96020</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.06347</td>
    <td align="right">    39.44990</td>
    <td align="right">     -0.8193</td>
    <td align="right">    23.58033</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.81194</td>
    <td align="right">    46.62354</td>
    <td align="right">     -0.4574</td>
    <td align="right">    11.09428</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95090</td>
    <td align="right">    51.81501</td>
    <td align="right">     -0.3330</td>
    <td align="right">     8.64730</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85829</td>
    <td align="right">    51.82608</td>
    <td align="right">     -0.4086</td>
    <td align="right">     9.93186</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.28978</td>
    <td align="right">    49.26248</td>
    <td align="right">     -0.6958</td>
    <td align="right">    18.58254</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.57882</td>
    <td align="right">    39.93416</td>
    <td align="right">     -0.2644</td>
    <td align="right">    10.37119</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.13681</td>
    <td align="right">    34.13237</td>
    <td align="right">     -0.7310</td>
    <td align="right">    17.21949</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.76656</td>
    <td align="right">    24.72835</td>
    <td align="right">     -0.9187</td>
    <td align="right">    23.68596</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.75896</td>
    <td align="right">    36.42657</td>
    <td align="right">     -0.6274</td>
    <td align="right">    16.51919</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.76656</td>
    <td align="right">    18.89507</td>
    <td align="right">     -0.9351</td>
    <td align="right">     8.64730</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95090</td>
    <td align="right">    51.82608</td>
    <td align="right">     -0.2644</td>
    <td align="right">    24.03537</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416394E+09</td>
    <td align="right"> 87684752.60</td>
    <td align="right">       23.67</td>
    <td align="right">0.290452E+09</td>
    <td align="right">0.125942E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    10622.38</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">     7759.18</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">     3501.50</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">     2160.88</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105059E+10</td>
    <td align="right">0.217355E+09</td>
    <td align="right">       47.61</td>
    <td align="right">0.675727E+09</td>
    <td align="right">0.374862E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    21089.03</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">    21089.03</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">     5829.90</td>
    <td align="right">14-APR-13:10</td>
    <td align="right">     3937.74</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126703E+11</td>
    <td align="right">0.247903E+10</td>
    <td align="right">      278.91</td>
    <td align="right">0.102921E+11</td>
    <td align="right">0.237820E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-MAY-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    51174.29</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    41856.86</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">    16310.43</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">     9533.73</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.320031E+11</td>
    <td align="right">0.608071E+10</td>
    <td align="right">      486.16</td>
    <td align="right">0.247872E+11</td>
    <td align="right">0.721587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:25</td>
    <td align="right">   100276.20</td>
    <td align="right">18-JUN-11:53</td>
    <td align="right">    61256.01</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    56626.45</td>
    <td align="right">18-JUN-11:53</td>
    <td align="right">    17128.57</td>
    <td align="right">18-JUN-11:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539172E+11</td>
    <td align="right">0.101058E+11</td>
    <td align="right">      589.94</td>
    <td align="right">0.379063E+11</td>
    <td align="right">0.160109E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   106505.01</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    68303.01</td>
    <td align="right">23-JUL-16:31</td>
    <td align="right">    64355.47</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    18047.31</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460240E+11</td>
    <td align="right">0.858012E+10</td>
    <td align="right">      585.45</td>
    <td align="right">0.335858E+11</td>
    <td align="right">0.124382E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">   101073.20</td>
    <td align="right">27-AUG-13:01</td>
    <td align="right">    69795.59</td>
    <td align="right">06-AUG-18:31</td>
    <td align="right">    52006.75</td>
    <td align="right">22-AUG-21:15</td>
    <td align="right">    17631.80</td>
    <td align="right">27-AUG-13:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.242402E+11</td>
    <td align="right">0.456257E+10</td>
    <td align="right">      384.67</td>
    <td align="right">0.170378E+11</td>
    <td align="right">0.720242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">    93795.21</td>
    <td align="right">10-SEP-14:01</td>
    <td align="right">    65682.67</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">    49115.42</td>
    <td align="right">02-SEP-05:13</td>
    <td align="right">    16154.59</td>
    <td align="right">10-SEP-14:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.676728E+10</td>
    <td align="right">0.128134E+10</td>
    <td align="right">      143.64</td>
    <td align="right">0.502212E+10</td>
    <td align="right">0.174516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    49160.38</td>
    <td align="right">04-OCT-21:43</td>
    <td align="right">    36429.19</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">    19421.72</td>
    <td align="right">04-OCT-21:43</td>
    <td align="right">     8518.47</td>
    <td align="right">04-OCT-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.380101E+09</td>
    <td align="right"> 80026050.21</td>
    <td align="right">       19.83</td>
    <td align="right">0.228328E+09</td>
    <td align="right">0.151773E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    10868.34</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     7027.88</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     4196.53</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">     2206.28</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3370721.87</td>
    <td align="right">   743174.90</td>
    <td align="right">        0.89</td>
    <td align="right">  2055140.10</td>
    <td align="right">  1315581.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">03-DEC-14:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     3720.72</td>
    <td align="right">03-DEC-14:53</td>
    <td align="right">     3011.41</td>
    <td align="right">03-DEC-14:53</td>
    <td align="right">      709.32</td>
    <td align="right">03-DEC-14:53</td>
    <td align="right">      804.35</td>
    <td align="right">03-DEC-14:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177473E+12</td>
    <td align="right">0.334754E+11</td>
    <td align="right">     2560.78</td>
    <td align="right">0.129828E+12</td>
    <td align="right">0.476446E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.539172E+11</td>
    <td align="right">0.101058E+11</td>
    <td align="right">      589.94</td>
    <td align="right">0.379063E+11</td>
    <td align="right">0.160109E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   106505.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69795.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64355.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18047.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.900910E+09</td>
    <td align="right">0.187087E+09</td>
    <td align="right">       36.33</td>
    <td align="right">0.738614E+09</td>
    <td align="right">0.162296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    13323.70</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">    11113.24</td>
    <td align="right">31-MAR-10:40</td>
    <td align="right">     3774.01</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">     2662.44</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175140E+10</td>
    <td align="right">0.357043E+09</td>
    <td align="right">       73.54</td>
    <td align="right">0.125094E+10</td>
    <td align="right">0.500463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">30-APR-16:11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    31421.06</td>
    <td align="right">30-APR-16:11</td>
    <td align="right">    31421.06</td>
    <td align="right">30-APR-16:11</td>
    <td align="right">     6554.20</td>
    <td align="right">14-APR-14:10</td>
    <td align="right">     5482.72</td>
    <td align="right">30-APR-16:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156888E+11</td>
    <td align="right">0.305475E+10</td>
    <td align="right">      311.55</td>
    <td align="right">0.131849E+11</td>
    <td align="right">0.250385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-MAY-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    48636.31</td>
    <td align="right">31-MAY-12:10</td>
    <td align="right">    46577.95</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">    13510.34</td>
    <td align="right">30-MAY-21:55</td>
    <td align="right">     9596.15</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.345822E+11</td>
    <td align="right">0.653488E+10</td>
    <td align="right">      479.78</td>
    <td align="right">0.273279E+11</td>
    <td align="right">0.725426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:35</td>
    <td align="right">   111412.99</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">    54615.33</td>
    <td align="right">18-JUN-14:22</td>
    <td align="right">    63166.55</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">    19051.65</td>
    <td align="right">18-JUN-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.553711E+11</td>
    <td align="right">0.103643E+11</td>
    <td align="right">      565.89</td>
    <td align="right">0.398462E+11</td>
    <td align="right">0.155249E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">   111475.60</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    57792.37</td>
    <td align="right">02-JUL-14:42</td>
    <td align="right">    67347.53</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    18889.58</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.454496E+11</td>
    <td align="right">0.848871E+10</td>
    <td align="right">      550.29</td>
    <td align="right">0.333924E+11</td>
    <td align="right">0.120572E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:25</td>
    <td align="right">    89292.94</td>
    <td align="right">27-AUG-11:42</td>
    <td align="right">    56775.35</td>
    <td align="right">06-AUG-15:21</td>
    <td align="right">    40852.20</td>
    <td align="right">27-AUG-11:42</td>
    <td align="right">    15451.18</td>
    <td align="right">27-AUG-11:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.235677E+11</td>
    <td align="right">0.445937E+10</td>
    <td align="right">      371.11</td>
    <td align="right">0.166508E+11</td>
    <td align="right">0.691689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:35</td>
    <td align="right">    96204.36</td>
    <td align="right">10-SEP-15:23</td>
    <td align="right">    51920.42</td>
    <td align="right">10-SEP-14:42</td>
    <td align="right">    50618.68</td>
    <td align="right">10-SEP-15:23</td>
    <td align="right">    16537.94</td>
    <td align="right">10-SEP-15:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.692323E+10</td>
    <td align="right">0.132394E+10</td>
    <td align="right">      151.32</td>
    <td align="right">0.520061E+10</td>
    <td align="right">0.172263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    43666.22</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">    35834.83</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">    10642.05</td>
    <td align="right">05-OCT-13:10</td>
    <td align="right">     7596.35</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.561235E+09</td>
    <td align="right">0.117564E+09</td>
    <td align="right">       27.33</td>
    <td align="right">0.349343E+09</td>
    <td align="right">0.211892E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    12516.13</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     8403.80</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     4592.94</td>
    <td align="right">01-NOV-10:10</td>
    <td align="right">     2517.38</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 20115751.75</td>
    <td align="right">  4421139.27</td>
    <td align="right">        3.83</td>
    <td align="right"> 11736552.75</td>
    <td align="right">  8379198.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     3392.86</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     2617.78</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">     1460.73</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">      736.68</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184816E+12</td>
    <td align="right">0.348921E+11</td>
    <td align="right">     2570.99</td>
    <td align="right">0.137953E+12</td>
    <td align="right">0.468628E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.553711E+11</td>
    <td align="right">0.103643E+11</td>
    <td align="right">      565.89</td>
    <td align="right">0.398462E+11</td>
    <td align="right">0.155249E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111475.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57792.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67347.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19051.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103218E+10</td>
    <td align="right">0.213032E+09</td>
    <td align="right">       36.33</td>
    <td align="right">0.862645E+09</td>
    <td align="right">0.169531E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    13973.23</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    13412.63</td>
    <td align="right">27-MAR-15:50</td>
    <td align="right">     3908.46</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">     2790.78</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194890E+10</td>
    <td align="right">0.397223E+09</td>
    <td align="right">       80.40</td>
    <td align="right">0.142024E+10</td>
    <td align="right">0.528650E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    34965.04</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">    34965.04</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">     6891.15</td>
    <td align="right">14-APR-14:50</td>
    <td align="right">     6031.60</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175539E+11</td>
    <td align="right">0.338326E+10</td>
    <td align="right">      303.01</td>
    <td align="right">0.150356E+11</td>
    <td align="right">0.251823E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">20-MAY-17:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    59869.31</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">    59446.42</td>
    <td align="right">29-MAY-15:22</td>
    <td align="right">    14640.08</td>
    <td align="right">30-MAY-21:15</td>
    <td align="right">    12154.37</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.379699E+11</td>
    <td align="right">0.709116E+10</td>
    <td align="right">      457.64</td>
    <td align="right">0.305856E+11</td>
    <td align="right">0.738428E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   117326.53</td>
    <td align="right">18-JUN-12:53</td>
    <td align="right">    77106.90</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    67701.31</td>
    <td align="right">18-JUN-12:53</td>
    <td align="right">    20238.17</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.595639E+11</td>
    <td align="right">0.111330E+11</td>
    <td align="right">      542.15</td>
    <td align="right">0.442936E+11</td>
    <td align="right">0.152702E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:35</td>
    <td align="right">   116343.29</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    94750.55</td>
    <td align="right">02-JUL-15:52</td>
    <td align="right">    70547.23</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    22467.74</td>
    <td align="right">02-JUL-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.475970E+11</td>
    <td align="right">0.885863E+10</td>
    <td align="right">      520.78</td>
    <td align="right">0.360668E+11</td>
    <td align="right">0.115302E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">    94824.28</td>
    <td align="right">06-AUG-15:32</td>
    <td align="right">    85600.87</td>
    <td align="right">06-AUG-15:32</td>
    <td align="right">    40125.22</td>
    <td align="right">22-AUG-21:15</td>
    <td align="right">    18147.67</td>
    <td align="right">06-AUG-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.239902E+11</td>
    <td align="right">0.452784E+10</td>
    <td align="right">      349.59</td>
    <td align="right">0.173868E+11</td>
    <td align="right">0.660340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">    92063.95</td>
    <td align="right">10-SEP-14:12</td>
    <td align="right">    62803.88</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">    48015.66</td>
    <td align="right">10-SEP-14:12</td>
    <td align="right">    15869.68</td>
    <td align="right">10-SEP-14:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.685098E+10</td>
    <td align="right">0.130955E+10</td>
    <td align="right">      142.37</td>
    <td align="right">0.528249E+10</td>
    <td align="right">0.156849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    48715.17</td>
    <td align="right">04-OCT-14:40</td>
    <td align="right">    41174.83</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">     9191.65</td>
    <td align="right">05-OCT-13:30</td>
    <td align="right">     8478.24</td>
    <td align="right">04-OCT-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578723E+09</td>
    <td align="right">0.121472E+09</td>
    <td align="right">       27.17</td>
    <td align="right">0.363154E+09</td>
    <td align="right">0.215570E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    12459.99</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">     8214.89</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     4669.98</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">     2517.83</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 18604681.19</td>
    <td align="right">  4094564.07</td>
    <td align="right">        3.33</td>
    <td align="right"> 10788582.48</td>
    <td align="right">  7816098.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     3142.33</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">     2613.60</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">     1327.53</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">      684.56</td>
    <td align="right">03-DEC-14:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197104E+12</td>
    <td align="right">0.370393E+11</td>
    <td align="right">     2462.77</td>
    <td align="right">0.151308E+12</td>
    <td align="right">0.457965E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.595639E+11</td>
    <td align="right">0.111330E+11</td>
    <td align="right">      542.15</td>
    <td align="right">0.442936E+11</td>
    <td align="right">0.152702E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   117326.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94750.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70547.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22467.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        4.35</td>
    <td align="right">     2312.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">       72.08</td>
    <td align="right">     2286.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">      326.39</td>
    <td align="right">     1496.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">      631.77</td>
    <td align="right">      975.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">     1061.53</td>
    <td align="right">      624.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1467.91</td>
    <td align="right">      422.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">     1613.75</td>
    <td align="right">      299.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">     1254.54</td>
    <td align="right">      380.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">      783.87</td>
    <td align="right">      588.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">      436.03</td>
    <td align="right">      894.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">      109.41</td>
    <td align="right">     1423.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">       16.43</td>
    <td align="right">     2121.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      848.37</td>
    <td align="right">       21.75</td>
    <td align="right">      826.62</td>
    <td align="right">      651.81</td>
    <td align="right">     1146.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        4.35</td>
    <td align="right">      299.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1613.75</td>
    <td align="right">     2312.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      505.26</td>
    <td align="right">      162.93</td>
    <td align="right">      342.34</td>
    <td align="right">      201.45</td>
    <td align="right">     1408.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      683.14</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">      263.39</td>
    <td align="right">     1404.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1052.51</td>
    <td align="right">      370.63</td>
    <td align="right">      681.89</td>
    <td align="right">      809.01</td>
    <td align="right">      930.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1334.62</td>
    <td align="right">      529.40</td>
    <td align="right">      805.23</td>
    <td align="right">     1237.77</td>
    <td align="right">      621.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1666.64</td>
    <td align="right">      754.27</td>
    <td align="right">      912.37</td>
    <td align="right">     1837.77</td>
    <td align="right">      427.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2069.51</td>
    <td align="right">      286.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1673.87</td>
    <td align="right">      719.96</td>
    <td align="right">      953.91</td>
    <td align="right">     2133.46</td>
    <td align="right">      201.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1567.77</td>
    <td align="right">      658.05</td>
    <td align="right">      909.72</td>
    <td align="right">     1930.63</td>
    <td align="right">      257.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1130.89</td>
    <td align="right">      448.13</td>
    <td align="right">      682.77</td>
    <td align="right">     1263.29</td>
    <td align="right">      381.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      826.56</td>
    <td align="right">      296.92</td>
    <td align="right">      529.64</td>
    <td align="right">      775.43</td>
    <td align="right">      572.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.14</td>
    <td align="right">      107.03</td>
    <td align="right">      353.11</td>
    <td align="right">      241.57</td>
    <td align="right">      896.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      128.44</td>
    <td align="right">     1326.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1088.56</td>
    <td align="right">      422.70</td>
    <td align="right">      665.86</td>
    <td align="right">     1079.56</td>
    <td align="right">      722.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      128.44</td>
    <td align="right">      201.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2133.46</td>
    <td align="right">     1408.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1780.85</td>
    <td align="right">     1039.53</td>
    <td align="right">      741.31</td>
    <td align="right">     1439.69</td>
    <td align="right">     1993.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1969.12</td>
    <td align="right">      903.44</td>
    <td align="right">     1065.68</td>
    <td align="right">     1509.29</td>
    <td align="right">     2013.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1195.08</td>
    <td align="right">     2261.55</td>
    <td align="right">     1422.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2060.06</td>
    <td align="right">      789.84</td>
    <td align="right">     1270.22</td>
    <td align="right">     2090.19</td>
    <td align="right">     1002.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1836.62</td>
    <td align="right">      504.46</td>
    <td align="right">     1332.16</td>
    <td align="right">     2074.13</td>
    <td align="right">      689.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1674.93</td>
    <td align="right">      325.93</td>
    <td align="right">     1349.00</td>
    <td align="right">     2052.06</td>
    <td align="right">      456.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1753.68</td>
    <td align="right">      400.49</td>
    <td align="right">     1353.19</td>
    <td align="right">     2365.16</td>
    <td align="right">      319.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2091.64</td>
    <td align="right">      724.76</td>
    <td align="right">     1366.87</td>
    <td align="right">     2706.90</td>
    <td align="right">      405.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2148.43</td>
    <td align="right">      993.20</td>
    <td align="right">     1155.23</td>
    <td align="right">     2580.25</td>
    <td align="right">      607.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2144.76</td>
    <td align="right">     1148.14</td>
    <td align="right">      996.62</td>
    <td align="right">     2334.30</td>
    <td align="right">      888.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1345.14</td>
    <td align="right">      620.43</td>
    <td align="right">      724.71</td>
    <td align="right">     1134.20</td>
    <td align="right">     1313.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1321.85</td>
    <td align="right">      644.77</td>
    <td align="right">      677.08</td>
    <td align="right">      962.84</td>
    <td align="right">     1853.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1874.42</td>
    <td align="right">      772.10</td>
    <td align="right">     1102.32</td>
    <td align="right">     1962.86</td>
    <td align="right">     1075.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1321.85</td>
    <td align="right">      325.93</td>
    <td align="right">      677.08</td>
    <td align="right">      962.84</td>
    <td align="right">      319.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1366.87</td>
    <td align="right">     2706.90</td>
    <td align="right">     2013.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      433.51</td>
    <td align="right">      101.77</td>
    <td align="right">      331.74</td>
    <td align="right">      125.75</td>
    <td align="right">     1463.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      722.87</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">      331.72</td>
    <td align="right">     1419.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1085.55</td>
    <td align="right">      405.99</td>
    <td align="right">      679.57</td>
    <td align="right">      853.34</td>
    <td align="right">      959.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1349.57</td>
    <td align="right">      531.12</td>
    <td align="right">      818.45</td>
    <td align="right">     1269.74</td>
    <td align="right">      647.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1624.36</td>
    <td align="right">      688.44</td>
    <td align="right">      935.92</td>
    <td align="right">     1799.63</td>
    <td align="right">      450.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.79</td>
    <td align="right">      717.96</td>
    <td align="right">      975.82</td>
    <td align="right">     2042.76</td>
    <td align="right">      307.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2425.35</td>
    <td align="right">      220.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1558.14</td>
    <td align="right">      659.23</td>
    <td align="right">      898.91</td>
    <td align="right">     1927.80</td>
    <td align="right">      272.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1127.28</td>
    <td align="right">      426.47</td>
    <td align="right">      700.81</td>
    <td align="right">     1272.03</td>
    <td align="right">      400.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.30</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">      747.95</td>
    <td align="right">      594.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.00</td>
    <td align="right">       91.97</td>
    <td align="right">      359.03</td>
    <td align="right">      231.19</td>
    <td align="right">      916.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">      105.77</td>
    <td align="right">     1341.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1093.88</td>
    <td align="right">      421.13</td>
    <td align="right">      672.75</td>
    <td align="right">     1099.49</td>
    <td align="right">      745.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">      105.77</td>
    <td align="right">      220.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2425.35</td>
    <td align="right">     1463.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.04</td>
    <td align="right">        0.00</td>
    <td align="right">      138.04</td>
    <td align="right">        1.82</td>
    <td align="right">      763.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.26</td>
    <td align="right">        0.00</td>
    <td align="right">      216.26</td>
    <td align="right">       26.54</td>
    <td align="right">      753.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      277.40</td>
    <td align="right">        0.00</td>
    <td align="right">      277.40</td>
    <td align="right">      118.58</td>
    <td align="right">      487.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.51</td>
    <td align="right">        1.21</td>
    <td align="right">      337.30</td>
    <td align="right">      226.46</td>
    <td align="right">      315.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.91</td>
    <td align="right">       15.42</td>
    <td align="right">      382.50</td>
    <td align="right">      375.78</td>
    <td align="right">      197.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.32</td>
    <td align="right">       36.72</td>
    <td align="right">      409.60</td>
    <td align="right">      504.20</td>
    <td align="right">      134.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.09</td>
    <td align="right">       27.96</td>
    <td align="right">      403.13</td>
    <td align="right">      548.58</td>
    <td align="right">       96.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      370.10</td>
    <td align="right">        5.25</td>
    <td align="right">      364.86</td>
    <td align="right">      425.29</td>
    <td align="right">      125.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.06</td>
    <td align="right">        0.05</td>
    <td align="right">      279.01</td>
    <td align="right">      262.53</td>
    <td align="right">      204.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.96</td>
    <td align="right">        0.00</td>
    <td align="right">      217.96</td>
    <td align="right">      142.21</td>
    <td align="right">      316.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.05</td>
    <td align="right">        0.00</td>
    <td align="right">      150.05</td>
    <td align="right">       36.72</td>
    <td align="right">      479.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        5.93</td>
    <td align="right">      706.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.78</td>
    <td align="right">        7.25</td>
    <td align="right">      275.53</td>
    <td align="right">      224.12</td>
    <td align="right">      379.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        1.82</td>
    <td align="right">       96.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.32</td>
    <td align="right">       36.72</td>
    <td align="right">      409.60</td>
    <td align="right">      548.58</td>
    <td align="right">      763.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.05</td>
    <td align="right">        0.00</td>
    <td align="right">      138.05</td>
    <td align="right">        1.82</td>
    <td align="right">      763.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.26</td>
    <td align="right">        0.00</td>
    <td align="right">      216.26</td>
    <td align="right">       26.54</td>
    <td align="right">      753.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      277.41</td>
    <td align="right">        0.00</td>
    <td align="right">      277.41</td>
    <td align="right">      118.58</td>
    <td align="right">      487.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.53</td>
    <td align="right">        1.21</td>
    <td align="right">      337.31</td>
    <td align="right">      226.46</td>
    <td align="right">      315.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.93</td>
    <td align="right">       15.42</td>
    <td align="right">      382.51</td>
    <td align="right">      375.80</td>
    <td align="right">      197.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      504.22</td>
    <td align="right">      134.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.10</td>
    <td align="right">       27.96</td>
    <td align="right">      403.15</td>
    <td align="right">      548.60</td>
    <td align="right">       96.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      370.12</td>
    <td align="right">        5.25</td>
    <td align="right">      364.87</td>
    <td align="right">      425.31</td>
    <td align="right">      125.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.07</td>
    <td align="right">        0.05</td>
    <td align="right">      279.02</td>
    <td align="right">      262.53</td>
    <td align="right">      204.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.97</td>
    <td align="right">        0.00</td>
    <td align="right">      217.97</td>
    <td align="right">      142.21</td>
    <td align="right">      316.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.06</td>
    <td align="right">        0.00</td>
    <td align="right">      150.06</td>
    <td align="right">       36.72</td>
    <td align="right">      479.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        5.93</td>
    <td align="right">      706.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.79</td>
    <td align="right">        7.25</td>
    <td align="right">      275.54</td>
    <td align="right">      224.13</td>
    <td align="right">      379.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        1.82</td>
    <td align="right">       96.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      548.60</td>
    <td align="right">      763.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.05</td>
    <td align="right">        0.00</td>
    <td align="right">      138.05</td>
    <td align="right">        1.82</td>
    <td align="right">      763.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.26</td>
    <td align="right">        0.00</td>
    <td align="right">      216.26</td>
    <td align="right">       26.54</td>
    <td align="right">      753.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      277.41</td>
    <td align="right">        0.00</td>
    <td align="right">      277.41</td>
    <td align="right">      118.58</td>
    <td align="right">      487.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.53</td>
    <td align="right">        1.21</td>
    <td align="right">      337.31</td>
    <td align="right">      226.46</td>
    <td align="right">      315.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.93</td>
    <td align="right">       15.42</td>
    <td align="right">      382.51</td>
    <td align="right">      375.80</td>
    <td align="right">      197.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      504.22</td>
    <td align="right">      134.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.10</td>
    <td align="right">       27.96</td>
    <td align="right">      403.15</td>
    <td align="right">      548.60</td>
    <td align="right">       96.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      370.12</td>
    <td align="right">        5.25</td>
    <td align="right">      364.87</td>
    <td align="right">      425.31</td>
    <td align="right">      125.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.07</td>
    <td align="right">        0.05</td>
    <td align="right">      279.02</td>
    <td align="right">      262.53</td>
    <td align="right">      204.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.97</td>
    <td align="right">        0.00</td>
    <td align="right">      217.97</td>
    <td align="right">      142.21</td>
    <td align="right">      316.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.06</td>
    <td align="right">        0.00</td>
    <td align="right">      150.06</td>
    <td align="right">       36.72</td>
    <td align="right">      479.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        5.93</td>
    <td align="right">      706.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.79</td>
    <td align="right">        7.25</td>
    <td align="right">      275.54</td>
    <td align="right">      224.13</td>
    <td align="right">      379.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        1.82</td>
    <td align="right">       96.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      548.60</td>
    <td align="right">      763.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.04</td>
    <td align="right">      156.73</td>
    <td align="right">      329.31</td>
    <td align="right">      198.55</td>
    <td align="right">     1345.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      657.14</td>
    <td align="right">      149.20</td>
    <td align="right">      507.94</td>
    <td align="right">      264.26</td>
    <td align="right">     1331.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1012.46</td>
    <td align="right">      356.52</td>
    <td align="right">      655.94</td>
    <td align="right">      803.16</td>
    <td align="right">      881.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1283.84</td>
    <td align="right">      509.25</td>
    <td align="right">      774.59</td>
    <td align="right">     1224.51</td>
    <td align="right">      592.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1603.22</td>
    <td align="right">      725.57</td>
    <td align="right">      877.66</td>
    <td align="right">     1794.49</td>
    <td align="right">      412.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1664.22</td>
    <td align="right">      726.71</td>
    <td align="right">      937.51</td>
    <td align="right">     2013.20</td>
    <td align="right">      276.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1610.18</td>
    <td align="right">      692.56</td>
    <td align="right">      917.62</td>
    <td align="right">     2070.76</td>
    <td align="right">      196.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1508.11</td>
    <td align="right">      633.01</td>
    <td align="right">      875.11</td>
    <td align="right">     1869.34</td>
    <td align="right">      257.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1087.86</td>
    <td align="right">      431.07</td>
    <td align="right">      656.79</td>
    <td align="right">     1214.25</td>
    <td align="right">      396.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.11</td>
    <td align="right">      285.62</td>
    <td align="right">      509.49</td>
    <td align="right">      735.58</td>
    <td align="right">      599.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      442.63</td>
    <td align="right">      102.95</td>
    <td align="right">      339.67</td>
    <td align="right">      233.71</td>
    <td align="right">      875.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      386.50</td>
    <td align="right">       89.91</td>
    <td align="right">      296.60</td>
    <td align="right">      126.05</td>
    <td align="right">     1272.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1047.14</td>
    <td align="right">      406.62</td>
    <td align="right">      640.53</td>
    <td align="right">     1050.70</td>
    <td align="right">      699.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      386.50</td>
    <td align="right">       89.91</td>
    <td align="right">      296.60</td>
    <td align="right">      126.05</td>
    <td align="right">      196.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1664.22</td>
    <td align="right">      726.71</td>
    <td align="right">      937.51</td>
    <td align="right">     2070.76</td>
    <td align="right">     1345.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.22</td>
    <td align="right">        6.20</td>
    <td align="right">       13.02</td>
    <td align="right">        7.85</td>
    <td align="right">       53.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.98</td>
    <td align="right">        5.90</td>
    <td align="right">       20.08</td>
    <td align="right">       10.45</td>
    <td align="right">       52.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.03</td>
    <td align="right">       14.10</td>
    <td align="right">       25.94</td>
    <td align="right">       31.76</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.76</td>
    <td align="right">       20.14</td>
    <td align="right">       30.63</td>
    <td align="right">       48.42</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       63.39</td>
    <td align="right">       28.69</td>
    <td align="right">       34.70</td>
    <td align="right">       70.95</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       65.80</td>
    <td align="right">       28.73</td>
    <td align="right">       37.07</td>
    <td align="right">       79.60</td>
    <td align="right">       10.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.67</td>
    <td align="right">       27.38</td>
    <td align="right">       36.28</td>
    <td align="right">       81.88</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.63</td>
    <td align="right">       25.03</td>
    <td align="right">       34.60</td>
    <td align="right">       73.91</td>
    <td align="right">       10.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.01</td>
    <td align="right">       17.04</td>
    <td align="right">       25.97</td>
    <td align="right">       48.01</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.44</td>
    <td align="right">       11.29</td>
    <td align="right">       20.14</td>
    <td align="right">       29.08</td>
    <td align="right">       23.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.50</td>
    <td align="right">        4.07</td>
    <td align="right">       13.43</td>
    <td align="right">        9.24</td>
    <td align="right">       34.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.28</td>
    <td align="right">        3.55</td>
    <td align="right">       11.73</td>
    <td align="right">        4.98</td>
    <td align="right">       50.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.40</td>
    <td align="right">       16.08</td>
    <td align="right">       25.33</td>
    <td align="right">       41.54</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.28</td>
    <td align="right">        3.55</td>
    <td align="right">       11.73</td>
    <td align="right">        4.98</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.80</td>
    <td align="right">       28.73</td>
    <td align="right">       37.07</td>
    <td align="right">       81.88</td>
    <td align="right">       53.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      593.60</td>
    <td align="right">      346.50</td>
    <td align="right">      247.10</td>
    <td align="right">      497.60</td>
    <td align="right">      642.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.36</td>
    <td align="right">      301.14</td>
    <td align="right">      355.22</td>
    <td align="right">      526.32</td>
    <td align="right">      645.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      398.35</td>
    <td align="right">      780.44</td>
    <td align="right">      461.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.68</td>
    <td align="right">      263.27</td>
    <td align="right">      423.40</td>
    <td align="right">      720.71</td>
    <td align="right">      327.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      612.20</td>
    <td align="right">      168.15</td>
    <td align="right">      444.05</td>
    <td align="right">      712.36</td>
    <td align="right">      224.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.30</td>
    <td align="right">      108.64</td>
    <td align="right">      449.66</td>
    <td align="right">      700.58</td>
    <td align="right">      148.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      584.55</td>
    <td align="right">      133.49</td>
    <td align="right">      451.06</td>
    <td align="right">      799.71</td>
    <td align="right">      106.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.20</td>
    <td align="right">      241.58</td>
    <td align="right">      455.62</td>
    <td align="right">      911.82</td>
    <td align="right">      139.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.13</td>
    <td align="right">      331.06</td>
    <td align="right">      385.07</td>
    <td align="right">      863.64</td>
    <td align="right">      219.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      714.91</td>
    <td align="right">      382.70</td>
    <td align="right">      332.20</td>
    <td align="right">      779.37</td>
    <td align="right">      324.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.37</td>
    <td align="right">      206.81</td>
    <td align="right">      241.57</td>
    <td align="right">      385.80</td>
    <td align="right">      441.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.61</td>
    <td align="right">      214.92</td>
    <td align="right">      225.69</td>
    <td align="right">      332.79</td>
    <td align="right">      602.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.80</td>
    <td align="right">      257.36</td>
    <td align="right">      367.43</td>
    <td align="right">      668.76</td>
    <td align="right">      355.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      440.61</td>
    <td align="right">      108.64</td>
    <td align="right">      225.69</td>
    <td align="right">      332.79</td>
    <td align="right">      106.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      455.62</td>
    <td align="right">      911.82</td>
    <td align="right">      645.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      593.60</td>
    <td align="right">      346.50</td>
    <td align="right">      247.10</td>
    <td align="right">      497.60</td>
    <td align="right">      642.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.36</td>
    <td align="right">      301.14</td>
    <td align="right">      355.22</td>
    <td align="right">      526.32</td>
    <td align="right">      645.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      398.35</td>
    <td align="right">      780.44</td>
    <td align="right">      461.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.68</td>
    <td align="right">      263.27</td>
    <td align="right">      423.40</td>
    <td align="right">      720.71</td>
    <td align="right">      327.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      612.20</td>
    <td align="right">      168.15</td>
    <td align="right">      444.05</td>
    <td align="right">      712.36</td>
    <td align="right">      224.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.30</td>
    <td align="right">      108.64</td>
    <td align="right">      449.66</td>
    <td align="right">      700.58</td>
    <td align="right">      148.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      584.55</td>
    <td align="right">      133.49</td>
    <td align="right">      451.06</td>
    <td align="right">      799.71</td>
    <td align="right">      106.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.20</td>
    <td align="right">      241.58</td>
    <td align="right">      455.62</td>
    <td align="right">      911.82</td>
    <td align="right">      139.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.13</td>
    <td align="right">      331.06</td>
    <td align="right">      385.07</td>
    <td align="right">      863.64</td>
    <td align="right">      219.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      714.91</td>
    <td align="right">      382.70</td>
    <td align="right">      332.20</td>
    <td align="right">      779.37</td>
    <td align="right">      324.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.37</td>
    <td align="right">      206.81</td>
    <td align="right">      241.57</td>
    <td align="right">      385.80</td>
    <td align="right">      441.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.61</td>
    <td align="right">      214.92</td>
    <td align="right">      225.69</td>
    <td align="right">      332.79</td>
    <td align="right">      602.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.80</td>
    <td align="right">      257.36</td>
    <td align="right">      367.43</td>
    <td align="right">      668.76</td>
    <td align="right">      355.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      440.61</td>
    <td align="right">      108.64</td>
    <td align="right">      225.69</td>
    <td align="right">      332.79</td>
    <td align="right">      106.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      455.62</td>
    <td align="right">      911.82</td>
    <td align="right">      645.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      593.57</td>
    <td align="right">      346.48</td>
    <td align="right">      247.09</td>
    <td align="right">      497.57</td>
    <td align="right">      642.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.32</td>
    <td align="right">      301.12</td>
    <td align="right">      355.20</td>
    <td align="right">      526.29</td>
    <td align="right">      645.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.75</td>
    <td align="right">      390.42</td>
    <td align="right">      398.33</td>
    <td align="right">      780.39</td>
    <td align="right">      461.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.63</td>
    <td align="right">      263.26</td>
    <td align="right">      423.38</td>
    <td align="right">      720.66</td>
    <td align="right">      327.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      612.16</td>
    <td align="right">      168.14</td>
    <td align="right">      444.02</td>
    <td align="right">      712.32</td>
    <td align="right">      224.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.27</td>
    <td align="right">      108.63</td>
    <td align="right">      449.63</td>
    <td align="right">      700.54</td>
    <td align="right">      148.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      584.52</td>
    <td align="right">      133.49</td>
    <td align="right">      451.03</td>
    <td align="right">      799.66</td>
    <td align="right">      106.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.16</td>
    <td align="right">      241.57</td>
    <td align="right">      455.59</td>
    <td align="right">      911.77</td>
    <td align="right">      139.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.09</td>
    <td align="right">      331.04</td>
    <td align="right">      385.05</td>
    <td align="right">      863.58</td>
    <td align="right">      219.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      714.86</td>
    <td align="right">      382.68</td>
    <td align="right">      332.18</td>
    <td align="right">      779.32</td>
    <td align="right">      324.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.34</td>
    <td align="right">      206.79</td>
    <td align="right">      241.55</td>
    <td align="right">      385.78</td>
    <td align="right">      441.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.58</td>
    <td align="right">      214.91</td>
    <td align="right">      225.67</td>
    <td align="right">      332.77</td>
    <td align="right">      602.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.76</td>
    <td align="right">      257.35</td>
    <td align="right">      367.41</td>
    <td align="right">      668.71</td>
    <td align="right">      355.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      440.58</td>
    <td align="right">      108.63</td>
    <td align="right">      225.67</td>
    <td align="right">      332.77</td>
    <td align="right">      106.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.75</td>
    <td align="right">      390.42</td>
    <td align="right">      455.59</td>
    <td align="right">      911.77</td>
    <td align="right">      645.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      417.01</td>
    <td align="right">       97.90</td>
    <td align="right">      319.12</td>
    <td align="right">      126.58</td>
    <td align="right">     1390.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      695.36</td>
    <td align="right">      180.25</td>
    <td align="right">      515.11</td>
    <td align="right">      334.10</td>
    <td align="right">     1344.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1044.25</td>
    <td align="right">      390.54</td>
    <td align="right">      653.71</td>
    <td align="right">      851.07</td>
    <td align="right">      908.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1298.22</td>
    <td align="right">      510.91</td>
    <td align="right">      787.31</td>
    <td align="right">     1258.24</td>
    <td align="right">      617.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1562.56</td>
    <td align="right">      662.25</td>
    <td align="right">      900.31</td>
    <td align="right">     1759.02</td>
    <td align="right">      438.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1629.34</td>
    <td align="right">      690.64</td>
    <td align="right">      938.70</td>
    <td align="right">     1988.91</td>
    <td align="right">      298.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1812.31</td>
    <td align="right">      857.35</td>
    <td align="right">      954.96</td>
    <td align="right">     2353.29</td>
    <td align="right">      219.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1498.86</td>
    <td align="right">      634.14</td>
    <td align="right">      864.71</td>
    <td align="right">     1868.59</td>
    <td align="right">      273.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1084.39</td>
    <td align="right">      410.24</td>
    <td align="right">      674.14</td>
    <td align="right">     1223.42</td>
    <td align="right">      415.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      765.04</td>
    <td align="right">      254.64</td>
    <td align="right">      510.40</td>
    <td align="right">      712.10</td>
    <td align="right">      618.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      433.84</td>
    <td align="right">       88.47</td>
    <td align="right">      345.37</td>
    <td align="right">      225.12</td>
    <td align="right">      893.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      359.01</td>
    <td align="right">       64.71</td>
    <td align="right">      294.30</td>
    <td align="right">      104.96</td>
    <td align="right">     1286.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1052.26</td>
    <td align="right">      405.10</td>
    <td align="right">      647.16</td>
    <td align="right">     1071.97</td>
    <td align="right">      722.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      359.01</td>
    <td align="right">       64.71</td>
    <td align="right">      294.30</td>
    <td align="right">      104.96</td>
    <td align="right">      219.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1812.31</td>
    <td align="right">      857.35</td>
    <td align="right">      954.96</td>
    <td align="right">     2353.29</td>
    <td align="right">     1390.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.49</td>
    <td align="right">        3.87</td>
    <td align="right">       12.62</td>
    <td align="right">        5.00</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.49</td>
    <td align="right">        7.13</td>
    <td align="right">       20.37</td>
    <td align="right">       13.21</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.29</td>
    <td align="right">       15.44</td>
    <td align="right">       25.85</td>
    <td align="right">       33.65</td>
    <td align="right">       35.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.33</td>
    <td align="right">       20.20</td>
    <td align="right">       31.13</td>
    <td align="right">       49.75</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.78</td>
    <td align="right">       26.18</td>
    <td align="right">       35.60</td>
    <td align="right">       69.55</td>
    <td align="right">       17.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.42</td>
    <td align="right">       27.31</td>
    <td align="right">       37.12</td>
    <td align="right">       78.64</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.66</td>
    <td align="right">       33.90</td>
    <td align="right">       37.76</td>
    <td align="right">       93.05</td>
    <td align="right">        8.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.26</td>
    <td align="right">       25.07</td>
    <td align="right">       34.19</td>
    <td align="right">       73.88</td>
    <td align="right">       10.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.88</td>
    <td align="right">       16.22</td>
    <td align="right">       26.65</td>
    <td align="right">       48.37</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.25</td>
    <td align="right">       10.07</td>
    <td align="right">       20.18</td>
    <td align="right">       28.16</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.15</td>
    <td align="right">        3.50</td>
    <td align="right">       13.66</td>
    <td align="right">        8.90</td>
    <td align="right">       35.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.19</td>
    <td align="right">        2.56</td>
    <td align="right">       11.64</td>
    <td align="right">        4.15</td>
    <td align="right">       50.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.61</td>
    <td align="right">       16.02</td>
    <td align="right">       25.59</td>
    <td align="right">       42.38</td>
    <td align="right">       28.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.19</td>
    <td align="right">        2.56</td>
    <td align="right">       11.64</td>
    <td align="right">        4.15</td>
    <td align="right">        8.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.66</td>
    <td align="right">       33.90</td>
    <td align="right">       37.76</td>
    <td align="right">       93.05</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        4.05</td>
    <td align="right">     2337.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">       71.37</td>
    <td align="right">     2310.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">      326.32</td>
    <td align="right">     1515.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">      630.37</td>
    <td align="right">      995.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">     1053.22</td>
    <td align="right">      650.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1469.28</td>
    <td align="right">      432.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">     1618.96</td>
    <td align="right">      304.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">     1255.40</td>
    <td align="right">      390.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">      773.80</td>
    <td align="right">      621.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">      421.66</td>
    <td align="right">      939.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">      106.37</td>
    <td align="right">     1448.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">       15.94</td>
    <td align="right">     2147.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      848.37</td>
    <td align="right">       21.75</td>
    <td align="right">      826.62</td>
    <td align="right">      649.19</td>
    <td align="right">     1168.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        4.05</td>
    <td align="right">      304.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1618.96</td>
    <td align="right">     2337.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      505.26</td>
    <td align="right">      162.93</td>
    <td align="right">      342.34</td>
    <td align="right">      199.86</td>
    <td align="right">     1422.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      683.14</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">      262.20</td>
    <td align="right">     1415.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1052.51</td>
    <td align="right">      370.63</td>
    <td align="right">      681.89</td>
    <td align="right">      805.01</td>
    <td align="right">      941.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1334.62</td>
    <td align="right">      529.40</td>
    <td align="right">      805.23</td>
    <td align="right">     1230.93</td>
    <td align="right">      634.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1666.64</td>
    <td align="right">      754.27</td>
    <td align="right">      912.37</td>
    <td align="right">     1833.97</td>
    <td align="right">      443.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2072.84</td>
    <td align="right">      291.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1673.87</td>
    <td align="right">      719.96</td>
    <td align="right">      953.91</td>
    <td align="right">     2138.97</td>
    <td align="right">      203.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1567.77</td>
    <td align="right">      658.05</td>
    <td align="right">      909.72</td>
    <td align="right">     1933.61</td>
    <td align="right">      262.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1130.89</td>
    <td align="right">      448.13</td>
    <td align="right">      682.77</td>
    <td align="right">     1256.59</td>
    <td align="right">      400.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      826.56</td>
    <td align="right">      296.92</td>
    <td align="right">      529.64</td>
    <td align="right">      761.86</td>
    <td align="right">      601.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.14</td>
    <td align="right">      107.03</td>
    <td align="right">      353.11</td>
    <td align="right">      237.15</td>
    <td align="right">      912.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      127.01</td>
    <td align="right">     1340.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1088.56</td>
    <td align="right">      422.70</td>
    <td align="right">      665.86</td>
    <td align="right">     1076.92</td>
    <td align="right">      735.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      127.01</td>
    <td align="right">      203.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2138.97</td>
    <td align="right">     1422.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1780.85</td>
    <td align="right">     1039.53</td>
    <td align="right">      741.31</td>
    <td align="right">     1436.34</td>
    <td align="right">     2014.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1969.12</td>
    <td align="right">      903.44</td>
    <td align="right">     1065.68</td>
    <td align="right">     1507.84</td>
    <td align="right">     2032.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1195.08</td>
    <td align="right">     2262.58</td>
    <td align="right">     1440.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2060.06</td>
    <td align="right">      789.84</td>
    <td align="right">     1270.22</td>
    <td align="right">     2088.32</td>
    <td align="right">     1024.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1836.62</td>
    <td align="right">      504.46</td>
    <td align="right">     1332.16</td>
    <td align="right">     2070.46</td>
    <td align="right">      718.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1674.93</td>
    <td align="right">      325.93</td>
    <td align="right">     1349.00</td>
    <td align="right">     2056.55</td>
    <td align="right">      468.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1753.68</td>
    <td align="right">      400.49</td>
    <td align="right">     1353.19</td>
    <td align="right">     2372.99</td>
    <td align="right">      325.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2091.64</td>
    <td align="right">      724.76</td>
    <td align="right">     1366.87</td>
    <td align="right">     2712.09</td>
    <td align="right">      416.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2148.43</td>
    <td align="right">      993.20</td>
    <td align="right">     1155.23</td>
    <td align="right">     2574.19</td>
    <td align="right">      638.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2144.76</td>
    <td align="right">     1148.14</td>
    <td align="right">      996.62</td>
    <td align="right">     2320.75</td>
    <td align="right">      934.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1345.14</td>
    <td align="right">      620.43</td>
    <td align="right">      724.71</td>
    <td align="right">     1129.01</td>
    <td align="right">     1337.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1321.85</td>
    <td align="right">      644.77</td>
    <td align="right">      677.08</td>
    <td align="right">      959.77</td>
    <td align="right">     1874.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1874.42</td>
    <td align="right">      772.10</td>
    <td align="right">     1102.32</td>
    <td align="right">     1961.22</td>
    <td align="right">     1097.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1321.85</td>
    <td align="right">      325.93</td>
    <td align="right">      677.08</td>
    <td align="right">      959.77</td>
    <td align="right">      325.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1366.87</td>
    <td align="right">     2712.09</td>
    <td align="right">     2032.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      433.51</td>
    <td align="right">      101.77</td>
    <td align="right">      331.74</td>
    <td align="right">      125.59</td>
    <td align="right">     1476.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      722.87</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">      332.05</td>
    <td align="right">     1431.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1085.55</td>
    <td align="right">      405.99</td>
    <td align="right">      679.57</td>
    <td align="right">      854.87</td>
    <td align="right">      972.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1349.57</td>
    <td align="right">      531.12</td>
    <td align="right">      818.45</td>
    <td align="right">     1269.93</td>
    <td align="right">      662.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1624.36</td>
    <td align="right">      688.44</td>
    <td align="right">      935.92</td>
    <td align="right">     1797.07</td>
    <td align="right">      469.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.79</td>
    <td align="right">      717.96</td>
    <td align="right">      975.82</td>
    <td align="right">     2046.31</td>
    <td align="right">      314.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2431.53</td>
    <td align="right">      224.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1558.14</td>
    <td align="right">      659.23</td>
    <td align="right">      898.91</td>
    <td align="right">     1931.04</td>
    <td align="right">      279.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1127.28</td>
    <td align="right">      426.47</td>
    <td align="right">      700.81</td>
    <td align="right">     1266.74</td>
    <td align="right">      421.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.30</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">      738.85</td>
    <td align="right">      624.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.00</td>
    <td align="right">       91.97</td>
    <td align="right">      359.03</td>
    <td align="right">      229.05</td>
    <td align="right">      932.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">      105.56</td>
    <td align="right">     1352.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1093.88</td>
    <td align="right">      421.13</td>
    <td align="right">      672.75</td>
    <td align="right">     1099.12</td>
    <td align="right">      760.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">      105.56</td>
    <td align="right">      224.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2431.53</td>
    <td align="right">     1476.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+10</td>
    <td align="right"> 11652684.33</td>
    <td align="right">0.619286E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156958E+10</td>
    <td align="right">0.174365E+09</td>
    <td align="right">0.553204E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222907E+10</td>
    <td align="right">0.874205E+09</td>
    <td align="right">0.400885E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263240E+10</td>
    <td align="right">  9435731.85</td>
    <td align="right">0.262296E+10</td>
    <td align="right">0.163755E+10</td>
    <td align="right">0.252741E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319746E+10</td>
    <td align="right">0.123884E+09</td>
    <td align="right">0.307358E+10</td>
    <td align="right">0.284321E+10</td>
    <td align="right">0.167386E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.318521E+10</td>
    <td align="right">0.380481E+10</td>
    <td align="right">0.109495E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.224635E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.432226E+10</td>
    <td align="right">0.801792E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297401E+10</td>
    <td align="right"> 42171795.79</td>
    <td align="right">0.293184E+10</td>
    <td align="right">0.336016E+10</td>
    <td align="right">0.101907E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217006E+10</td>
    <td align="right">   364069.21</td>
    <td align="right">0.216970E+10</td>
    <td align="right">0.203179E+10</td>
    <td align="right">0.152663E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175143E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">0.239678E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116685E+10</td>
    <td align="right">0.283586E+09</td>
    <td align="right">0.368959E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right"> 43999713.26</td>
    <td align="right">0.568233E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267542E+11</td>
    <td align="right">0.686011E+09</td>
    <td align="right">0.260682E+11</td>
    <td align="right">0.205554E+11</td>
    <td align="right">0.361461E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right"> 11652684.33</td>
    <td align="right">0.801792E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.432226E+10</td>
    <td align="right">0.619286E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135330E+10</td>
    <td align="right">0.436379E+09</td>
    <td align="right">0.916920E+09</td>
    <td align="right">0.539572E+09</td>
    <td align="right">0.377180E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165264E+10</td>
    <td align="right">0.375218E+09</td>
    <td align="right">0.127742E+10</td>
    <td align="right">0.637200E+09</td>
    <td align="right">0.339769E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281905E+10</td>
    <td align="right">0.992684E+09</td>
    <td align="right">0.182636E+10</td>
    <td align="right">0.216687E+10</td>
    <td align="right">0.249134E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345934E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.208714E+10</td>
    <td align="right">0.320829E+10</td>
    <td align="right">0.161031E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446392E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.244369E+10</td>
    <td align="right">0.492227E+10</td>
    <td align="right">0.114402E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.252614E+10</td>
    <td align="right">0.536416E+10</td>
    <td align="right">0.741876E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448330E+10</td>
    <td align="right">0.192835E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.571425E+10</td>
    <td align="right">0.538351E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419911E+10</td>
    <td align="right">0.176252E+10</td>
    <td align="right">0.243659E+10</td>
    <td align="right">0.517099E+10</td>
    <td align="right">0.688866E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293128E+10</td>
    <td align="right">0.116155E+10</td>
    <td align="right">0.176973E+10</td>
    <td align="right">0.327444E+10</td>
    <td align="right">0.989030E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221386E+10</td>
    <td align="right">0.795260E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">0.207692E+10</td>
    <td align="right">0.153453E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119267E+10</td>
    <td align="right">0.277414E+09</td>
    <td align="right">0.915257E+09</td>
    <td align="right">0.626144E+09</td>
    <td align="right">0.232394E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.344016E+09</td>
    <td align="right">0.355204E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343289E+11</td>
    <td align="right">0.133303E+11</td>
    <td align="right">0.209986E+11</td>
    <td align="right">0.340451E+11</td>
    <td align="right">0.227838E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.344016E+09</td>
    <td align="right">0.538351E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.571425E+10</td>
    <td align="right">0.377180E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476982E+10</td>
    <td align="right">0.278428E+10</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.385607E+10</td>
    <td align="right">0.533912E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476368E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">0.257809E+10</td>
    <td align="right">0.365128E+10</td>
    <td align="right">0.487147E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.320089E+10</td>
    <td align="right">0.605735E+10</td>
    <td align="right">0.380937E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.533969E+10</td>
    <td align="right">0.204726E+10</td>
    <td align="right">0.329242E+10</td>
    <td align="right">0.541776E+10</td>
    <td align="right">0.259870E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491921E+10</td>
    <td align="right">0.135115E+10</td>
    <td align="right">0.356806E+10</td>
    <td align="right">0.555536E+10</td>
    <td align="right">0.184651E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434141E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.349660E+10</td>
    <td align="right">0.531893E+10</td>
    <td align="right">0.118448E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469705E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.362438E+10</td>
    <td align="right">0.633484E+10</td>
    <td align="right">0.854896E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.560225E+10</td>
    <td align="right">0.194121E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.725015E+10</td>
    <td align="right">0.108541E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.556872E+10</td>
    <td align="right">0.257437E+10</td>
    <td align="right">0.299435E+10</td>
    <td align="right">0.668801E+10</td>
    <td align="right">0.157483E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.574452E+10</td>
    <td align="right">0.307517E+10</td>
    <td align="right">0.266935E+10</td>
    <td align="right">0.625218E+10</td>
    <td align="right">0.238062E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.160815E+10</td>
    <td align="right">0.187845E+10</td>
    <td align="right">0.293985E+10</td>
    <td align="right">0.340472E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354043E+10</td>
    <td align="right">0.172695E+10</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.257888E+10</td>
    <td align="right">0.496450E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591117E+11</td>
    <td align="right">0.243490E+11</td>
    <td align="right">0.347626E+11</td>
    <td align="right">0.619006E+11</td>
    <td align="right">0.339146E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.257888E+10</td>
    <td align="right">0.854896E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.725015E+10</td>
    <td align="right">0.533912E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116111E+10</td>
    <td align="right">0.272582E+09</td>
    <td align="right">0.888524E+09</td>
    <td align="right">0.336819E+09</td>
    <td align="right">0.391855E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174876E+10</td>
    <td align="right">0.453320E+09</td>
    <td align="right">0.129544E+10</td>
    <td align="right">0.802500E+09</td>
    <td align="right">0.343344E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.108739E+10</td>
    <td align="right">0.182016E+10</td>
    <td align="right">0.228558E+10</td>
    <td align="right">0.257117E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349809E+10</td>
    <td align="right">0.137667E+10</td>
    <td align="right">0.212142E+10</td>
    <td align="right">0.329117E+10</td>
    <td align="right">0.167871E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435069E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">0.250676E+10</td>
    <td align="right">0.482013E+10</td>
    <td align="right">0.120698E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439029E+10</td>
    <td align="right">0.186096E+10</td>
    <td align="right">0.252934E+10</td>
    <td align="right">0.529484E+10</td>
    <td align="right">0.795960E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.649607E+10</td>
    <td align="right">0.590616E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.176567E+10</td>
    <td align="right">0.240765E+10</td>
    <td align="right">0.516342E+10</td>
    <td align="right">0.728866E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292190E+10</td>
    <td align="right">0.110541E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">0.329710E+10</td>
    <td align="right">0.103792E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213013E+10</td>
    <td align="right">0.709011E+09</td>
    <td align="right">0.142112E+10</td>
    <td align="right">0.200332E+10</td>
    <td align="right">0.159350E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.238375E+09</td>
    <td align="right">0.930606E+09</td>
    <td align="right">0.599236E+09</td>
    <td align="right">0.237585E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.283295E+09</td>
    <td align="right">0.359224E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344965E+11</td>
    <td align="right">0.132806E+11</td>
    <td align="right">0.212159E+11</td>
    <td align="right">0.346735E+11</td>
    <td align="right">0.235238E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.283295E+09</td>
    <td align="right">0.590616E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.649607E+10</td>
    <td align="right">0.391855E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.369735E+09</td>
    <td align="right">  4870595.54</td>
    <td align="right">0.204596E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523167E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523167E+09</td>
    <td align="right"> 64213132.16</td>
    <td align="right">0.182344E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.742989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.742989E+09</td>
    <td align="right">0.317599E+09</td>
    <td align="right">0.130525E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877425E+09</td>
    <td align="right">  3145095.14</td>
    <td align="right">0.874280E+09</td>
    <td align="right">0.586972E+09</td>
    <td align="right">0.817110E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106577E+10</td>
    <td align="right"> 41292730.91</td>
    <td align="right">0.102448E+10</td>
    <td align="right">0.100650E+10</td>
    <td align="right">0.528890E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115685E+10</td>
    <td align="right"> 95168926.83</td>
    <td align="right">0.106168E+10</td>
    <td align="right">0.130689E+10</td>
    <td align="right">0.348812E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115462E+10</td>
    <td align="right"> 74874707.03</td>
    <td align="right">0.107975E+10</td>
    <td align="right">0.146931E+10</td>
    <td align="right">0.259381E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991289E+09</td>
    <td align="right"> 14056600.19</td>
    <td align="right">0.977232E+09</td>
    <td align="right">0.113910E+10</td>
    <td align="right">0.336695E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723320E+09</td>
    <td align="right">   121350.66</td>
    <td align="right">0.723198E+09</td>
    <td align="right">0.680466E+09</td>
    <td align="right">0.529653E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583783E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.583783E+09</td>
    <td align="right">0.380900E+09</td>
    <td align="right">0.846456E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388931E+09</td>
    <td align="right"> 95186326.61</td>
    <td align="right">0.124273E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339773E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339773E+09</td>
    <td align="right"> 15882562.27</td>
    <td align="right">0.189115E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891766E+10</td>
    <td align="right">0.228659E+09</td>
    <td align="right">0.868900E+10</td>
    <td align="right">0.706789E+10</td>
    <td align="right">0.119755E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339773E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339773E+09</td>
    <td align="right">  4870595.54</td>
    <td align="right">0.259381E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115685E+10</td>
    <td align="right"> 95168926.83</td>
    <td align="right">0.107975E+10</td>
    <td align="right">0.146931E+10</td>
    <td align="right">0.204596E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.369748E+09</td>
    <td align="right">  4869454.19</td>
    <td align="right">0.204610E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523186E+09</td>
    <td align="right"> 64209130.97</td>
    <td align="right">0.182356E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.743017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743017E+09</td>
    <td align="right">0.317602E+09</td>
    <td align="right">0.130533E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877459E+09</td>
    <td align="right">  3145179.68</td>
    <td align="right">0.874314E+09</td>
    <td align="right">0.586986E+09</td>
    <td align="right">0.817162E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106581E+10</td>
    <td align="right"> 41293840.87</td>
    <td align="right">0.102452E+10</td>
    <td align="right">0.100653E+10</td>
    <td align="right">0.528921E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.106173E+10</td>
    <td align="right">0.130694E+10</td>
    <td align="right">0.348832E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115467E+10</td>
    <td align="right"> 74876719.68</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.146937E+10</td>
    <td align="right">0.259394E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991328E+09</td>
    <td align="right"> 14056978.03</td>
    <td align="right">0.977271E+09</td>
    <td align="right">0.113915E+10</td>
    <td align="right">0.336714E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723348E+09</td>
    <td align="right">   121353.92</td>
    <td align="right">0.723226E+09</td>
    <td align="right">0.680489E+09</td>
    <td align="right">0.529685E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.583805E+09</td>
    <td align="right">0.380908E+09</td>
    <td align="right">0.846508E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388945E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388945E+09</td>
    <td align="right"> 95185027.63</td>
    <td align="right">0.124281E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right"> 15881816.07</td>
    <td align="right">0.189127E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891800E+10</td>
    <td align="right">0.228666E+09</td>
    <td align="right">0.868934E+10</td>
    <td align="right">0.706811E+10</td>
    <td align="right">0.119763E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right">  4869454.19</td>
    <td align="right">0.259394E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.146937E+10</td>
    <td align="right">0.204610E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.369748E+09</td>
    <td align="right">  4869454.19</td>
    <td align="right">0.204610E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523186E+09</td>
    <td align="right"> 64209130.97</td>
    <td align="right">0.182356E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.743017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743017E+09</td>
    <td align="right">0.317602E+09</td>
    <td align="right">0.130533E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877459E+09</td>
    <td align="right">  3145179.68</td>
    <td align="right">0.874314E+09</td>
    <td align="right">0.586986E+09</td>
    <td align="right">0.817162E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106581E+10</td>
    <td align="right"> 41293840.87</td>
    <td align="right">0.102452E+10</td>
    <td align="right">0.100653E+10</td>
    <td align="right">0.528921E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.106173E+10</td>
    <td align="right">0.130694E+10</td>
    <td align="right">0.348832E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115467E+10</td>
    <td align="right"> 74876719.68</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.146937E+10</td>
    <td align="right">0.259394E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991328E+09</td>
    <td align="right"> 14056978.03</td>
    <td align="right">0.977271E+09</td>
    <td align="right">0.113915E+10</td>
    <td align="right">0.336714E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723348E+09</td>
    <td align="right">   121353.92</td>
    <td align="right">0.723226E+09</td>
    <td align="right">0.680489E+09</td>
    <td align="right">0.529685E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.583805E+09</td>
    <td align="right">0.380908E+09</td>
    <td align="right">0.846508E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388945E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388945E+09</td>
    <td align="right"> 95185027.63</td>
    <td align="right">0.124281E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right"> 15881816.07</td>
    <td align="right">0.189127E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891800E+10</td>
    <td align="right">0.228666E+09</td>
    <td align="right">0.868934E+10</td>
    <td align="right">0.706811E+10</td>
    <td align="right">0.119763E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right">  4869454.19</td>
    <td align="right">0.259394E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.146937E+10</td>
    <td align="right">0.204610E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130180E+10</td>
    <td align="right">0.419773E+09</td>
    <td align="right">0.882032E+09</td>
    <td align="right">0.531787E+09</td>
    <td align="right">0.360345E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158976E+10</td>
    <td align="right">0.360940E+09</td>
    <td align="right">0.122882E+10</td>
    <td align="right">0.639304E+09</td>
    <td align="right">0.322197E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271178E+10</td>
    <td align="right">0.954908E+09</td>
    <td align="right">0.175687E+10</td>
    <td align="right">0.215119E+10</td>
    <td align="right">0.236014E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332772E+10</td>
    <td align="right">0.131998E+10</td>
    <td align="right">0.200773E+10</td>
    <td align="right">0.317394E+10</td>
    <td align="right">0.153500E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429407E+10</td>
    <td align="right">0.194336E+10</td>
    <td align="right">0.235071E+10</td>
    <td align="right">0.480637E+10</td>
    <td align="right">0.110525E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431366E+10</td>
    <td align="right">0.188364E+10</td>
    <td align="right">0.243003E+10</td>
    <td align="right">0.521822E+10</td>
    <td align="right">0.717009E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431272E+10</td>
    <td align="right">0.185496E+10</td>
    <td align="right">0.245775E+10</td>
    <td align="right">0.554634E+10</td>
    <td align="right">0.527332E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.403933E+10</td>
    <td align="right">0.169545E+10</td>
    <td align="right">0.234388E+10</td>
    <td align="right">0.500685E+10</td>
    <td align="right">0.690214E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281974E+10</td>
    <td align="right">0.111734E+10</td>
    <td align="right">0.170240E+10</td>
    <td align="right">0.314733E+10</td>
    <td align="right">0.102765E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212962E+10</td>
    <td align="right">0.764997E+09</td>
    <td align="right">0.136463E+10</td>
    <td align="right">0.197018E+10</td>
    <td align="right">0.160443E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114729E+10</td>
    <td align="right">0.266858E+09</td>
    <td align="right">0.880432E+09</td>
    <td align="right">0.605789E+09</td>
    <td align="right">0.226950E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103521E+10</td>
    <td align="right">0.240808E+09</td>
    <td align="right">0.794403E+09</td>
    <td align="right">0.337608E+09</td>
    <td align="right">0.340715E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330227E+11</td>
    <td align="right">0.128230E+11</td>
    <td align="right">0.201997E+11</td>
    <td align="right">0.331349E+11</td>
    <td align="right">0.220691E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103521E+10</td>
    <td align="right">0.240808E+09</td>
    <td align="right">0.794403E+09</td>
    <td align="right">0.337608E+09</td>
    <td align="right">0.527332E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.431366E+10</td>
    <td align="right">0.194336E+10</td>
    <td align="right">0.245775E+10</td>
    <td align="right">0.554634E+10</td>
    <td align="right">0.360345E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 51472189.81</td>
    <td align="right"> 16597451.83</td>
    <td align="right"> 34874737.98</td>
    <td align="right"> 21026362.02</td>
    <td align="right">0.142477E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 62857568.94</td>
    <td align="right"> 14271232.28</td>
    <td align="right"> 48586336.65</td>
    <td align="right"> 25277508.69</td>
    <td align="right">0.127394E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107221E+09</td>
    <td align="right"> 37756207.02</td>
    <td align="right"> 69465154.05</td>
    <td align="right"> 85056039.21</td>
    <td align="right"> 93317625.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131575E+09</td>
    <td align="right"> 52190936.55</td>
    <td align="right"> 79383946.29</td>
    <td align="right">0.125495E+09</td>
    <td align="right"> 60692478.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169784E+09</td>
    <td align="right"> 76838636.69</td>
    <td align="right"> 92945065.13</td>
    <td align="right">0.190039E+09</td>
    <td align="right"> 43700540.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170558E+09</td>
    <td align="right"> 74477386.86</td>
    <td align="right"> 96081002.60</td>
    <td align="right">0.206324E+09</td>
    <td align="right"> 28349887.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.170521E+09</td>
    <td align="right"> 73343635.90</td>
    <td align="right"> 97177248.09</td>
    <td align="right">0.219297E+09</td>
    <td align="right"> 20850246.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159711E+09</td>
    <td align="right"> 67036425.71</td>
    <td align="right"> 92675029.69</td>
    <td align="right">0.197966E+09</td>
    <td align="right"> 27290453.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111490E+09</td>
    <td align="right"> 44178780.30</td>
    <td align="right"> 67311184.33</td>
    <td align="right">0.124442E+09</td>
    <td align="right"> 40632514.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 84203330.32</td>
    <td align="right"> 30247281.86</td>
    <td align="right"> 53956048.46</td>
    <td align="right"> 77899135.47</td>
    <td align="right"> 63437900.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 45362793.37</td>
    <td align="right"> 10551312.42</td>
    <td align="right"> 34811480.95</td>
    <td align="right"> 23952333.57</td>
    <td align="right"> 89733898.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40931307.55</td>
    <td align="right">  9521345.54</td>
    <td align="right"> 31409962.01</td>
    <td align="right"> 13348700.08</td>
    <td align="right">0.134716E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130569E+10</td>
    <td align="right">0.507011E+09</td>
    <td align="right">0.798677E+09</td>
    <td align="right">0.131012E+10</td>
    <td align="right">0.872592E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40931307.55</td>
    <td align="right">  9521345.54</td>
    <td align="right"> 31409962.01</td>
    <td align="right"> 13348700.08</td>
    <td align="right"> 20850246.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170558E+09</td>
    <td align="right"> 76838636.69</td>
    <td align="right"> 97177248.09</td>
    <td align="right">0.219297E+09</td>
    <td align="right">0.142477E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158991E+10</td>
    <td align="right">0.928076E+09</td>
    <td align="right">0.661835E+09</td>
    <td align="right">0.133278E+10</td>
    <td align="right">0.172157E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158787E+10</td>
    <td align="right">0.728518E+09</td>
    <td align="right">0.859349E+09</td>
    <td align="right">0.127328E+10</td>
    <td align="right">0.156175E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.106695E+10</td>
    <td align="right">0.209032E+10</td>
    <td align="right">0.123668E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177987E+10</td>
    <td align="right">0.682407E+09</td>
    <td align="right">0.109746E+10</td>
    <td align="right">0.186807E+10</td>
    <td align="right">0.848063E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163972E+10</td>
    <td align="right">0.450374E+09</td>
    <td align="right">0.118934E+10</td>
    <td align="right">0.190800E+10</td>
    <td align="right">0.601104E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144712E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.116552E+10</td>
    <td align="right">0.181591E+10</td>
    <td align="right">0.384195E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156567E+10</td>
    <td align="right">0.357550E+09</td>
    <td align="right">0.120812E+10</td>
    <td align="right">0.214194E+10</td>
    <td align="right">0.285285E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186739E+10</td>
    <td align="right">0.647056E+09</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.244223E+10</td>
    <td align="right">0.374812E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185621E+10</td>
    <td align="right">0.858105E+09</td>
    <td align="right">0.998106E+09</td>
    <td align="right">0.223854E+10</td>
    <td align="right">0.569616E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191481E+10</td>
    <td align="right">0.102504E+10</td>
    <td align="right">0.889772E+09</td>
    <td align="right">0.208745E+10</td>
    <td align="right">0.868692E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.536039E+09</td>
    <td align="right">0.626140E+09</td>
    <td align="right">0.100000E+10</td>
    <td align="right">0.114320E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118012E+10</td>
    <td align="right">0.575639E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.891356E+09</td>
    <td align="right">0.161442E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197036E+11</td>
    <td align="right">0.811617E+10</td>
    <td align="right">0.115874E+11</td>
    <td align="right">0.210899E+11</td>
    <td align="right">0.112094E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.891356E+09</td>
    <td align="right">0.285285E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.244223E+10</td>
    <td align="right">0.172157E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158991E+10</td>
    <td align="right">0.928076E+09</td>
    <td align="right">0.661835E+09</td>
    <td align="right">0.133278E+10</td>
    <td align="right">0.172157E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158787E+10</td>
    <td align="right">0.728518E+09</td>
    <td align="right">0.859349E+09</td>
    <td align="right">0.127328E+10</td>
    <td align="right">0.156175E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.106695E+10</td>
    <td align="right">0.209032E+10</td>
    <td align="right">0.123668E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177987E+10</td>
    <td align="right">0.682407E+09</td>
    <td align="right">0.109746E+10</td>
    <td align="right">0.186807E+10</td>
    <td align="right">0.848063E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163972E+10</td>
    <td align="right">0.450374E+09</td>
    <td align="right">0.118934E+10</td>
    <td align="right">0.190800E+10</td>
    <td align="right">0.601104E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144712E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.116552E+10</td>
    <td align="right">0.181591E+10</td>
    <td align="right">0.384195E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156567E+10</td>
    <td align="right">0.357550E+09</td>
    <td align="right">0.120812E+10</td>
    <td align="right">0.214194E+10</td>
    <td align="right">0.285285E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186739E+10</td>
    <td align="right">0.647056E+09</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.244223E+10</td>
    <td align="right">0.374812E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185621E+10</td>
    <td align="right">0.858105E+09</td>
    <td align="right">0.998106E+09</td>
    <td align="right">0.223854E+10</td>
    <td align="right">0.569616E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191481E+10</td>
    <td align="right">0.102504E+10</td>
    <td align="right">0.889772E+09</td>
    <td align="right">0.208745E+10</td>
    <td align="right">0.868692E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.536039E+09</td>
    <td align="right">0.626140E+09</td>
    <td align="right">0.100000E+10</td>
    <td align="right">0.114320E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118012E+10</td>
    <td align="right">0.575639E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.891356E+09</td>
    <td align="right">0.161442E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197036E+11</td>
    <td align="right">0.811617E+10</td>
    <td align="right">0.115874E+11</td>
    <td align="right">0.210899E+11</td>
    <td align="right">0.112094E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.891356E+09</td>
    <td align="right">0.285285E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.244223E+10</td>
    <td align="right">0.172157E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158981E+10</td>
    <td align="right">0.928017E+09</td>
    <td align="right">0.661793E+09</td>
    <td align="right">0.133270E+10</td>
    <td align="right">0.172146E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158777E+10</td>
    <td align="right">0.728472E+09</td>
    <td align="right">0.859295E+09</td>
    <td align="right">0.127320E+10</td>
    <td align="right">0.156165E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211259E+10</td>
    <td align="right">0.104571E+10</td>
    <td align="right">0.106688E+10</td>
    <td align="right">0.209019E+10</td>
    <td align="right">0.123661E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177976E+10</td>
    <td align="right">0.682364E+09</td>
    <td align="right">0.109739E+10</td>
    <td align="right">0.186795E+10</td>
    <td align="right">0.848009E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163961E+10</td>
    <td align="right">0.450345E+09</td>
    <td align="right">0.118927E+10</td>
    <td align="right">0.190788E+10</td>
    <td align="right">0.601066E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144703E+10</td>
    <td align="right">0.281579E+09</td>
    <td align="right">0.116545E+10</td>
    <td align="right">0.181580E+10</td>
    <td align="right">0.384170E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156557E+10</td>
    <td align="right">0.357527E+09</td>
    <td align="right">0.120804E+10</td>
    <td align="right">0.214180E+10</td>
    <td align="right">0.285267E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186727E+10</td>
    <td align="right">0.647015E+09</td>
    <td align="right">0.122026E+10</td>
    <td align="right">0.244207E+10</td>
    <td align="right">0.374788E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185609E+10</td>
    <td align="right">0.858051E+09</td>
    <td align="right">0.998043E+09</td>
    <td align="right">0.223840E+10</td>
    <td align="right">0.569580E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191469E+10</td>
    <td align="right">0.102497E+10</td>
    <td align="right">0.889716E+09</td>
    <td align="right">0.208732E+10</td>
    <td align="right">0.868637E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116211E+10</td>
    <td align="right">0.536005E+09</td>
    <td align="right">0.626100E+09</td>
    <td align="right">0.999942E+09</td>
    <td align="right">0.114313E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118005E+10</td>
    <td align="right">0.575603E+09</td>
    <td align="right">0.604445E+09</td>
    <td align="right">0.891300E+09</td>
    <td align="right">0.161432E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197023E+11</td>
    <td align="right">0.811566E+10</td>
    <td align="right">0.115867E+11</td>
    <td align="right">0.210886E+11</td>
    <td align="right">0.112087E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116211E+10</td>
    <td align="right">0.281579E+09</td>
    <td align="right">0.604445E+09</td>
    <td align="right">0.891300E+09</td>
    <td align="right">0.285267E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211259E+10</td>
    <td align="right">0.104571E+10</td>
    <td align="right">0.122026E+10</td>
    <td align="right">0.244207E+10</td>
    <td align="right">0.172146E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111693E+10</td>
    <td align="right">0.262210E+09</td>
    <td align="right">0.854719E+09</td>
    <td align="right">0.339039E+09</td>
    <td align="right">0.372555E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168222E+10</td>
    <td align="right">0.436071E+09</td>
    <td align="right">0.124615E+10</td>
    <td align="right">0.808264E+09</td>
    <td align="right">0.325341E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279692E+10</td>
    <td align="right">0.104602E+10</td>
    <td align="right">0.175091E+10</td>
    <td align="right">0.227949E+10</td>
    <td align="right">0.243217E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.336500E+10</td>
    <td align="right">0.132428E+10</td>
    <td align="right">0.204071E+10</td>
    <td align="right">0.326135E+10</td>
    <td align="right">0.159937E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.418515E+10</td>
    <td align="right">0.177376E+10</td>
    <td align="right">0.241139E+10</td>
    <td align="right">0.471136E+10</td>
    <td align="right">0.117463E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422325E+10</td>
    <td align="right">0.179015E+10</td>
    <td align="right">0.243311E+10</td>
    <td align="right">0.515524E+10</td>
    <td align="right">0.773046E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485410E+10</td>
    <td align="right">0.229633E+10</td>
    <td align="right">0.255777E+10</td>
    <td align="right">0.630306E+10</td>
    <td align="right">0.586730E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.401454E+10</td>
    <td align="right">0.169849E+10</td>
    <td align="right">0.231605E+10</td>
    <td align="right">0.500484E+10</td>
    <td align="right">0.731392E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281073E+10</td>
    <td align="right">0.106335E+10</td>
    <td align="right">0.174738E+10</td>
    <td align="right">0.317111E+10</td>
    <td align="right">0.107797E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204908E+10</td>
    <td align="right">0.682033E+09</td>
    <td align="right">0.136705E+10</td>
    <td align="right">0.190728E+10</td>
    <td align="right">0.165644E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112450E+10</td>
    <td align="right">0.229304E+09</td>
    <td align="right">0.895200E+09</td>
    <td align="right">0.583520E+09</td>
    <td align="right">0.231654E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.961569E+09</td>
    <td align="right">0.173312E+09</td>
    <td align="right">0.788257E+09</td>
    <td align="right">0.281119E+09</td>
    <td align="right">0.344701E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.331840E+11</td>
    <td align="right">0.127753E+11</td>
    <td align="right">0.204087E+11</td>
    <td align="right">0.338057E+11</td>
    <td align="right">0.227743E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.961569E+09</td>
    <td align="right">0.173312E+09</td>
    <td align="right">0.788257E+09</td>
    <td align="right">0.281119E+09</td>
    <td align="right">0.586730E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485410E+10</td>
    <td align="right">0.229633E+10</td>
    <td align="right">0.255777E+10</td>
    <td align="right">0.630306E+10</td>
    <td align="right">0.372555E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44162245.09</td>
    <td align="right"> 10367521.71</td>
    <td align="right"> 33794723.37</td>
    <td align="right"> 13405219.26</td>
    <td align="right">0.147305E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 66513379.52</td>
    <td align="right"> 17241785.45</td>
    <td align="right"> 49271594.07</td>
    <td align="right"> 31957847.01</td>
    <td align="right">0.128637E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110588E+09</td>
    <td align="right"> 41358380.25</td>
    <td align="right"> 69229184.86</td>
    <td align="right"> 90128781.40</td>
    <td align="right"> 96165911.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133049E+09</td>
    <td align="right"> 52360820.79</td>
    <td align="right"> 80687760.73</td>
    <td align="right">0.128950E+09</td>
    <td align="right"> 63237516.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165477E+09</td>
    <td align="right"> 70132812.46</td>
    <td align="right"> 95343928.30</td>
    <td align="right">0.186282E+09</td>
    <td align="right"> 46443827.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166983E+09</td>
    <td align="right"> 70780533.16</td>
    <td align="right"> 96202688.81</td>
    <td align="right">0.203833E+09</td>
    <td align="right"> 30565515.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191926E+09</td>
    <td align="right"> 90794381.20</td>
    <td align="right">0.101132E+09</td>
    <td align="right">0.249217E+09</td>
    <td align="right"> 23198763.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158731E+09</td>
    <td align="right"> 67156468.87</td>
    <td align="right"> 91574219.70</td>
    <td align="right">0.197886E+09</td>
    <td align="right"> 28918558.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111133E+09</td>
    <td align="right"> 42043664.50</td>
    <td align="right"> 69089698.85</td>
    <td align="right">0.125382E+09</td>
    <td align="right"> 42622037.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 81018692.40</td>
    <td align="right"> 26966878.65</td>
    <td align="right"> 54051813.76</td>
    <td align="right"> 75412044.08</td>
    <td align="right"> 65494136.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44461764.28</td>
    <td align="right">  9066461.52</td>
    <td align="right"> 35395302.75</td>
    <td align="right"> 23071726.10</td>
    <td align="right"> 91594067.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38019456.50</td>
    <td align="right">  6852562.73</td>
    <td align="right"> 31166893.77</td>
    <td align="right"> 11115119.78</td>
    <td align="right">0.136292E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131206E+10</td>
    <td align="right">0.505122E+09</td>
    <td align="right">0.806940E+09</td>
    <td align="right">0.133664E+10</td>
    <td align="right">0.900474E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38019456.50</td>
    <td align="right">  6852562.73</td>
    <td align="right"> 31166893.77</td>
    <td align="right"> 11115119.78</td>
    <td align="right"> 23198763.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191926E+09</td>
    <td align="right"> 90794381.20</td>
    <td align="right">0.101132E+09</td>
    <td align="right">0.249217E+09</td>
    <td align="right">0.147305E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+10</td>
    <td align="right"> 10854908.43</td>
    <td align="right">0.625992E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156958E+10</td>
    <td align="right">0.172657E+09</td>
    <td align="right">0.559059E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222907E+10</td>
    <td align="right">0.874013E+09</td>
    <td align="right">0.405809E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263240E+10</td>
    <td align="right">  9435731.85</td>
    <td align="right">0.262296E+10</td>
    <td align="right">0.163391E+10</td>
    <td align="right">0.257965E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319746E+10</td>
    <td align="right">0.123884E+09</td>
    <td align="right">0.307358E+10</td>
    <td align="right">0.282094E+10</td>
    <td align="right">0.174235E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.318521E+10</td>
    <td align="right">0.380837E+10</td>
    <td align="right">0.111980E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.224635E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.433622E+10</td>
    <td align="right">0.815596E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297401E+10</td>
    <td align="right"> 42171795.79</td>
    <td align="right">0.293184E+10</td>
    <td align="right">0.336246E+10</td>
    <td align="right">0.104558E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217006E+10</td>
    <td align="right">   364069.21</td>
    <td align="right">0.216970E+10</td>
    <td align="right">0.200568E+10</td>
    <td align="right">0.161147E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175143E+10</td>
    <td align="right">0.112937E+10</td>
    <td align="right">0.251676E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116685E+10</td>
    <td align="right">0.275702E+09</td>
    <td align="right">0.375423E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right"> 42687672.82</td>
    <td align="right">0.575128E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267542E+11</td>
    <td align="right">0.686011E+09</td>
    <td align="right">0.260682E+11</td>
    <td align="right">0.204729E+11</td>
    <td align="right">0.368453E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right"> 10854908.43</td>
    <td align="right">0.815596E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.433622E+10</td>
    <td align="right">0.625992E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135330E+10</td>
    <td align="right">0.436379E+09</td>
    <td align="right">0.916920E+09</td>
    <td align="right">0.535296E+09</td>
    <td align="right">0.380976E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165264E+10</td>
    <td align="right">0.375218E+09</td>
    <td align="right">0.127742E+10</td>
    <td align="right">0.634304E+09</td>
    <td align="right">0.342356E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281905E+10</td>
    <td align="right">0.992684E+09</td>
    <td align="right">0.182636E+10</td>
    <td align="right">0.215615E+10</td>
    <td align="right">0.252193E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345934E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.208714E+10</td>
    <td align="right">0.319056E+10</td>
    <td align="right">0.164440E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446392E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.244369E+10</td>
    <td align="right">0.491210E+10</td>
    <td align="right">0.118662E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.252614E+10</td>
    <td align="right">0.537281E+10</td>
    <td align="right">0.756582E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448330E+10</td>
    <td align="right">0.192835E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.572903E+10</td>
    <td align="right">0.546313E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419911E+10</td>
    <td align="right">0.176252E+10</td>
    <td align="right">0.243659E+10</td>
    <td align="right">0.517899E+10</td>
    <td align="right">0.703786E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293128E+10</td>
    <td align="right">0.116155E+10</td>
    <td align="right">0.176973E+10</td>
    <td align="right">0.325708E+10</td>
    <td align="right">0.103908E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221386E+10</td>
    <td align="right">0.795260E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">0.204058E+10</td>
    <td align="right">0.161117E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119267E+10</td>
    <td align="right">0.277414E+09</td>
    <td align="right">0.915257E+09</td>
    <td align="right">0.614697E+09</td>
    <td align="right">0.236564E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.340188E+09</td>
    <td align="right">0.358973E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343289E+11</td>
    <td align="right">0.133303E+11</td>
    <td align="right">0.209986E+11</td>
    <td align="right">0.339618E+11</td>
    <td align="right">0.231986E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.340188E+09</td>
    <td align="right">0.546313E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.572903E+10</td>
    <td align="right">0.380976E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476982E+10</td>
    <td align="right">0.278428E+10</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.384709E+10</td>
    <td align="right">0.539459E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476368E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">0.257809E+10</td>
    <td align="right">0.364777E+10</td>
    <td align="right">0.491767E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.320089E+10</td>
    <td align="right">0.606010E+10</td>
    <td align="right">0.385879E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.533969E+10</td>
    <td align="right">0.204726E+10</td>
    <td align="right">0.329242E+10</td>
    <td align="right">0.541294E+10</td>
    <td align="right">0.265581E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491921E+10</td>
    <td align="right">0.135115E+10</td>
    <td align="right">0.356806E+10</td>
    <td align="right">0.554552E+10</td>
    <td align="right">0.192345E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434141E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.349660E+10</td>
    <td align="right">0.533059E+10</td>
    <td align="right">0.121526E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469705E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.362438E+10</td>
    <td align="right">0.635582E+10</td>
    <td align="right">0.872595E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.560225E+10</td>
    <td align="right">0.194121E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.726407E+10</td>
    <td align="right">0.111469E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.556872E+10</td>
    <td align="right">0.257437E+10</td>
    <td align="right">0.299435E+10</td>
    <td align="right">0.667230E+10</td>
    <td align="right">0.165560E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.574452E+10</td>
    <td align="right">0.307517E+10</td>
    <td align="right">0.266935E+10</td>
    <td align="right">0.621590E+10</td>
    <td align="right">0.250210E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.160815E+10</td>
    <td align="right">0.187845E+10</td>
    <td align="right">0.292641E+10</td>
    <td align="right">0.346698E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354043E+10</td>
    <td align="right">0.172695E+10</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.257064E+10</td>
    <td align="right">0.502090E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591117E+11</td>
    <td align="right">0.243490E+11</td>
    <td align="right">0.347626E+11</td>
    <td align="right">0.618491E+11</td>
    <td align="right">0.345984E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.257064E+10</td>
    <td align="right">0.872595E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.726407E+10</td>
    <td align="right">0.539459E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116111E+10</td>
    <td align="right">0.272582E+09</td>
    <td align="right">0.888524E+09</td>
    <td align="right">0.336373E+09</td>
    <td align="right">0.395592E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174876E+10</td>
    <td align="right">0.453320E+09</td>
    <td align="right">0.129544E+10</td>
    <td align="right">0.803304E+09</td>
    <td align="right">0.346237E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.108739E+10</td>
    <td align="right">0.182016E+10</td>
    <td align="right">0.228968E+10</td>
    <td align="right">0.260449E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349809E+10</td>
    <td align="right">0.137667E+10</td>
    <td align="right">0.212142E+10</td>
    <td align="right">0.329167E+10</td>
    <td align="right">0.171829E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435069E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">0.250676E+10</td>
    <td align="right">0.481326E+10</td>
    <td align="right">0.125847E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439029E+10</td>
    <td align="right">0.186096E+10</td>
    <td align="right">0.252934E+10</td>
    <td align="right">0.530404E+10</td>
    <td align="right">0.815523E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.651261E+10</td>
    <td align="right">0.601504E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.176567E+10</td>
    <td align="right">0.240765E+10</td>
    <td align="right">0.517209E+10</td>
    <td align="right">0.747724E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292190E+10</td>
    <td align="right">0.110541E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">0.328339E+10</td>
    <td align="right">0.109209E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213013E+10</td>
    <td align="right">0.709011E+09</td>
    <td align="right">0.142112E+10</td>
    <td align="right">0.197894E+10</td>
    <td align="right">0.167208E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.238375E+09</td>
    <td align="right">0.930606E+09</td>
    <td align="right">0.593710E+09</td>
    <td align="right">0.241729E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.282737E+09</td>
    <td align="right">0.362341E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344965E+11</td>
    <td align="right">0.132806E+11</td>
    <td align="right">0.212159E+11</td>
    <td align="right">0.346618E+11</td>
    <td align="right">0.239692E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.282737E+09</td>
    <td align="right">0.601504E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.651261E+10</td>
    <td align="right">0.395592E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:06:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.35</td>
    <td align="right">     2312.15</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       72.08</td>
    <td align="right">     2286.72</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      326.39</td>
    <td align="right">     1496.73</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      631.77</td>
    <td align="right">      975.08</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1061.53</td>
    <td align="right">      624.95</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1467.91</td>
    <td align="right">      422.43</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1613.75</td>
    <td align="right">      299.35</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1254.54</td>
    <td align="right">      380.48</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      783.87</td>
    <td align="right">      588.98</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.03</td>
    <td align="right">      894.85</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
