    <td align="right">     363.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2552.57</td>
    <td align="right">       0.00</td>
    <td align="right">    -887.43</td>
    <td align="right">   -3597.81</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">02-FEB-02:13</td>
    <td align="right">   12892.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3335.99</td>
    <td align="right">   -9556.09</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">12-FEB-12:43</td>
    <td align="right">    7116.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1313.47</td>
    <td align="right">   -5802.57</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">04-SEP-05:12</td>
    <td align="right">    4277.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -352.16</td>
    <td align="right">   -3925.14</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">   -1560.88</td>
    <td align="right">    4474.93</td>
    <td align="right">  151539.54</td>
    <td align="right">   -4474.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3014.22</td>
    <td align="right">    2709.91</td>
    <td align="right">   24208.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20330.63</td>
    <td align="right">       0.00</td>
    <td align="right">   -4472.20</td>
    <td align="right"> -155108.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     6.2820</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.0517</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     6.6926</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1952</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     6.8599</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.3377</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.1410</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2524</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.3463</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5197</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.4300</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4586</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.003500</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.003500</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.003500</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003500</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003500</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003500</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.4424</td>
    <td align="right">     3.4424</td>
    <td align="right">     0.7677</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.4424</td>
    <td align="right">     3.4424</td>
    <td align="right">     1.0499</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.4424</td>
    <td align="right">     3.4424</td>
    <td align="right">     1.0086</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.1430</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7899</td>
    <td align="right">     0.7899</td>
    <td align="right">     0.0837</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9958</td>
    <td align="right">     0.9958</td>
    <td align="right">     0.1354</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9061</td>
    <td align="right">     0.9061</td>
    <td align="right">     0.0879</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.1829</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6335</td>
    <td align="right">     0.6335</td>
    <td align="right">     0.0824</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7818</td>
    <td align="right">     0.7818</td>
    <td align="right">     0.1329</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6986</td>
    <td align="right">     0.6986</td>
    <td align="right">     0.0866</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.1633</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7749</td>
    <td align="right">     0.7749</td>
    <td align="right">     0.0837</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9075</td>
    <td align="right">     0.9075</td>
    <td align="right">     0.1352</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8421</td>
    <td align="right">     0.8421</td>
    <td align="right">     0.0876</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     6.2820</td>
    <td align="right">     6.0517</td>
    <td align="right">     6.2820</td>
    <td align="right">     1.2524</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     6.6926</td>
    <td align="right">     6.1952</td>
    <td align="right">     6.6926</td>
    <td align="right">     1.5197</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     6.8599</td>
    <td align="right">     6.3377</td>
    <td align="right">     6.8599</td>
    <td align="right">     1.4586</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.7212</td>
    <td align="right">     0.7677</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.0499</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.0086</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.1430</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3950</td>
    <td align="right">     0.3950</td>
    <td align="right">     0.0837</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4979</td>
    <td align="right">     0.4979</td>
    <td align="right">     0.1354</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4531</td>
    <td align="right">     0.4531</td>
    <td align="right">     0.0879</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.1829</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3167</td>
    <td align="right">     0.3167</td>
    <td align="right">     0.0824</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3909</td>
    <td align="right">     0.3909</td>
    <td align="right">     0.1329</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3493</td>
    <td align="right">     0.3493</td>
    <td align="right">     0.0866</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.1633</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3875</td>
    <td align="right">     0.3875</td>
    <td align="right">     0.0837</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4538</td>
    <td align="right">     0.4538</td>
    <td align="right">     0.1352</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4210</td>
    <td align="right">     0.4210</td>
    <td align="right">     0.0876</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.1410</td>
    <td align="right">     1.2524</td>
    <td align="right">     1.2524</td>
    <td align="right">     1.2524</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.3463</td>
    <td align="right">     1.5197</td>
    <td align="right">     1.5197</td>
    <td align="right">     1.5197</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.4300</td>
    <td align="right">     1.4586</td>
    <td align="right">     1.4586</td>
    <td align="right">     1.4586</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** BUFFALO NY USA TMY2-14733 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      509.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      189.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      697.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">     496.08</td>
    <td align="right">  171564.08</td>
    <td align="right">     113.40</td>
    <td align="right">   16412.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     137.09</td>
    <td align="right">   51101.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     226.69</td>
    <td align="right">   24389.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      51.25</td>
    <td align="right">    5686.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     869.44</td>
    <td align="right">   51283.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      86.63</td>
    <td align="right">    8143.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">      60.56</td>
    <td align="right">    8143.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      19.80</td>
    <td align="right">    1410.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      98.87</td>
    <td align="right">   19067.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     135.48</td>
    <td align="right">   11244.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    1016.62</td>
    <td align="right">    2046.55</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     248.88</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    1016.62</td>
    <td align="right">    2295.43</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      45.50</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      99.57</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      27.52</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      19.85</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     204.05</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     410.77</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     410.77</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      22.76</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      27.19</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      49.95</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      49.95</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       9.88</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      26.55</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       5.97</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       4.31</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       5.90</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      44.29</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       3.10</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2460.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
    <td align="right">      24.50</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8756.33</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8758.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8751.33</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8759.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8757.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8756.50</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8758.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8752.67</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8747.67</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8747.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8757.65</td>
    <td align="right">        2.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157637.67</td>
    <td align="right">       42.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    43045.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   774825.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8736.83</td>
    <td align="right">       23.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8701.17</td>
    <td align="right">       58.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8700.17</td>
    <td align="right">       59.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8636.17</td>
    <td align="right">      123.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8632.50</td>
    <td align="right">      127.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8643.17</td>
    <td align="right">      116.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8597.50</td>
    <td align="right">      162.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8611.00</td>
    <td align="right">      149.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8670.83</td>
    <td align="right">       89.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8463.33</td>
    <td align="right">      296.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8613.67</td>
    <td align="right">      146.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8676.17</td>
    <td align="right">       83.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8670.50</td>
    <td align="right">       89.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8665.50</td>
    <td align="right">       94.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8633.00</td>
    <td align="right">      127.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8110.67</td>
    <td align="right">      649.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8371.17</td>
    <td align="right">      388.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8249.67</td>
    <td align="right">      510.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8110.67</td>
    <td align="right">       23.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8736.83</td>
    <td align="right">      649.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8576.83</td>
    <td align="right">      183.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   154383.00</td>
    <td align="right">     3297.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   159534.50</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   156599.67</td>
    <td align="right">     2955.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   156241.83</td>
    <td align="right">     3313.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    31298.83</td>
    <td align="right">      618.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    18032.00</td>
    <td align="right">      268.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    31502.17</td>
    <td align="right">      414.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    17775.50</td>
    <td align="right">      524.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    30173.50</td>
    <td align="right">     1743.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    17889.83</td>
    <td align="right">      410.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    29280.67</td>
    <td align="right">     2636.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    17502.67</td>
    <td align="right">      797.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    31502.50</td>
    <td align="right">      414.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    13078.33</td>
    <td align="right">       79.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    31648.50</td>
    <td align="right">      268.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    17949.17</td>
    <td align="right">      350.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   159534.50</td>
    <td align="right">     3313.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    42222.76</td>
    <td align="right">      823.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   760009.67</td>
    <td align="right">    14815.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16453.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   296160.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_BUFFALO::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213472E+11</td>
    <td align="right">    20113.27</td>
    <td align="right">12-JAN-09:15</td>
    <td align="right">       -10.7</td>
    <td align="right">       -12.9</td>
    <td align="right">0.195480E+10</td>
    <td align="right">     3243.97</td>
    <td align="right">11-JAN-14:09</td>
    <td align="right">       -10.7</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200892E+11</td>
    <td align="right">    22591.46</td>
    <td align="right">10-FEB-17:01</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
    <td align="right">0.171498E+10</td>
    <td align="right">     2889.21</td>
    <td align="right">22-FEB-14:09</td>
    <td align="right">        1.70</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219259E+11</td>
    <td align="right">    23413.83</td>
    <td align="right">30-MAR-07:15</td>
    <td align="right">        2.37</td>
    <td align="right">        0.63</td>
    <td align="right">0.247382E+10</td>
    <td align="right">     3380.60</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207421E+11</td>
    <td align="right">    22418.83</td>
    <td align="right">17-APR-22:13</td>
    <td align="right">        8.70</td>
    <td align="right">        7.07</td>
    <td align="right">0.243596E+10</td>
    <td align="right">     3380.48</td>
    <td align="right">14-APR-09:00</td>
    <td align="right">        8.70</td>
    <td align="right">        7.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276223E+11</td>
    <td align="right">    35637.35</td>
    <td align="right">25-MAY-22:23</td>
    <td align="right">       13.35</td>
    <td align="right">        8.69</td>
    <td align="right">0.267685E+10</td>
    <td align="right">     3380.55</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       13.35</td>
    <td align="right">        8.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.314092E+11</td>
    <td align="right">    46224.44</td>
    <td align="right">02-JUN-05:12</td>
    <td align="right">       22.20</td>
    <td align="right">       18.13</td>
    <td align="right">0.267265E+10</td>
    <td align="right">     3380.57</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.320930E+11</td>
    <td align="right">    47241.25</td>
    <td align="right">14-JUL-05:12</td>
    <td align="right">       18.30</td>
    <td align="right">       16.53</td>
    <td align="right">0.248191E+10</td>
    <td align="right">     3380.53</td>
    <td align="right">31-JUL-09:09</td>
    <td align="right">       21.15</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.337600E+11</td>
    <td align="right">    47357.05</td>
    <td align="right">10-AUG-05:12</td>
    <td align="right">       18.30</td>
    <td align="right">       17.24</td>
    <td align="right">0.278867E+10</td>
    <td align="right">     3380.55</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       22.23</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286298E+11</td>
    <td align="right">    47331.87</td>
    <td align="right">01-SEP-05:12</td>
    <td align="right">       17.03</td>
    <td align="right">       14.65</td>
    <td align="right">0.247279E+10</td>
    <td align="right">     3380.52</td>
    <td align="right">13-SEP-09:09</td>
    <td align="right">       22.25</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.246313E+11</td>
    <td align="right">    37869.94</td>
    <td align="right">04-OCT-21:43</td>
    <td align="right">       20.60</td>
    <td align="right">       17.34</td>
    <td align="right">0.255998E+10</td>
    <td align="right">     3380.51</td>
    <td align="right">02-OCT-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190243E+11</td>
    <td align="right">    22998.73</td>
    <td align="right">03-NOV-21:20</td>
    <td align="right">       13.30</td>
    <td align="right">       12.35</td>
    <td align="right">0.239748E+10</td>
    <td align="right">     3380.46</td>
    <td align="right">08-NOV-10:09</td>
    <td align="right">        7.48</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205062E+11</td>
    <td align="right">    19677.35</td>
    <td align="right">18-DEC-09:35</td>
    <td align="right">       -13.5</td>
    <td align="right">       -14.2</td>
    <td align="right">0.202421E+10</td>
    <td align="right">     3380.37</td>
    <td align="right">05-DEC-10:30</td>
    <td align="right">       -13.5</td>
    <td align="right">       -14.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.301781E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286541E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190243E+11</td>
    <td align="right">    19677.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.3</td>
    <td align="right">0.171498E+10</td>
    <td align="right">     2889.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.5</td>
    <td align="right">       -14.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.337600E+11</td>
    <td align="right">    47357.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       18.13</td>
    <td align="right">0.278867E+10</td>
    <td align="right">     3380.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.25</td>
    <td align="right">       17.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2638465.89</td>
    <td align="right">      234.38</td>
    <td align="right">25-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.388176E+09</td>
    <td align="right">     2954.35</td>
    <td align="right">27-MAR-16:10</td>
    <td align="right">       17.93</td>
    <td align="right">       11.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.93</td>
    <td align="right">       11.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.937199E+09</td>
    <td align="right">     5821.30</td>
    <td align="right">30-APR-14:53</td>
    <td align="right">       22.90</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.90</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.337610E+10</td>
    <td align="right">    10242.00</td>
    <td align="right">23-MAY-14:30</td>
    <td align="right">       30.55</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.55</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.514717E+10</td>
    <td align="right">    12594.80</td>
    <td align="right">11-JUN-13:12</td>
    <td align="right">       27.07</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       27.07</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641107E+10</td>
    <td align="right">    15439.50</td>
    <td align="right">02-JUL-16:21</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.534500E+10</td>
    <td align="right">    10284.45</td>
    <td align="right">06-AUG-15:01</td>
    <td align="right">       28.13</td>
    <td align="right">       18.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       28.13</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281234E+10</td>
    <td align="right">     8935.45</td>
    <td align="right">13-SEP-15:20</td>
    <td align="right">       29.40</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.917313E+09</td>
    <td align="right">     6316.87</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">       23.90</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39079731.04</td>
    <td align="right">     1073.38</td>
    <td align="right">03-NOV-16:10</td>
    <td align="right">       16.93</td>
    <td align="right">       13.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       16.93</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5712710.17</td>
    <td align="right">     1654.11</td>
    <td align="right">03-DEC-14:05</td>
    <td align="right">       13.40</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       13.40</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253818E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.641107E+10</td>
    <td align="right">    15439.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   533436.67</td>
    <td align="right">      973.88</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   210847.98</td>
    <td align="right">      755.20</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.13</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222060E+09</td>
    <td align="right">     1409.30</td>
    <td align="right">30-MAR-06:10</td>
    <td align="right">        1.37</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        1.37</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.454512E+09</td>
    <td align="right">     1719.02</td>
    <td align="right">03-APR-21:00</td>
    <td align="right">        -1.3</td>
    <td align="right">        -3.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.3</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.161775E+10</td>
    <td align="right">     3240.49</td>
    <td align="right">24-MAY-15:50</td>
    <td align="right">       25.87</td>
    <td align="right">       17.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       25.87</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285475E+10</td>
    <td align="right">     3383.15</td>
    <td align="right">09-JUN-15:20</td>
    <td align="right">       28.13</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.13</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.379966E+10</td>
    <td align="right">     4810.37</td>
    <td align="right">02-JUL-16:27</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.328853E+10</td>
    <td align="right">     3810.11</td>
    <td align="right">06-AUG-16:03</td>
    <td align="right">       28.15</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       28.15</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188798E+10</td>
    <td align="right">     3446.77</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">       29.40</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.645619E+09</td>
    <td align="right">     2763.90</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115034E+09</td>
    <td align="right">     1261.79</td>
    <td align="right">08-NOV-06:11</td>
    <td align="right">        2.40</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        2.40</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24403904.21</td>
    <td align="right">     1449.27</td>
    <td align="right">06-DEC-06:11</td>
    <td align="right">        2.80</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        2.80</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149111E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   210847.98</td>
    <td align="right">      755.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.3</td>
    <td align="right">        -3.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.3</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379966E+10</td>
    <td align="right">     4810.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158044E+09</td>
    <td align="right">     2753.14</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">       -12.4</td>
    <td align="right">       -13.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -12.4</td>
    <td align="right">       -13.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190847E+09</td>
    <td align="right">     3555.27</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">       -15.9</td>
    <td align="right">       -17.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -15.9</td>
    <td align="right">       -17.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.289901E+09</td>
    <td align="right">     2585.68</td>
    <td align="right">03-MAR-07:12</td>
    <td align="right">       -13.8</td>
    <td align="right">       -15.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -13.8</td>
    <td align="right">       -15.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.510821E+09</td>
    <td align="right">     2985.42</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        -4.6</td>
    <td align="right">        -5.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -4.6</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.171576E+10</td>
    <td align="right">     3338.15</td>
    <td align="right">24-MAY-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       25.60</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.286037E+10</td>
    <td align="right">     3700.38</td>
    <td align="right">09-JUN-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       27.80</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.366767E+10</td>
    <td align="right">     4150.85</td>
    <td align="right">03-JUL-15:40</td>
    <td align="right">       32.80</td>
    <td align="right">       23.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.80</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.346591E+10</td>
    <td align="right">     4036.04</td>
    <td align="right">31-AUG-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.207130E+10</td>
    <td align="right">     3744.30</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.70</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.822672E+09</td>
    <td align="right">     3194.42</td>
    <td align="right">04-OCT-16:10</td>
    <td align="right">       23.72</td>
    <td align="right">       18.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.72</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156026E+09</td>
    <td align="right">     1910.15</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        -7.6</td>
    <td align="right">        -8.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        -7.6</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125992E+09</td>
    <td align="right">     2457.19</td>
    <td align="right">18-DEC-17:10</td>
    <td align="right">       -11.9</td>
    <td align="right">       -12.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -11.9</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160353E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125992E+09</td>
    <td align="right">     1910.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.9</td>
    <td align="right">       -17.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.9</td>
    <td align="right">       -17.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.366767E+10</td>
    <td align="right">     4150.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       23.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       23.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126857E+11</td>
    <td align="right">    16873.04</td>
    <td align="right">12-JAN-16:35</td>
    <td align="right">        -6.5</td>
    <td align="right">        -8.3</td>
    <td align="right">0.166015E+10</td>
    <td align="right">     2628.52</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        -6.5</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115146E+11</td>
    <td align="right">    15466.71</td>
    <td align="right">17-FEB-15:05</td>
    <td align="right">        -3.4</td>
    <td align="right">        -5.1</td>
    <td align="right">0.148067E+10</td>
    <td align="right">     2277.98</td>
    <td align="right">22-FEB-14:20</td>
    <td align="right">        1.70</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162868E+11</td>
    <td align="right">    16705.60</td>
    <td align="right">31-MAR-22:03</td>
    <td align="right">        8.00</td>
    <td align="right">        6.79</td>
    <td align="right">0.207063E+10</td>
    <td align="right">     3380.35</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153727E+11</td>
    <td align="right">    16564.79</td>
    <td align="right">04-APR-06:01</td>
    <td align="right">        -4.6</td>
    <td align="right">        -5.7</td>
    <td align="right">0.211187E+10</td>
    <td align="right">     3350.83</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       15.90</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192509E+11</td>
    <td align="right">    23067.34</td>
    <td align="right">26-MAY-21:17</td>
    <td align="right">       12.03</td>
    <td align="right">        7.28</td>
    <td align="right">0.259724E+10</td>
    <td align="right">     3380.53</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       12.03</td>
    <td align="right">        7.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.233062E+11</td>
    <td align="right">    24911.36</td>
    <td align="right">09-JUN-21:43</td>
    <td align="right">       21.20</td>
    <td align="right">       15.96</td>
    <td align="right">0.263978E+10</td>
    <td align="right">     3380.52</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.251890E+11</td>
    <td align="right">    28387.36</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.245421E+10</td>
    <td align="right">     3380.50</td>
    <td align="right">31-JUL-09:09</td>
    <td align="right">       21.15</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251021E+11</td>
    <td align="right">    27007.78</td>
    <td align="right">09-AUG-05:12</td>
    <td align="right">       21.87</td>
    <td align="right">       18.10</td>
    <td align="right">0.275844E+10</td>
    <td align="right">     3380.51</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       22.23</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199516E+11</td>
    <td align="right">    25531.81</td>
    <td align="right">14-SEP-21:57</td>
    <td align="right">       17.20</td>
    <td align="right">       16.46</td>
    <td align="right">0.241410E+10</td>
    <td align="right">     3380.56</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       17.20</td>
    <td align="right">       16.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.158155E+11</td>
    <td align="right">    23980.89</td>
    <td align="right">05-OCT-22:57</td>
    <td align="right">       10.40</td>
    <td align="right">        8.47</td>
    <td align="right">0.237725E+10</td>
    <td align="right">     3380.43</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">       10.40</td>
    <td align="right">        8.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147453E+11</td>
    <td align="right">    14678.98</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -4.4</td>
    <td align="right">0.192994E+10</td>
    <td align="right">     3279.92</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129508E+11</td>
    <td align="right">    14655.42</td>
    <td align="right">08-DEC-11:05</td>
    <td align="right">        -2.1</td>
    <td align="right">        -3.7</td>
    <td align="right">0.165894E+10</td>
    <td align="right">     2937.29</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">        -2.1</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212171E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.261532E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115146E+11</td>
    <td align="right">    14655.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.5</td>
    <td align="right">        -8.3</td>
    <td align="right">0.148067E+10</td>
    <td align="right">     2277.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.5</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251890E+11</td>
    <td align="right">    28387.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.275844E+10</td>
    <td align="right">     3380.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.23</td>
    <td align="right">       17.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.811427E+10</td>
    <td align="right">    14295.07</td>
    <td align="right">12-JAN-16:20</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.164720E+10</td>
    <td align="right">     2569.53</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754984E+10</td>
    <td align="right">    14031.29</td>
    <td align="right">17-FEB-15:05</td>
    <td align="right">        -3.4</td>
    <td align="right">        -5.1</td>
    <td align="right">0.147725E+10</td>
    <td align="right">     2270.11</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126789E+11</td>
    <td align="right">    14297.60</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.5</td>
    <td align="right">0.202814E+10</td>
    <td align="right">     3371.75</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.60</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145040E+11</td>
    <td align="right">    14390.81</td>
    <td align="right">04-APR-08:65</td>
    <td align="right">        -2.9</td>
    <td align="right">        -4.1</td>
    <td align="right">0.201582E+10</td>
    <td align="right">     3353.63</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       15.90</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178210E+11</td>
    <td align="right">    22479.60</td>
    <td align="right">31-MAY-21:17</td>
    <td align="right">       16.73</td>
    <td align="right">       14.26</td>
    <td align="right">0.256606E+10</td>
    <td align="right">     3380.55</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       16.73</td>
    <td align="right">       14.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222051E+11</td>
    <td align="right">    33206.53</td>
    <td align="right">11-JUN-13:12</td>
    <td align="right">       27.07</td>
    <td align="right">       20.44</td>
    <td align="right">0.263308E+10</td>
    <td align="right">     3380.53</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.243907E+11</td>
    <td align="right">    41952.56</td>
    <td align="right">02-JUL-16:21</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
    <td align="right">0.245309E+10</td>
    <td align="right">     3380.49</td>
    <td align="right">31-JUL-09:39</td>
    <td align="right">       22.80</td>
    <td align="right">       15.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237324E+11</td>
    <td align="right">    24421.63</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">       25.12</td>
    <td align="right">       21.02</td>
    <td align="right">0.275170E+10</td>
    <td align="right">     3380.54</td>
    <td align="right">18-AUG-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178794E+11</td>
    <td align="right">    30175.28</td>
    <td align="right">03-SEP-15:51</td>
    <td align="right">       21.10</td>
    <td align="right">       14.51</td>
    <td align="right">0.238491E+10</td>
    <td align="right">     3380.55</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140318E+11</td>
    <td align="right">    19099.17</td>
    <td align="right">03-OCT-21:40</td>
    <td align="right">       17.40</td>
    <td align="right">       14.88</td>
    <td align="right">0.227501E+10</td>
    <td align="right">     3380.43</td>
    <td align="right">03-OCT-09:00</td>
    <td align="right">       17.40</td>
    <td align="right">       14.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113801E+11</td>
    <td align="right">    12656.24</td>
    <td align="right">28-NOV-16:50</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.1</td>
    <td align="right">0.183474E+10</td>
    <td align="right">     3193.44</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.846725E+10</td>
    <td align="right">    13547.84</td>
    <td align="right">08-DEC-17:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.0</td>
    <td align="right">0.162965E+10</td>
    <td align="right">     2897.27</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182755E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.256966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.754984E+10</td>
    <td align="right">    12656.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.147725E+10</td>
    <td align="right">     2270.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.243907E+11</td>
    <td align="right">    41952.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
    <td align="right">0.275170E+10</td>
    <td align="right">     3380.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 97601540.77</td>
    <td align="right">     1047.36</td>
    <td align="right">17-JAN-14:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.36</td>
    <td align="right">0.342875E+09</td>
    <td align="right">      487.61</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149060E+09</td>
    <td align="right">     1466.08</td>
    <td align="right">22-FEB-15:30</td>
    <td align="right">        1.40</td>
    <td align="right">        0.51</td>
    <td align="right">0.310399E+09</td>
    <td align="right">      457.91</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">        1.40</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.898196E+09</td>
    <td align="right">     2577.26</td>
    <td align="right">31-MAR-15:20</td>
    <td align="right">       19.17</td>
    <td align="right">       14.58</td>
    <td align="right">0.415215E+09</td>
    <td align="right">      712.60</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       19.17</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150934E+10</td>
    <td align="right">     2695.65</td>
    <td align="right">14-APR-14:40</td>
    <td align="right">       21.30</td>
    <td align="right">       17.05</td>
    <td align="right">0.406082E+09</td>
    <td align="right">      712.61</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       12.60</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344223E+10</td>
    <td align="right">     8424.37</td>
    <td align="right">29-MAY-15:52</td>
    <td align="right">       26.10</td>
    <td align="right">       16.80</td>
    <td align="right">0.535260E+09</td>
    <td align="right">      712.64</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       26.10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.536811E+10</td>
    <td align="right">    11037.30</td>
    <td align="right">11-JUN-13:13</td>
    <td align="right">       27.07</td>
    <td align="right">       20.44</td>
    <td align="right">0.557467E+09</td>
    <td align="right">      712.64</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.651114E+10</td>
    <td align="right">    12003.51</td>
    <td align="right">02-JUL-18:22</td>
    <td align="right">       30.55</td>
    <td align="right">       21.23</td>
    <td align="right">0.520978E+09</td>
    <td align="right">      712.63</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.558164E+10</td>
    <td align="right">    10342.96</td>
    <td align="right">06-AUG-16:11</td>
    <td align="right">       28.00</td>
    <td align="right">       17.47</td>
    <td align="right">0.582292E+09</td>
    <td align="right">      712.64</td>
    <td align="right">01-AUG-09:00</td>
    <td align="right">       28.00</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338053E+10</td>
    <td align="right">    10066.90</td>
    <td align="right">03-SEP-13:51</td>
    <td align="right">       21.10</td>
    <td align="right">       14.22</td>
    <td align="right">0.498667E+09</td>
    <td align="right">      712.64</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182060E+10</td>
    <td align="right">     4512.45</td>
    <td align="right">05-OCT-13:50</td>
    <td align="right">       21.78</td>
    <td align="right">       17.82</td>
    <td align="right">0.458265E+09</td>
    <td align="right">      712.61</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">       21.78</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.699795E+09</td>
    <td align="right">     1508.56</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">       17.20</td>
    <td align="right">       14.58</td>
    <td align="right">0.369316E+09</td>
    <td align="right">      698.98</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.248845E+09</td>
    <td align="right">     1195.71</td>
    <td align="right">05-DEC-13:50</td>
    <td align="right">       11.02</td>
    <td align="right">        9.87</td>
    <td align="right">0.336314E+09</td>
    <td align="right">      590.26</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">       10.55</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297071E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.533313E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 97601540.77</td>
    <td align="right">     1047.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.40</td>
    <td align="right">        0.51</td>
    <td align="right">0.310399E+09</td>
    <td align="right">      457.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.40</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.651114E+10</td>
    <td align="right">    12003.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.55</td>
    <td align="right">       21.23</td>
    <td align="right">0.582292E+09</td>
    <td align="right">      712.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">       20.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151290E+09</td>
    <td align="right">     1437.15</td>
    <td align="right">06-JAN-10:25</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.0</td>
    <td align="right">0.217118E+09</td>
    <td align="right">      309.25</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183533E+09</td>
    <td align="right">     1797.08</td>
    <td align="right">10-FEB-10:15</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
    <td align="right">0.196634E+09</td>
    <td align="right">      296.48</td>
    <td align="right">13-FEB-10:50</td>
    <td align="right">        -4.8</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.958710E+09</td>
    <td align="right">     4428.38</td>
    <td align="right">30-MAR-09:40</td>
    <td align="right">        7.13</td>
    <td align="right">        3.78</td>
    <td align="right">0.278591E+09</td>
    <td align="right">      451.16</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140571E+10</td>
    <td align="right">    12132.54</td>
    <td align="right">16-APR-10:22</td>
    <td align="right">       13.70</td>
    <td align="right">        9.16</td>
    <td align="right">0.287874E+09</td>
    <td align="right">      451.15</td>
    <td align="right">28-APR-09:30</td>
    <td align="right">        6.95</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.374352E+10</td>
    <td align="right">    10361.47</td>
    <td align="right">29-MAY-09:53</td>
    <td align="right">       21.70</td>
    <td align="right">       14.98</td>
    <td align="right">0.350444E+09</td>
    <td align="right">      451.29</td>
    <td align="right">25-MAY-09:20</td>
    <td align="right">       21.70</td>
    <td align="right">       14.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.523264E+10</td>
    <td align="right">    14104.80</td>
    <td align="right">11-JUN-09:11</td>
    <td align="right">       25.60</td>
    <td align="right">       19.52</td>
    <td align="right">0.355076E+09</td>
    <td align="right">      451.44</td>
    <td align="right">08-JUN-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.601270E+10</td>
    <td align="right">    13187.98</td>
    <td align="right">02-JUL-09:01</td>
    <td align="right">       27.98</td>
    <td align="right">       22.02</td>
    <td align="right">0.331054E+09</td>
    <td align="right">      451.38</td>
    <td align="right">03-JUL-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.540266E+10</td>
    <td align="right">    12318.08</td>
    <td align="right">06-AUG-08:52</td>
    <td align="right">       23.70</td>
    <td align="right">       18.60</td>
    <td align="right">0.371101E+09</td>
    <td align="right">      451.50</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       27.20</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.314616E+10</td>
    <td align="right">    11882.59</td>
    <td align="right">03-SEP-08:32</td>
    <td align="right">       16.33</td>
    <td align="right">       12.73</td>
    <td align="right">0.321925E+09</td>
    <td align="right">      451.17</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147545E+10</td>
    <td align="right">     6024.69</td>
    <td align="right">04-OCT-09:30</td>
    <td align="right">       19.00</td>
    <td align="right">       15.07</td>
    <td align="right">0.304534E+09</td>
    <td align="right">      451.16</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">       20.00</td>
    <td align="right">       15.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.498157E+09</td>
    <td align="right">     1177.42</td>
    <td align="right">16-NOV-09:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.6</td>
    <td align="right">0.240182E+09</td>
    <td align="right">      451.13</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219634E+09</td>
    <td align="right">     1252.29</td>
    <td align="right">12-DEC-10:25</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.3</td>
    <td align="right">0.213667E+09</td>
    <td align="right">      379.40</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284302E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.346820E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151290E+09</td>
    <td align="right">     1177.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
    <td align="right">0.196634E+09</td>
    <td align="right">      296.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.8</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.601270E+10</td>
    <td align="right">    14104.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.98</td>
    <td align="right">       22.02</td>
    <td align="right">0.371101E+09</td>
    <td align="right">      451.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       21.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.874254E+09</td>
    <td align="right">     4087.20</td>
    <td align="right">15-JAN-14:45</td>
    <td align="right">        5.50</td>
    <td align="right">        1.71</td>
    <td align="right">0.366022E+09</td>
    <td align="right">      712.58</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        5.50</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.883962E+09</td>
    <td align="right">     7854.10</td>
    <td align="right">12-FEB-12:43</td>
    <td align="right">        -4.7</td>
    <td align="right">        -6.6</td>
    <td align="right">0.326315E+09</td>
    <td align="right">      696.45</td>
    <td align="right">13-FEB-14:09</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222637E+10</td>
    <td align="right">    10719.56</td>
    <td align="right">30-MAR-13:40</td>
    <td align="right">       11.97</td>
    <td align="right">        5.62</td>
    <td align="right">0.461545E+09</td>
    <td align="right">      712.65</td>
    <td align="right">30-MAR-13:39</td>
    <td align="right">       11.97</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257547E+10</td>
    <td align="right">    15883.68</td>
    <td align="right">30-APR-13:22</td>
    <td align="right">       22.40</td>
    <td align="right">       12.13</td>
    <td align="right">0.443256E+09</td>
    <td align="right">      712.62</td>
    <td align="right">25-APR-13:00</td>
    <td align="right">       22.40</td>
    <td align="right">       12.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491380E+10</td>
    <td align="right">    13798.36</td>
    <td align="right">29-MAY-15:12</td>
    <td align="right">       25.77</td>
    <td align="right">       16.43</td>
    <td align="right">0.540353E+09</td>
    <td align="right">      712.98</td>
    <td align="right">23-MAY-13:00</td>
    <td align="right">       25.77</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643660E+10</td>
    <td align="right">    15500.49</td>
    <td align="right">11-JUN-12:33</td>
    <td align="right">       27.23</td>
    <td align="right">       20.24</td>
    <td align="right">0.556323E+09</td>
    <td align="right">      712.63</td>
    <td align="right">23-JUN-09:20</td>
    <td align="right">       20.37</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.792460E+10</td>
    <td align="right">    16183.95</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
    <td align="right">0.520564E+09</td>
    <td align="right">      712.92</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       32.80</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.814515E+10</td>
    <td align="right">    15206.64</td>
    <td align="right">06-AUG-12:52</td>
    <td align="right">       27.80</td>
    <td align="right">       19.05</td>
    <td align="right">0.583316E+09</td>
    <td align="right">      728.50</td>
    <td align="right">30-AUG-13:20</td>
    <td align="right">       26.57</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.593587E+10</td>
    <td align="right">    16803.05</td>
    <td align="right">03-SEP-13:51</td>
    <td align="right">       21.10</td>
    <td align="right">       14.22</td>
    <td align="right">0.506295E+09</td>
    <td align="right">      726.36</td>
    <td align="right">28-SEP-13:20</td>
    <td align="right">       24.07</td>
    <td align="right">       16.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.363083E+10</td>
    <td align="right">    14974.15</td>
    <td align="right">01-OCT-14:22</td>
    <td align="right">       14.45</td>
    <td align="right">       10.91</td>
    <td align="right">0.486340E+09</td>
    <td align="right">      735.29</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       17.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125367E+10</td>
    <td align="right">     9024.95</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">       11.40</td>
    <td align="right">        7.37</td>
    <td align="right">0.396108E+09</td>
    <td align="right">      712.63</td>
    <td align="right">16-NOV-14:50</td>
    <td align="right">        5.50</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.719942E+09</td>
    <td align="right">    12821.48</td>
    <td align="right">03-DEC-13:23</td>
    <td align="right">       13.30</td>
    <td align="right">        8.65</td>
    <td align="right">0.348254E+09</td>
    <td align="right">      712.60</td>
    <td align="right">12-DEC-14:09</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.455205E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.553469E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.719942E+09</td>
    <td align="right">     4087.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.7</td>
    <td align="right">        -6.6</td>
    <td align="right">0.326315E+09</td>
    <td align="right">      696.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.814515E+10</td>
    <td align="right">    16803.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
    <td align="right">0.583316E+09</td>
    <td align="right">      735.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       23.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.155440E+09</td>
    <td align="right">     1543.82</td>
    <td align="right">12-JAN-16:15</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.217815E+09</td>
    <td align="right">      324.75</td>
    <td align="right">06-JAN-15:50</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242425E+09</td>
    <td align="right">     2066.22</td>
    <td align="right">10-FEB-16:45</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.9</td>
    <td align="right">0.197167E+09</td>
    <td align="right">      317.31</td>
    <td align="right">13-FEB-14:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.923142E+09</td>
    <td align="right">     6562.63</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.56</td>
    <td align="right">0.272436E+09</td>
    <td align="right">      451.10</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.60</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156807E+10</td>
    <td align="right">    15831.91</td>
    <td align="right">30-APR-16:01</td>
    <td align="right">       23.12</td>
    <td align="right">       12.09</td>
    <td align="right">0.266712E+09</td>
    <td align="right">      451.10</td>
    <td align="right">21-APR-13:39</td>
    <td align="right">       23.12</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372683E+10</td>
    <td align="right">    13050.95</td>
    <td align="right">21-MAY-16:42</td>
    <td align="right">       20.60</td>
    <td align="right">       16.43</td>
    <td align="right">0.339433E+09</td>
    <td align="right">      451.13</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.512851E+10</td>
    <td align="right">    13817.56</td>
    <td align="right">25-JUN-16:52</td>
    <td align="right">       18.30</td>
    <td align="right">       12.20</td>
    <td align="right">0.352255E+09</td>
    <td align="right">      451.12</td>
    <td align="right">23-JUN-09:20</td>
    <td align="right">       18.30</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.644044E+10</td>
    <td align="right">    17516.97</td>
    <td align="right">02-JUL-17:02</td>
    <td align="right">       32.52</td>
    <td align="right">       21.57</td>
    <td align="right">0.329723E+09</td>
    <td align="right">      451.12</td>
    <td align="right">24-JUL-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.534846E+10</td>
    <td align="right">    14824.97</td>
    <td align="right">06-AUG-16:51</td>
    <td align="right">       27.40</td>
    <td align="right">       16.62</td>
    <td align="right">0.368982E+09</td>
    <td align="right">      451.13</td>
    <td align="right">01-AUG-09:00</td>
    <td align="right">       27.40</td>
    <td align="right">       16.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310921E+10</td>
    <td align="right">    15064.41</td>
    <td align="right">03-SEP-15:52</td>
    <td align="right">       21.10</td>
    <td align="right">       14.51</td>
    <td align="right">0.317385E+09</td>
    <td align="right">      451.13</td>
    <td align="right">14-SEP-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153378E+10</td>
    <td align="right">    12970.92</td>
    <td align="right">01-OCT-16:22</td>
    <td align="right">       14.65</td>
    <td align="right">       11.42</td>
    <td align="right">0.294340E+09</td>
    <td align="right">      451.11</td>
    <td align="right">03-OCT-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.503244E+09</td>
    <td align="right">     2545.19</td>
    <td align="right">08-NOV-15:40</td>
    <td align="right">       11.87</td>
    <td align="right">        7.91</td>
    <td align="right">0.238124E+09</td>
    <td align="right">      451.09</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       11.87</td>
    <td align="right">        7.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.192258E+09</td>
    <td align="right">     1157.75</td>
    <td align="right">12-DEC-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
    <td align="right">0.213951E+09</td>
    <td align="right">      378.40</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288718E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.340832E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155440E+09</td>
    <td align="right">     1157.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.9</td>
    <td align="right">0.197167E+09</td>
    <td align="right">      317.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.644044E+10</td>
    <td align="right">    17516.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.52</td>
    <td align="right">       21.57</td>
    <td align="right">0.368982E+09</td>
    <td align="right">      451.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.40</td>
    <td align="right">       20.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.185541E+09</td>
    <td align="right">     1326.85</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">        6.70</td>
    <td align="right">        5.64</td>
    <td align="right">0.342603E+09</td>
    <td align="right">      477.55</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        6.70</td>
    <td align="right">        5.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185829E+09</td>
    <td align="right">     1522.25</td>
    <td align="right">22-FEB-14:30</td>
    <td align="right">        1.70</td>
    <td align="right">        0.67</td>
    <td align="right">0.310427E+09</td>
    <td align="right">      450.54</td>
    <td align="right">01-FEB-14:30</td>
    <td align="right">        1.70</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106002E+10</td>
    <td align="right">     2471.82</td>
    <td align="right">22-MAR-12:06</td>
    <td align="right">        0.43</td>
    <td align="right">        0.12</td>
    <td align="right">0.397582E+09</td>
    <td align="right">      654.76</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.60</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194764E+10</td>
    <td align="right">     2518.18</td>
    <td align="right">07-APR-11:02</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">0.387551E+09</td>
    <td align="right">      653.77</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       15.90</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.338988E+10</td>
    <td align="right">     4395.67</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
    <td align="right">0.509269E+09</td>
    <td align="right">      712.62</td>
    <td align="right">24-MAY-09:09</td>
    <td align="right">       27.20</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470156E+10</td>
    <td align="right">     9402.38</td>
    <td align="right">11-JUN-13:42</td>
    <td align="right">       25.97</td>
    <td align="right">       20.08</td>
    <td align="right">0.552319E+09</td>
    <td align="right">      712.64</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.574007E+10</td>
    <td align="right">    10153.29</td>
    <td align="right">02-JUL-18:32</td>
    <td align="right">       30.37</td>
    <td align="right">       21.02</td>
    <td align="right">0.519346E+09</td>
    <td align="right">      712.62</td>
    <td align="right">24-JUL-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.544993E+10</td>
    <td align="right">     9858.98</td>
    <td align="right">06-AUG-16:11</td>
    <td align="right">       28.00</td>
    <td align="right">       17.47</td>
    <td align="right">0.580975E+09</td>
    <td align="right">      712.63</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       22.23</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.406463E+10</td>
    <td align="right">     8666.73</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
    <td align="right">0.498077E+09</td>
    <td align="right">      712.63</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.294886E+10</td>
    <td align="right">     3657.70</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">       21.87</td>
    <td align="right">       17.96</td>
    <td align="right">0.469543E+09</td>
    <td align="right">      712.60</td>
    <td align="right">17-OCT-13:09</td>
    <td align="right">       19.33</td>
    <td align="right">       16.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142365E+10</td>
    <td align="right">     2451.69</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.13</td>
    <td align="right">0.378204E+09</td>
    <td align="right">      668.92</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.523868E+09</td>
    <td align="right">     2540.91</td>
    <td align="right">06-DEC-13:06</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">0.335426E+09</td>
    <td align="right">      567.08</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316215E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.528132E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.185541E+09</td>
    <td align="right">     1326.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">0.310427E+09</td>
    <td align="right">      450.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.574007E+10</td>
    <td align="right">    10153.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.37</td>
    <td align="right">       21.02</td>
    <td align="right">0.580975E+09</td>
    <td align="right">      712.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       18.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222286E+09</td>
    <td align="right">     1243.19</td>
    <td align="right">06-JAN-11:00</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.3</td>
    <td align="right">0.217220E+09</td>
    <td align="right">      310.65</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">       10.60</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.202118E+09</td>
    <td align="right">     1299.14</td>
    <td align="right">13-FEB-10:25</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.9</td>
    <td align="right">0.196481E+09</td>
    <td align="right">      285.25</td>
    <td align="right">01-FEB-14:30</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.927572E+09</td>
    <td align="right">     2569.09</td>
    <td align="right">30-MAR-09:40</td>
    <td align="right">        7.13</td>
    <td align="right">        3.78</td>
    <td align="right">0.271903E+09</td>
    <td align="right">      451.16</td>
    <td align="right">31-MAR-09:09</td>
    <td align="right">       18.62</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136646E+10</td>
    <td align="right">     6558.49</td>
    <td align="right">16-APR-07:23</td>
    <td align="right">        8.70</td>
    <td align="right">        6.45</td>
    <td align="right">0.287726E+09</td>
    <td align="right">      451.15</td>
    <td align="right">28-APR-09:20</td>
    <td align="right">        6.67</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.305682E+10</td>
    <td align="right">     9000.34</td>
    <td align="right">29-MAY-09:31</td>
    <td align="right">       20.77</td>
    <td align="right">       14.46</td>
    <td align="right">0.350616E+09</td>
    <td align="right">      451.16</td>
    <td align="right">05-MAY-09:50</td>
    <td align="right">       20.77</td>
    <td align="right">       14.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.451561E+10</td>
    <td align="right">     9730.23</td>
    <td align="right">11-JUN-09:41</td>
    <td align="right">       25.60</td>
    <td align="right">       19.36</td>
    <td align="right">0.355578E+09</td>
    <td align="right">      451.29</td>
    <td align="right">09-JUN-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.535104E+10</td>
    <td align="right">     9891.09</td>
    <td align="right">02-JUL-09:12</td>
    <td align="right">       28.17</td>
    <td align="right">       22.01</td>
    <td align="right">0.331251E+09</td>
    <td align="right">      451.22</td>
    <td align="right">03-JUL-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.519722E+10</td>
    <td align="right">     9618.96</td>
    <td align="right">06-AUG-09:32</td>
    <td align="right">       25.30</td>
    <td align="right">       19.38</td>
    <td align="right">0.371884E+09</td>
    <td align="right">      451.34</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       27.20</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333537E+10</td>
    <td align="right">     9328.07</td>
    <td align="right">04-SEP-10:02</td>
    <td align="right">       21.88</td>
    <td align="right">       15.74</td>
    <td align="right">0.326266E+09</td>
    <td align="right">      451.16</td>
    <td align="right">13-SEP-09:09</td>
    <td align="right">       22.25</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190979E+10</td>
    <td align="right">     4915.21</td>
    <td align="right">04-OCT-09:40</td>
    <td align="right">       19.33</td>
    <td align="right">       15.22</td>
    <td align="right">0.320583E+09</td>
    <td align="right">      451.16</td>
    <td align="right">02-OCT-09:00</td>
    <td align="right">       19.33</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.832495E+09</td>
    <td align="right">     1337.50</td>
    <td align="right">16-NOV-08:50</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.7</td>
    <td align="right">0.252123E+09</td>
    <td align="right">      451.14</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.376318E+09</td>
    <td align="right">     1358.77</td>
    <td align="right">08-DEC-09:40</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.4</td>
    <td align="right">0.214800E+09</td>
    <td align="right">      379.38</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272931E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.349643E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.202118E+09</td>
    <td align="right">     1243.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.9</td>
    <td align="right">0.196481E+09</td>
    <td align="right">      285.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535104E+10</td>
    <td align="right">     9891.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
    <td align="right">       22.01</td>
    <td align="right">0.371884E+09</td>
    <td align="right">      451.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       21.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.299325E+09</td>
    <td align="right">     2761.47</td>
    <td align="right">12-JAN-13:06</td>
    <td align="right">        -7.0</td>
    <td align="right">        -9.4</td>
    <td align="right">0.319700E+09</td>
    <td align="right">      495.63</td>
    <td align="right">06-JAN-14:50</td>
    <td align="right">        -7.0</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172076E+09</td>
    <td align="right">     3121.25</td>
    <td align="right">10-FEB-13:28</td>
    <td align="right">       -13.6</td>
    <td align="right">       -14.8</td>
    <td align="right">0.284033E+09</td>
    <td align="right">      480.31</td>
    <td align="right">13-FEB-14:09</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113461E+10</td>
    <td align="right">     4687.70</td>
    <td align="right">30-MAR-14:30</td>
    <td align="right">       12.25</td>
    <td align="right">        5.61</td>
    <td align="right">0.401668E+09</td>
    <td align="right">      712.64</td>
    <td align="right">30-MAR-13:09</td>
    <td align="right">       12.25</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.162359E+10</td>
    <td align="right">     7861.57</td>
    <td align="right">30-APR-15:43</td>
    <td align="right">       23.23</td>
    <td align="right">       12.05</td>
    <td align="right">0.393039E+09</td>
    <td align="right">      712.64</td>
    <td align="right">28-APR-13:09</td>
    <td align="right">       23.23</td>
    <td align="right">       12.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.337546E+10</td>
    <td align="right">    10460.16</td>
    <td align="right">29-MAY-14:52</td>
    <td align="right">       25.60</td>
    <td align="right">       16.24</td>
    <td align="right">0.511951E+09</td>
    <td align="right">      712.65</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       25.60</td>
    <td align="right">       16.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.481104E+10</td>
    <td align="right">    11421.56</td>
    <td align="right">11-JUN-11:43</td>
    <td align="right">       26.20</td>
    <td align="right">       19.49</td>
    <td align="right">0.545004E+09</td>
    <td align="right">      712.65</td>
    <td align="right">21-JUN-13:09</td>
    <td align="right">       18.30</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.681547E+10</td>
    <td align="right">    11562.75</td>
    <td align="right">03-JUL-16:10</td>
    <td align="right">       32.70</td>
    <td align="right">       23.49</td>
    <td align="right">0.518170E+09</td>
    <td align="right">      723.66</td>
    <td align="right">03-JUL-12:09</td>
    <td align="right">       32.70</td>
    <td align="right">       23.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.739473E+10</td>
    <td align="right">    11730.09</td>
    <td align="right">20-AUG-13:41</td>
    <td align="right">       23.63</td>
    <td align="right">       16.46</td>
    <td align="right">0.580069E+09</td>
    <td align="right">      732.10</td>
    <td align="right">30-AUG-13:50</td>
    <td align="right">       26.37</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.557068E+10</td>
    <td align="right">    12187.58</td>
    <td align="right">02-SEP-17:05</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
    <td align="right">0.503074E+09</td>
    <td align="right">      731.66</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359579E+10</td>
    <td align="right">    11381.87</td>
    <td align="right">04-OCT-13:50</td>
    <td align="right">       23.90</td>
    <td align="right">       17.64</td>
    <td align="right">0.475764E+09</td>
    <td align="right">      741.01</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.961013E+09</td>
    <td align="right">     4566.16</td>
    <td align="right">08-NOV-13:30</td>
    <td align="right">       11.40</td>
    <td align="right">        7.37</td>
    <td align="right">0.374267E+09</td>
    <td align="right">      712.63</td>
    <td align="right">08-NOV-14:09</td>
    <td align="right">       11.78</td>
    <td align="right">        7.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.397842E+09</td>
    <td align="right">     8350.42</td>
    <td align="right">03-DEC-13:43</td>
    <td align="right">       13.30</td>
    <td align="right">        8.58</td>
    <td align="right">0.320120E+09</td>
    <td align="right">      583.23</td>
    <td align="right">05-DEC-10:30</td>
    <td align="right">       15.00</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361516E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.522686E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172076E+09</td>
    <td align="right">     2761.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.6</td>
    <td align="right">       -14.8</td>
    <td align="right">0.284033E+09</td>
    <td align="right">      480.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.0</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.739473E+10</td>
    <td align="right">    12187.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.70</td>
    <td align="right">       23.49</td>
    <td align="right">0.580069E+09</td>
    <td align="right">      741.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.70</td>
    <td align="right">       23.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.199667E+09</td>
    <td align="right">     1782.89</td>
    <td align="right">12-JAN-16:15</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.217407E+09</td>
    <td align="right">      310.52</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248800E+09</td>
    <td align="right">     1987.99</td>
    <td align="right">10-FEB-16:30</td>
    <td align="right">       -14.7</td>
    <td align="right">       -15.7</td>
    <td align="right">0.196613E+09</td>
    <td align="right">      288.68</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.879433E+09</td>
    <td align="right">     3776.75</td>
    <td align="right">30-MAR-17:00</td>
    <td align="right">       11.50</td>
    <td align="right">        4.82</td>
    <td align="right">0.266045E+09</td>
    <td align="right">      451.10</td>
    <td align="right">31-MAR-13:09</td>
    <td align="right">       19.93</td>
    <td align="right">       13.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140939E+10</td>
    <td align="right">    10330.10</td>
    <td align="right">30-APR-17:42</td>
    <td align="right">       21.28</td>
    <td align="right">       12.48</td>
    <td align="right">0.268317E+09</td>
    <td align="right">      451.09</td>
    <td align="right">17-APR-13:00</td>
    <td align="right">       21.28</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.302313E+10</td>
    <td align="right">    10560.01</td>
    <td align="right">21-MAY-17:11</td>
    <td align="right">       20.40</td>
    <td align="right">       16.34</td>
    <td align="right">0.341000E+09</td>
    <td align="right">      451.12</td>
    <td align="right">05-MAY-09:50</td>
    <td align="right">       20.40</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436524E+10</td>
    <td align="right">    11449.81</td>
    <td align="right">25-JUN-16:42</td>
    <td align="right">       18.40</td>
    <td align="right">       12.28</td>
    <td align="right">0.354015E+09</td>
    <td align="right">      451.12</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       18.40</td>
    <td align="right">       12.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.578385E+10</td>
    <td align="right">    11880.51</td>
    <td align="right">16-JUL-17:52</td>
    <td align="right">       26.70</td>
    <td align="right">       16.15</td>
    <td align="right">0.330826E+09</td>
    <td align="right">      451.12</td>
    <td align="right">31-JUL-09:09</td>
    <td align="right">       21.15</td>
    <td align="right">       15.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.510977E+10</td>
    <td align="right">    11349.07</td>
    <td align="right">20-AUG-18:23</td>
    <td align="right">       19.80</td>
    <td align="right">       14.73</td>
    <td align="right">0.371096E+09</td>
    <td align="right">      451.12</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       19.80</td>
    <td align="right">       14.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.327768E+10</td>
    <td align="right">    11057.89</td>
    <td align="right">02-SEP-17:05</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
    <td align="right">0.324251E+09</td>
    <td align="right">      451.12</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.194240E+10</td>
    <td align="right">     9156.50</td>
    <td align="right">01-OCT-15:32</td>
    <td align="right">       14.87</td>
    <td align="right">       11.41</td>
    <td align="right">0.312914E+09</td>
    <td align="right">      451.11</td>
    <td align="right">04-OCT-09:09</td>
    <td align="right">       18.33</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.821481E+09</td>
    <td align="right">     2148.40</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">       11.78</td>
    <td align="right">        7.87</td>
    <td align="right">0.249367E+09</td>
    <td align="right">      451.09</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       11.78</td>
    <td align="right">        7.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340547E+09</td>
    <td align="right">     1330.79</td>
    <td align="right">12-DEC-16:35</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.5</td>
    <td align="right">0.214391E+09</td>
    <td align="right">      378.58</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274014E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.344624E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.199667E+09</td>
    <td align="right">     1330.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.7</td>
    <td align="right">       -15.7</td>
    <td align="right">0.196613E+09</td>
    <td align="right">      288.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578385E+10</td>
    <td align="right">    11880.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
    <td align="right">0.371096E+09</td>
    <td align="right">      451.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.83</td>
    <td align="right">       17.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212933E+09</td>
    <td align="right">     1345.54</td>
    <td align="right">19-JAN-14:10</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.2</td>
    <td align="right">0.343491E+09</td>
    <td align="right">      499.17</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.278760E+09</td>
    <td align="right">     1798.83</td>
    <td align="right">22-FEB-15:10</td>
    <td align="right">        1.60</td>
    <td align="right">        0.56</td>
    <td align="right">0.310550E+09</td>
    <td align="right">      460.73</td>
    <td align="right">22-FEB-14:20</td>
    <td align="right">        1.60</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119377E+10</td>
    <td align="right">     2685.11</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">       19.35</td>
    <td align="right">       14.43</td>
    <td align="right">0.420003E+09</td>
    <td align="right">      712.60</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       19.35</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192770E+10</td>
    <td align="right">     2609.47</td>
    <td align="right">17-APR-14:30</td>
    <td align="right">       16.40</td>
    <td align="right">       13.88</td>
    <td align="right">0.418152E+09</td>
    <td align="right">      712.61</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       12.60</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371312E+10</td>
    <td align="right">    10032.91</td>
    <td align="right">29-MAY-16:22</td>
    <td align="right">       25.55</td>
    <td align="right">       16.47</td>
    <td align="right">0.541880E+09</td>
    <td align="right">      712.64</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       25.55</td>
    <td align="right">       16.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.546109E+10</td>
    <td align="right">    10115.72</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">       25.87</td>
    <td align="right">       22.48</td>
    <td align="right">0.559223E+09</td>
    <td align="right">      712.64</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.647896E+10</td>
    <td align="right">    11373.64</td>
    <td align="right">02-JUL-18:21</td>
    <td align="right">       30.55</td>
    <td align="right">       21.23</td>
    <td align="right">0.521630E+09</td>
    <td align="right">      712.63</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.574996E+10</td>
    <td align="right">    10110.64</td>
    <td align="right">06-AUG-15:52</td>
    <td align="right">       28.30</td>
    <td align="right">       17.89</td>
    <td align="right">0.583794E+09</td>
    <td align="right">      712.63</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       22.23</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.376751E+10</td>
    <td align="right">     7888.22</td>
    <td align="right">04-SEP-15:13</td>
    <td align="right">       24.27</td>
    <td align="right">       17.78</td>
    <td align="right">0.504371E+09</td>
    <td align="right">      712.65</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229049E+10</td>
    <td align="right">     4307.54</td>
    <td align="right">05-OCT-13:40</td>
    <td align="right">       21.87</td>
    <td align="right">       17.96</td>
    <td align="right">0.475128E+09</td>
    <td align="right">      712.61</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">       21.87</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110572E+10</td>
    <td align="right">     1900.13</td>
    <td align="right">14-NOV-15:10</td>
    <td align="right">        0.60</td>
    <td align="right">        0.13</td>
    <td align="right">0.378632E+09</td>
    <td align="right">      700.51</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.463888E+09</td>
    <td align="right">     1907.24</td>
    <td align="right">06-DEC-13:01</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">0.337547E+09</td>
    <td align="right">      597.95</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326439E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.539440E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212933E+09</td>
    <td align="right">     1345.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">0.310550E+09</td>
    <td align="right">      460.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.647896E+10</td>
    <td align="right">    11373.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.55</td>
    <td align="right">       22.48</td>
    <td align="right">0.583794E+09</td>
    <td align="right">      712.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.200690E+09</td>
    <td align="right">     1675.58</td>
    <td align="right">12-JAN-11:03</td>
    <td align="right">        -8.7</td>
    <td align="right">       -11.3</td>
    <td align="right">0.161101E+09</td>
    <td align="right">      330.01</td>
    <td align="right">06-JAN-11:09</td>
    <td align="right">        -8.7</td>
    <td align="right">       -11.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.213478E+09</td>
    <td align="right">     2042.21</td>
    <td align="right">10-FEB-11:02</td>
    <td align="right">       -13.8</td>
    <td align="right">       -14.8</td>
    <td align="right">0.145821E+09</td>
    <td align="right">      336.22</td>
    <td align="right">13-FEB-11:09</td>
    <td align="right">        -4.2</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.917596E+09</td>
    <td align="right">     5188.19</td>
    <td align="right">30-MAR-08:55</td>
    <td align="right">        5.80</td>
    <td align="right">        2.94</td>
    <td align="right">0.209415E+09</td>
    <td align="right">      439.30</td>
    <td align="right">31-MAR-10:09</td>
    <td align="right">       21.60</td>
    <td align="right">       14.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144078E+10</td>
    <td align="right">    11481.20</td>
    <td align="right">16-APR-08:32</td>
    <td align="right">       10.87</td>
    <td align="right">        7.71</td>
    <td align="right">0.218445E+09</td>
    <td align="right">      439.28</td>
    <td align="right">28-APR-12:20</td>
    <td align="right">       10.37</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377117E+10</td>
    <td align="right">    12167.69</td>
    <td align="right">29-MAY-10:22</td>
    <td align="right">       22.50</td>
    <td align="right">       15.17</td>
    <td align="right">0.259444E+09</td>
    <td align="right">      439.36</td>
    <td align="right">25-MAY-08:00</td>
    <td align="right">       22.50</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.511758E+10</td>
    <td align="right">    12222.47</td>
    <td align="right">11-JUN-09:22</td>
    <td align="right">       25.60</td>
    <td align="right">       19.47</td>
    <td align="right">0.262169E+09</td>
    <td align="right">      439.59</td>
    <td align="right">30-JUN-08:50</td>
    <td align="right">       23.43</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583364E+10</td>
    <td align="right">    13168.51</td>
    <td align="right">09-JUL-09:31</td>
    <td align="right">       25.17</td>
    <td align="right">       16.39</td>
    <td align="right">0.244953E+09</td>
    <td align="right">      439.45</td>
    <td align="right">03-JUL-10:20</td>
    <td align="right">       25.17</td>
    <td align="right">       16.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.532504E+10</td>
    <td align="right">    13342.53</td>
    <td align="right">13-AUG-09:21</td>
    <td align="right">       18.60</td>
    <td align="right">       13.65</td>
    <td align="right">0.273869E+09</td>
    <td align="right">      439.35</td>
    <td align="right">04-AUG-08:00</td>
    <td align="right">       18.60</td>
    <td align="right">       13.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319561E+10</td>
    <td align="right">    11641.48</td>
    <td align="right">04-SEP-10:32</td>
    <td align="right">       22.43</td>
    <td align="right">       16.20</td>
    <td align="right">0.239382E+09</td>
    <td align="right">      439.30</td>
    <td align="right">13-SEP-10:20</td>
    <td align="right">       25.57</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157161E+10</td>
    <td align="right">     6335.03</td>
    <td align="right">15-OCT-09:13</td>
    <td align="right">       14.13</td>
    <td align="right">       11.68</td>
    <td align="right">0.231979E+09</td>
    <td align="right">      439.29</td>
    <td align="right">02-OCT-10:20</td>
    <td align="right">       14.13</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.554230E+09</td>
    <td align="right">     1464.98</td>
    <td align="right">08-NOV-09:45</td>
    <td align="right">        6.83</td>
    <td align="right">        5.22</td>
    <td align="right">0.183516E+09</td>
    <td align="right">      439.27</td>
    <td align="right">08-NOV-11:09</td>
    <td align="right">        9.08</td>
    <td align="right">        5.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259728E+09</td>
    <td align="right">     1335.52</td>
    <td align="right">12-DEC-11:05</td>
    <td align="right">        -3.1</td>
    <td align="right">        -5.0</td>
    <td align="right">0.159537E+09</td>
    <td align="right">      387.70</td>
    <td align="right">05-DEC-15:09</td>
    <td align="right">        -3.1</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284012E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.258963E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200690E+09</td>
    <td align="right">     1335.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.8</td>
    <td align="right">       -14.8</td>
    <td align="right">0.145821E+09</td>
    <td align="right">      330.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.7</td>
    <td align="right">       -11.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.583364E+10</td>
    <td align="right">    13342.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       19.47</td>
    <td align="right">0.273869E+09</td>
    <td align="right">      439.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.57</td>
    <td align="right">       20.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112512E+10</td>
    <td align="right">     5093.99</td>
    <td align="right">15-JAN-14:45</td>
    <td align="right">        5.50</td>
    <td align="right">        1.71</td>
    <td align="right">0.372349E+09</td>
    <td align="right">      712.58</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        5.50</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111045E+10</td>
    <td align="right">    10496.11</td>
    <td align="right">12-FEB-12:43</td>
    <td align="right">        -4.7</td>
    <td align="right">        -6.6</td>
    <td align="right">0.330728E+09</td>
    <td align="right">      709.43</td>
    <td align="right">10-FEB-14:09</td>
    <td align="right">        -4.7</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248517E+10</td>
    <td align="right">    10826.03</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">       11.90</td>
    <td align="right">        5.62</td>
    <td align="right">0.473028E+09</td>
    <td align="right">      712.64</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281888E+10</td>
    <td align="right">    13206.25</td>
    <td align="right">30-APR-13:32</td>
    <td align="right">       22.47</td>
    <td align="right">       12.12</td>
    <td align="right">0.461168E+09</td>
    <td align="right">      712.62</td>
    <td align="right">21-APR-13:09</td>
    <td align="right">       22.47</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.502097E+10</td>
    <td align="right">    13766.80</td>
    <td align="right">29-MAY-11:42</td>
    <td align="right">       24.22</td>
    <td align="right">       16.05</td>
    <td align="right">0.549158E+09</td>
    <td align="right">      712.89</td>
    <td align="right">23-MAY-13:00</td>
    <td align="right">       24.22</td>
    <td align="right">       16.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.637975E+10</td>
    <td align="right">    13100.01</td>
    <td align="right">25-JUN-14:42</td>
    <td align="right">       18.30</td>
    <td align="right">       11.66</td>
    <td align="right">0.559430E+09</td>
    <td align="right">      712.63</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       18.30</td>
    <td align="right">       11.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.775616E+10</td>
    <td align="right">    14351.71</td>
    <td align="right">02-JUL-16:21</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
    <td align="right">0.521916E+09</td>
    <td align="right">      712.85</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       32.80</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.814064E+10</td>
    <td align="right">    14259.16</td>
    <td align="right">13-AUG-12:42</td>
    <td align="right">       21.60</td>
    <td align="right">       13.80</td>
    <td align="right">0.585659E+09</td>
    <td align="right">      740.55</td>
    <td align="right">30-AUG-13:20</td>
    <td align="right">       26.57</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.615869E+10</td>
    <td align="right">    13910.82</td>
    <td align="right">10-SEP-12:52</td>
    <td align="right">       23.90</td>
    <td align="right">       20.09</td>
    <td align="right">0.512652E+09</td>
    <td align="right">      744.41</td>
    <td align="right">28-SEP-13:09</td>
    <td align="right">       23.98</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.406197E+10</td>
    <td align="right">    13427.63</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">       23.90</td>
    <td align="right">       17.33</td>
    <td align="right">0.504688E+09</td>
    <td align="right">      754.27</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       17.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158895E+10</td>
    <td align="right">     9472.58</td>
    <td align="right">08-NOV-13:25</td>
    <td align="right">       11.40</td>
    <td align="right">        7.37</td>
    <td align="right">0.413079E+09</td>
    <td align="right">      712.63</td>
    <td align="right">16-NOV-14:00</td>
    <td align="right">        5.60</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.992702E+09</td>
    <td align="right">    12873.92</td>
    <td align="right">03-DEC-13:02</td>
    <td align="right">       13.30</td>
    <td align="right">        8.73</td>
    <td align="right">0.354207E+09</td>
    <td align="right">      712.60</td>
    <td align="right">12-DEC-14:09</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.476395E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.563806E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.992702E+09</td>
    <td align="right">     5093.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.7</td>
    <td align="right">        -6.6</td>
    <td align="right">0.330728E+09</td>
    <td align="right">      709.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.7</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.814064E+10</td>
    <td align="right">    14351.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       21.38</td>
    <td align="right">0.585659E+09</td>
    <td align="right">      754.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       23.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240575E+09</td>
    <td align="right">     1551.38</td>
    <td align="right">12-JAN-16:15</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
    <td align="right">0.218957E+09</td>
    <td align="right">      335.34</td>
    <td align="right">06-JAN-15:50</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.344344E+09</td>
    <td align="right">     2035.86</td>
    <td align="right">10-FEB-16:45</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.9</td>
    <td align="right">0.197888E+09</td>
    <td align="right">      321.30</td>
    <td align="right">13-FEB-14:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105893E+10</td>
    <td align="right">     6575.60</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.56</td>
    <td align="right">0.278557E+09</td>
    <td align="right">      451.12</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170457E+10</td>
    <td align="right">    13194.49</td>
    <td align="right">30-APR-16:51</td>
    <td align="right">       22.20</td>
    <td align="right">       12.33</td>
    <td align="right">0.278272E+09</td>
    <td align="right">      451.11</td>
    <td align="right">21-APR-13:09</td>
    <td align="right">       22.20</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.378363E+10</td>
    <td align="right">    13333.33</td>
    <td align="right">21-MAY-16:31</td>
    <td align="right">       20.60</td>
    <td align="right">       16.43</td>
    <td align="right">0.345792E+09</td>
    <td align="right">      451.12</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509333E+10</td>
    <td align="right">    14238.79</td>
    <td align="right">25-JUN-16:41</td>
    <td align="right">       18.40</td>
    <td align="right">       12.28</td>
    <td align="right">0.354241E+09</td>
    <td align="right">      451.12</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       18.40</td>
    <td align="right">       12.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.632856E+10</td>
    <td align="right">    16353.37</td>
    <td align="right">02-JUL-17:01</td>
    <td align="right">       32.52</td>
    <td align="right">       21.57</td>
    <td align="right">0.330561E+09</td>
    <td align="right">      451.12</td>
    <td align="right">11-JUL-09:09</td>
    <td align="right">       23.12</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.535156E+10</td>
    <td align="right">    13722.37</td>
    <td align="right">13-AUG-17:21</td>
    <td align="right">       21.10</td>
    <td align="right">       13.91</td>
    <td align="right">0.370501E+09</td>
    <td align="right">      451.12</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       22.23</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.324130E+10</td>
    <td align="right">    12844.21</td>
    <td align="right">03-SEP-16:02</td>
    <td align="right">       21.02</td>
    <td align="right">       14.49</td>
    <td align="right">0.322356E+09</td>
    <td align="right">      451.14</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173483E+10</td>
    <td align="right">     7838.83</td>
    <td align="right">01-OCT-15:53</td>
    <td align="right">       15.00</td>
    <td align="right">       11.57</td>
    <td align="right">0.308244E+09</td>
    <td align="right">      451.11</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">       20.00</td>
    <td align="right">       15.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.699654E+09</td>
    <td align="right">     2775.99</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">       11.95</td>
    <td align="right">        7.94</td>
    <td align="right">0.246694E+09</td>
    <td align="right">      451.10</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       11.95</td>
    <td align="right">        7.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.314534E+09</td>
    <td align="right">     1240.17</td>
    <td align="right">12-DEC-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
    <td align="right">0.215717E+09</td>
    <td align="right">      390.15</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.298958E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.346778E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240575E+09</td>
    <td align="right">     1240.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.9</td>
    <td align="right">0.197888E+09</td>
    <td align="right">      321.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.632856E+10</td>
    <td align="right">    16353.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.52</td>
    <td align="right">       21.57</td>
    <td align="right">0.370501E+09</td>
    <td align="right">      451.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   181305.44</td>
    <td align="right">     1813.05</td>
    <td align="right">11-FEB-07:05</td>
    <td align="right">       -19.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        -6.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   181305.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   181305.44</td>
    <td align="right">     1813.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.929930E+10</td>
    <td align="right">    11575.56</td>
    <td align="right">24-JAN-05:33</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.851339E+10</td>
    <td align="right">    12892.10</td>
    <td align="right">02-FEB-02:13</td>
    <td align="right">       -19.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511719E+10</td>
    <td align="right">    11102.27</td>
    <td align="right">03-MAR-05:33</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207060E+10</td>
    <td align="right">     7900.54</td>
    <td align="right">12-APR-05:03</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.558393E+09</td>
    <td align="right">     5019.61</td>
    <td align="right">03-MAY-22:13</td>
    <td align="right">        9.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329102E+09</td>
    <td align="right">     5742.43</td>
    <td align="right">04-JUN-06:17</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.213315E+09</td>
    <td align="right">     5984.65</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.300028E+09</td>
    <td align="right">     5153.38</td>
    <td align="right">13-AUG-06:52</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.456075E+09</td>
    <td align="right">     4514.00</td>
    <td align="right">15-SEP-22:00</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161644E+10</td>
    <td align="right">     7350.84</td>
    <td align="right">29-OCT-07:12</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.466931E+10</td>
    <td align="right">     9364.20</td>
    <td align="right">26-NOV-05:22</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.849594E+10</td>
    <td align="right">    11558.18</td>
    <td align="right">18-DEC-03:32</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.416391E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213315E+09</td>
    <td align="right">     4514.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.929930E+10</td>
    <td align="right">    12892.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.323492E+10</td>
    <td align="right">     4684.51</td>
    <td align="right">24-JAN-05:33</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290348E+10</td>
    <td align="right">     7116.08</td>
    <td align="right">12-FEB-12:43</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169277E+10</td>
    <td align="right">     4015.84</td>
    <td align="right">03-MAR-05:33</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.742287E+09</td>
    <td align="right">     4489.29</td>
    <td align="right">30-APR-15:32</td>
    <td align="right">       23.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.234377E+09</td>
    <td align="right">     3142.80</td>
    <td align="right">29-MAY-15:01</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 34677410.57</td>
    <td align="right">     2527.15</td>
    <td align="right">25-JUN-16:01</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 25651892.75</td>
    <td align="right">     2678.23</td>
    <td align="right">09-JUL-14:51</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 31707337.72</td>
    <td align="right">     2634.65</td>
    <td align="right">20-AUG-15:31</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.169832E+09</td>
    <td align="right">     3354.34</td>
    <td align="right">24-SEP-12:13</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.655339E+09</td>
    <td align="right">     4957.32</td>
    <td align="right">29-OCT-12:03</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145468E+10</td>
    <td align="right">     3014.99</td>
    <td align="right">08-NOV-11:10</td>
    <td align="right">        9.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297966E+10</td>
    <td align="right">     5839.64</td>
    <td align="right">03-DEC-11:03</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141594E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25651892.75</td>
    <td align="right">     2527.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.323492E+10</td>
    <td align="right">     7116.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246825E+10</td>
    <td align="right">     3322.08</td>
    <td align="right">24-JAN-05:33</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214314E+10</td>
    <td align="right">     3243.10</td>
    <td align="right">02-FEB-02:55</td>
    <td align="right">       -18.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157642E+10</td>
    <td align="right">     2804.25</td>
    <td align="right">03-MAR-05:33</td>
    <td align="right">       -13.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.799831E+09</td>
    <td align="right">     3437.42</td>
    <td align="right">06-APR-22:13</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.174606E+09</td>
    <td align="right">     2405.84</td>
    <td align="right">15-MAY-07:07</td>
    <td align="right">        8.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 25681686.78</td>
    <td align="right">     2004.08</td>
    <td align="right">20-JUN-02:27</td>
    <td align="right">        8.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22952904.10</td>
    <td align="right">     2917.45</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 26504962.74</td>
    <td align="right">     2106.52</td>
    <td align="right">24-AUG-05:12</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124675E+09</td>
    <td align="right">     4277.32</td>
    <td align="right">04-SEP-05:12</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.609512E+09</td>
    <td align="right">     4054.60</td>
    <td align="right">19-OCT-21:20</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148740E+10</td>
    <td align="right">     3360.54</td>
    <td align="right">06-NOV-08:20</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.239438E+10</td>
    <td align="right">     4229.13</td>
    <td align="right">03-DEC-13:43</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118534E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 22952904.10</td>
    <td align="right">     2004.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246825E+10</td>
    <td align="right">     4277.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 73423384.82</td>
    <td align="right">     4540.45</td>
    <td align="right">29-JAN-23:22</td>
    <td align="right">        -9.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 51494488.48</td>
    <td align="right">     4640.06</td>
    <td align="right">12-FEB-04:42</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  7154938.27</td>
    <td align="right">     2205.18</td>
    <td align="right">05-MAR-20:44</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2254267.32</td>
    <td align="right">     1536.78</td>
    <td align="right">26-NOV-03:25</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153812E+09</td>
    <td align="right">    20736.28</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288139E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153812E+09</td>
    <td align="right">    20736.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250522E+10</td>
    <td align="right">    26917.86</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237141E+10</td>
    <td align="right">    26826.62</td>
    <td align="right">11-FEB-06:01</td>
    <td align="right">       -18.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.657154E+09</td>
    <td align="right">    26004.40</td>
    <td align="right">13-MAR-02:42</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1378452.60</td>
    <td align="right">     1568.35</td>
    <td align="right">09-APR-04:37</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 21790246.13</td>
    <td align="right">    26519.02</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.384903E+09</td>
    <td align="right">    26590.00</td>
    <td align="right">26-NOV-05:22</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242126E+10</td>
    <td align="right">    27012.31</td>
    <td align="right">23-DEC-23:22</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.836312E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250522E+10</td>
    <td align="right">    27012.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.830023E+10</td>
    <td align="right">     9698.44</td>
    <td align="right">24-JAN-06:01</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.774706E+10</td>
    <td align="right">     9827.58</td>
    <td align="right">02-FEB-04:02</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416136E+10</td>
    <td align="right">     9638.82</td>
    <td align="right">13-MAR-23:42</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.996492E+09</td>
    <td align="right">     9112.91</td>
    <td align="right">12-APR-03:42</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  7342762.65</td>
    <td align="right">     4305.02</td>
    <td align="right">15-MAY-05:13</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 10495453.87</td>
    <td align="right">     5579.39</td>
    <td align="right">18-SEP-05:13</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.546884E+09</td>
    <td align="right">     9459.76</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.319943E+10</td>
    <td align="right">     9616.40</td>
    <td align="right">26-NOV-03:22</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.731690E+10</td>
    <td align="right">     9740.68</td>
    <td align="right">18-DEC-00:02</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322862E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.830023E+10</td>
    <td align="right">     9827.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.505275E+10</td>
    <td align="right">     8855.43</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.477587E+10</td>
    <td align="right">     8883.34</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248069E+10</td>
    <td align="right">     8772.94</td>
    <td align="right">13-MAR-23:42</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.564617E+09</td>
    <td align="right">     8166.03</td>
    <td align="right">11-APR-03:42</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3740992.82</td>
    <td align="right">     2179.40</td>
    <td align="right">15-MAY-05:13</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  6194914.97</td>
    <td align="right">     3654.96</td>
    <td align="right">18-SEP-05:13</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.319704E+09</td>
    <td align="right">     8604.22</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199086E+10</td>
    <td align="right">     8757.55</td>
    <td align="right">26-NOV-05:22</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.466983E+10</td>
    <td align="right">     8815.24</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198643E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.505275E+10</td>
    <td align="right">     8883.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.671767E+10</td>
    <td align="right">    13090.01</td>
    <td align="right">18-JAN-06:11</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.631893E+10</td>
    <td align="right">    13115.06</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.335657E+10</td>
    <td align="right">    12992.49</td>
    <td align="right">13-MAR-02:42</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.811957E+09</td>
    <td align="right">    12224.48</td>
    <td align="right">11-APR-03:42</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  6375193.30</td>
    <td align="right">     4506.75</td>
    <td align="right">15-MAY-05:13</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  6721250.60</td>
    <td align="right">     3533.49</td>
    <td align="right">18-SEP-05:13</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.400034E+09</td>
    <td align="right">    12656.24</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264086E+10</td>
    <td align="right">    13001.19</td>
    <td align="right">26-NOV-03:22</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.625310E+10</td>
    <td align="right">    13125.41</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.265122E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.671767E+10</td>
    <td align="right">    13125.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.536356E+10</td>
    <td align="right">     8885.42</td>
    <td align="right">14-JAN-06:11</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.481620E+10</td>
    <td align="right">     8894.59</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251273E+10</td>
    <td align="right">     8747.39</td>
    <td align="right">14-MAR-02:22</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.563748E+09</td>
    <td align="right">     8135.76</td>
    <td align="right">05-APR-05:12</td>
    <td align="right">        7.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  5802127.23</td>
    <td align="right">     3433.65</td>
    <td align="right">15-MAY-05:13</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  5175107.09</td>
    <td align="right">     2168.63</td>
    <td align="right">18-SEP-05:13</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343520E+09</td>
    <td align="right">     8573.29</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206134E+10</td>
    <td align="right">     8793.31</td>
    <td align="right">26-NOV-05:22</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.473990E+10</td>
    <td align="right">     8855.29</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204120E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.536356E+10</td>
    <td align="right">     8894.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.567534E+10</td>
    <td align="right">     9322.32</td>
    <td align="right">31-JAN-04:42</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567069E+10</td>
    <td align="right">     9390.07</td>
    <td align="right">13-FEB-02:62</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291343E+10</td>
    <td align="right">     9301.81</td>
    <td align="right">13-MAR-23:42</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363861E+09</td>
    <td align="right">     8706.57</td>
    <td align="right">10-APR-05:12</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   118299.41</td>
    <td align="right">      429.66</td>
    <td align="right">09-MAY-05:13</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65911105.51</td>
    <td align="right">     8826.18</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102784E+10</td>
    <td align="right">     9135.58</td>
    <td align="right">26-NOV-05:22</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.439624E+10</td>
    <td align="right">     9371.68</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201134E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.567534E+10</td>
    <td align="right">     9390.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336571E+10</td>
    <td align="right">     6340.31</td>
    <td align="right">10-JAN-03:22</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.338215E+10</td>
    <td align="right">     6377.42</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159501E+10</td>
    <td align="right">     6322.91</td>
    <td align="right">13-MAR-02:42</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130102E+09</td>
    <td align="right">     5897.61</td>
    <td align="right">25-APR-04:33</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26232866.10</td>
    <td align="right">     5841.29</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.605986E+09</td>
    <td align="right">     6176.49</td>
    <td align="right">26-NOV-05:22</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276174E+10</td>
    <td align="right">     6317.47</td>
    <td align="right">24-DEC-07:22</td>
    <td align="right">        -8.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118669E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.338215E+10</td>
    <td align="right">     6377.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.738961E+10</td>
    <td align="right">    10111.34</td>
    <td align="right">04-JAN-06:02</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.729109E+10</td>
    <td align="right">    10201.74</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.421652E+10</td>
    <td align="right">     9935.60</td>
    <td align="right">14-MAR-05:02</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158672E+10</td>
    <td align="right">     9735.63</td>
    <td align="right">06-APR-16:10</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.354652E+09</td>
    <td align="right">     9275.43</td>
    <td align="right">16-MAY-06:50</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 36090950.30</td>
    <td align="right">     7557.96</td>
    <td align="right">20-JUN-06:06</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   373469.05</td>
    <td align="right">     1372.05</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 66507973.04</td>
    <td align="right">     8818.85</td>
    <td align="right">18-SEP-06:55</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.550188E+09</td>
    <td align="right">     9427.57</td>
    <td align="right">26-OCT-16:06</td>
    <td align="right">        4.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254875E+10</td>
    <td align="right">     9749.32</td>
    <td align="right">26-NOV-05:22</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.646419E+10</td>
    <td align="right">    10076.25</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.305047E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.738961E+10</td>
    <td align="right">    10201.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.363112E+10</td>
    <td align="right">     6385.57</td>
    <td align="right">10-JAN-03:22</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.339245E+10</td>
    <td align="right">     6400.73</td>
    <td align="right">12-FEB-04:42</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157584E+10</td>
    <td align="right">     6284.06</td>
    <td align="right">13-MAR-02:42</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115007E+09</td>
    <td align="right">     6115.38</td>
    <td align="right">25-APR-04:33</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 36920145.67</td>
    <td align="right">     5722.83</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.638145E+09</td>
    <td align="right">     6209.95</td>
    <td align="right">26-NOV-05:22</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.280771E+10</td>
    <td align="right">     6349.94</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121972E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363112E+10</td>
    <td align="right">     6400.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.584364E+10</td>
    <td align="right">     9385.90</td>
    <td align="right">29-JAN-18:42</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.559934E+10</td>
    <td align="right">     9403.55</td>
    <td align="right">05-FEB-20:52</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264499E+10</td>
    <td align="right">     9362.62</td>
    <td align="right">13-MAR-23:42</td>
    <td align="right">        -7.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293658E+09</td>
    <td align="right">     8678.91</td>
    <td align="right">25-APR-04:33</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171229E+09</td>
    <td align="right">     9073.49</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163439E+10</td>
    <td align="right">     9326.58</td>
    <td align="right">26-NOV-03:22</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.506502E+10</td>
    <td align="right">     9427.36</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212523E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.584364E+10</td>
    <td align="right">     9427.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.360723E+10</td>
    <td align="right">     6566.18</td>
    <td align="right">29-JAN-18:42</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346371E+10</td>
    <td align="right">     6586.97</td>
    <td align="right">12-FEB-04:42</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158186E+10</td>
    <td align="right">     6571.83</td>
    <td align="right">12-MAR-20:42</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161016E+09</td>
    <td align="right">     6335.86</td>
    <td align="right">25-APR-03:53</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 96959412.98</td>
    <td align="right">     6288.94</td>
    <td align="right">29-OCT-02:32</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102251E+10</td>
    <td align="right">     6524.64</td>
    <td align="right">26-NOV-05:22</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.326144E+10</td>
    <td align="right">     6596.00</td>
    <td align="right">20-DEC-00:42</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131947E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360723E+10</td>
    <td align="right">     6596.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.461985E+10</td>
    <td align="right">    10435.04</td>
    <td align="right">10-JAN-03:22</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.441293E+10</td>
    <td align="right">    10457.11</td>
    <td align="right">05-FEB-20:52</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204992E+10</td>
    <td align="right">    10405.96</td>
    <td align="right">13-MAR-02:42</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.203023E+09</td>
    <td align="right">     9558.46</td>
    <td align="right">25-APR-04:33</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114175E+09</td>
    <td align="right">     9883.03</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127532E+10</td>
    <td align="right">    10389.73</td>
    <td align="right">26-NOV-05:22</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.421647E+10</td>
    <td align="right">    10494.32</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168917E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461985E+10</td>
    <td align="right">    10494.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.378407E+10</td>
    <td align="right">     6646.08</td>
    <td align="right">29-JAN-18:42</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.344233E+10</td>
    <td align="right">     6638.09</td>
    <td align="right">05-FEB-20:52</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157272E+10</td>
    <td align="right">     6613.98</td>
    <td align="right">01-MAR-22:06</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144919E+09</td>
    <td align="right">     6446.84</td>
    <td align="right">25-APR-03:53</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109053E+09</td>
    <td align="right">     6405.60</td>
    <td align="right">29-OCT-02:32</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106006E+10</td>
    <td align="right">     6586.14</td>
    <td align="right">26-NOV-05:22</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.325227E+10</td>
    <td align="right">     6640.99</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133654E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378407E+10</td>
    <td align="right">     6646.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.452819E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.267589E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.410773E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.242438E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.488664E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.281166E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.435918E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.258334E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.470741E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.274378E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.468671E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.270487E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.437989E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.262192E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.488661E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.281166E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435918E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.258268E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.452822E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.267622E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.447663E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.262373E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437992E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.262159E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.542863E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.318817E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.410773E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.242438E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488664E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.281166E+11</td>
    <td align="right">    26411.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.452819E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.144431E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.410773E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.130752E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.488664E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.150207E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.435918E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.139471E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.470741E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.147319E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.468671E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.144652E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.437989E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.142106E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.488661E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.150207E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435918E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.139406E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.452822E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.144464E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.447663E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.141267E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437992E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.142073E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.542863E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.171636E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.410773E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.130752E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488664E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150207E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.452819E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.144431E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.410773E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.130752E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.488664E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.150207E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.435918E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.139471E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.470741E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.147319E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.468671E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.144652E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.437989E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.142106E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.488661E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.150207E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435918E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.139406E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.452822E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.144464E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.447663E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.141267E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.437992E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.142073E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.542863E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.171636E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.410773E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.130752E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488664E+10</td>
    <td align="right">     4814.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150207E+11</td>
    <td align="right">    10123.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.612926E+09</td>
    <td align="right">     1015.01</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.304474E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.516771E+09</td>
    <td align="right">      816.80</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.577280E+09</td>
    <td align="right">      716.90</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.497679E+09</td>
    <td align="right">      551.73</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.294018E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.520910E+09</td>
    <td align="right">      539.80</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.310562E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.513796E+09</td>
    <td align="right">      517.47</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.304940E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.482839E+09</td>
    <td align="right">      544.44</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.299572E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.546411E+09</td>
    <td align="right">      484.16</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.508139E+09</td>
    <td align="right">      670.50</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.293880E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.558783E+09</td>
    <td align="right">      983.51</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.304543E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.605210E+09</td>
    <td align="right">     1015.01</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.297804E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.611547E+09</td>
    <td align="right">     1015.01</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.299503E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.655229E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.361824E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.482839E+09</td>
    <td align="right">      484.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.612926E+09</td>
    <td align="right">     1015.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.381187E+09</td>
    <td align="right">      642.58</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.192758E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325629E+09</td>
    <td align="right">      524.15</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.174502E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.364786E+09</td>
    <td align="right">      357.14</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.200466E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.315332E+09</td>
    <td align="right">      329.73</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.186138E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.331920E+09</td>
    <td align="right">      306.51</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.196612E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.327147E+09</td>
    <td align="right">      306.51</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.193052E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.307065E+09</td>
    <td align="right">      324.71</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.189654E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347271E+09</td>
    <td align="right">      306.51</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.200466E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.321131E+09</td>
    <td align="right">      350.73</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.186051E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.350245E+09</td>
    <td align="right">      610.64</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.192801E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.378646E+09</td>
    <td align="right">      642.58</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.188535E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.379778E+09</td>
    <td align="right">      642.58</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.189610E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.413014E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229065E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.307065E+09</td>
    <td align="right">      306.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.174502E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.381187E+09</td>
    <td align="right">      642.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.200466E+10</td>
    <td align="right">     1351.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.590562E+09</td>
    <td align="right">     1015.01</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.304474E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.508174E+09</td>
    <td align="right">      787.75</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.574284E+09</td>
    <td align="right">      692.93</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.498652E+09</td>
    <td align="right">      550.13</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.294018E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.524323E+09</td>
    <td align="right">      542.12</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.310562E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.516845E+09</td>
    <td align="right">      524.60</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.304940E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485732E+09</td>
    <td align="right">      548.74</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.299572E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.548566E+09</td>
    <td align="right">      484.16</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.507139E+09</td>
    <td align="right">      653.72</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.293880E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.550250E+09</td>
    <td align="right">      969.81</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.304543E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.589217E+09</td>
    <td align="right">     1015.01</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.297804E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.590369E+09</td>
    <td align="right">     1015.01</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.299503E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.648411E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.361824E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.485732E+09</td>
    <td align="right">      484.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275638E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.590562E+09</td>
    <td align="right">     1015.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.316650E+10</td>
    <td align="right">     2134.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
