    <td align="right">       24.10</td>
    <td align="right">        1.67</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.33</td>
    <td align="right">       22.36</td>
    <td align="right">      134.67</td>
    <td align="right">       22.65</td>
    <td align="right">       35.17</td>
    <td align="right">       22.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      473.67</td>
    <td align="right">       20.81</td>
    <td align="right">      284.50</td>
    <td align="right">       20.56</td>
    <td align="right">      278.83</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.07</td>
    <td align="right">      461.50</td>
    <td align="right">       20.02</td>
    <td align="right">      461.50</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3644.83</td>
    <td align="right">       20.99</td>
    <td align="right">     4113.83</td>
    <td align="right">       21.58</td>
    <td align="right">     2199.50</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.83</td>
    <td align="right">       19.95</td>
    <td align="right">      134.67</td>
    <td align="right">       19.95</td>
    <td align="right">        0.17</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.06</td>
    <td align="right">      497.33</td>
    <td align="right">       24.52</td>
    <td align="right">      497.33</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
    <td align="right">      496.67</td>
    <td align="right">       19.94</td>
    <td align="right">      496.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      495.67</td>
    <td align="right">       20.57</td>
    <td align="right">      360.33</td>
    <td align="right">       20.37</td>
    <td align="right">      352.17</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      454.67</td>
    <td align="right">       21.70</td>
    <td align="right">      150.50</td>
    <td align="right">       21.42</td>
    <td align="right">      135.33</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      247.33</td>
    <td align="right">       22.96</td>
    <td align="right">      177.50</td>
    <td align="right">       23.57</td>
    <td align="right">        2.67</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.00</td>
    <td align="right">       23.37</td>
    <td align="right">      358.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.00</td>
    <td align="right">       23.54</td>
    <td align="right">      442.67</td>
    <td align="right">       24.44</td>
    <td align="right">        4.17</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.50</td>
    <td align="right">       23.24</td>
    <td align="right">      407.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.67</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      192.83</td>
    <td align="right">       22.84</td>
    <td align="right">      232.67</td>
    <td align="right">       23.70</td>
    <td align="right">        2.67</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.33</td>
    <td align="right">       22.04</td>
    <td align="right">      122.00</td>
    <td align="right">       22.10</td>
    <td align="right">       60.50</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      480.83</td>
    <td align="right">       20.56</td>
    <td align="right">      329.17</td>
    <td align="right">       20.34</td>
    <td align="right">      327.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.03</td>
    <td align="right">      467.83</td>
    <td align="right">       19.99</td>
    <td align="right">      467.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3863.17</td>
    <td align="right">       20.99</td>
    <td align="right">     3999.00</td>
    <td align="right">       21.45</td>
    <td align="right">     2304.00</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.00</td>
    <td align="right">       19.94</td>
    <td align="right">      122.00</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.54</td>
    <td align="right">      496.67</td>
    <td align="right">       24.44</td>
    <td align="right">      496.67</td>
    <td align="right">       24.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.95</td>
    <td align="right">      421.50</td>
    <td align="right">       19.94</td>
    <td align="right">      421.50</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.95</td>
    <td align="right">      383.67</td>
    <td align="right">       19.94</td>
    <td align="right">      383.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      401.17</td>
    <td align="right">       20.78</td>
    <td align="right">      269.33</td>
    <td align="right">       20.58</td>
    <td align="right">      251.83</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.67</td>
    <td align="right">       21.96</td>
    <td align="right">      111.67</td>
    <td align="right">       21.86</td>
    <td align="right">       75.33</td>
    <td align="right">       21.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      144.50</td>
    <td align="right">       23.08</td>
    <td align="right">      206.00</td>
    <td align="right">       23.93</td>
    <td align="right">        0.00</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.50</td>
    <td align="right">       23.59</td>
    <td align="right">      336.83</td>
    <td align="right">       24.46</td>
    <td align="right">        1.67</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.33</td>
    <td align="right">       24.71</td>
    <td align="right">      401.83</td>
    <td align="right">       24.57</td>
    <td align="right">       11.33</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.50</td>
    <td align="right">       23.95</td>
    <td align="right">      393.17</td>
    <td align="right">       24.50</td>
    <td align="right">        3.83</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      118.67</td>
    <td align="right">       23.01</td>
    <td align="right">      243.00</td>
    <td align="right">       24.00</td>
    <td align="right">        2.17</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.50</td>
    <td align="right">       22.20</td>
    <td align="right">      110.83</td>
    <td align="right">       22.39</td>
    <td align="right">       41.33</td>
    <td align="right">       22.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      403.33</td>
    <td align="right">       20.62</td>
    <td align="right">      276.67</td>
    <td align="right">       20.42</td>
    <td align="right">      269.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.07</td>
    <td align="right">      386.33</td>
    <td align="right">       20.01</td>
    <td align="right">      386.33</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2976.17</td>
    <td align="right">       20.97</td>
    <td align="right">     3540.83</td>
    <td align="right">       21.62</td>
    <td align="right">     1848.67</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.50</td>
    <td align="right">       19.95</td>
    <td align="right">      110.83</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.71</td>
    <td align="right">      421.50</td>
    <td align="right">       24.57</td>
    <td align="right">      421.50</td>
    <td align="right">       24.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.17</td>
    <td align="right">       20.27</td>
    <td align="right">      422.83</td>
    <td align="right">       20.14</td>
    <td align="right">      422.50</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.50</td>
    <td align="right">       20.25</td>
    <td align="right">      396.00</td>
    <td align="right">       20.13</td>
    <td align="right">      396.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      432.50</td>
    <td align="right">       21.03</td>
    <td align="right">      282.17</td>
    <td align="right">       20.85</td>
    <td align="right">      246.00</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      341.50</td>
    <td align="right">       21.95</td>
    <td align="right">      151.17</td>
    <td align="right">       22.01</td>
    <td align="right">       83.33</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      190.67</td>
    <td align="right">       23.00</td>
    <td align="right">      231.83</td>
    <td align="right">       23.82</td>
    <td align="right">        1.00</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.50</td>
    <td align="right">       23.25</td>
    <td align="right">      374.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.00</td>
    <td align="right">       23.61</td>
    <td align="right">      446.33</td>
    <td align="right">       24.47</td>
    <td align="right">        6.17</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.83</td>
    <td align="right">       23.53</td>
    <td align="right">      443.50</td>
    <td align="right">       24.45</td>
    <td align="right">        4.17</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      116.83</td>
    <td align="right">       23.05</td>
    <td align="right">      309.50</td>
    <td align="right">       24.11</td>
    <td align="right">        4.00</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      283.67</td>
    <td align="right">       22.33</td>
    <td align="right">      183.83</td>
    <td align="right">       22.86</td>
    <td align="right">       38.83</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      452.17</td>
    <td align="right">       20.95</td>
    <td align="right">      274.50</td>
    <td align="right">       20.74</td>
    <td align="right">      255.00</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      487.50</td>
    <td align="right">       20.31</td>
    <td align="right">      417.17</td>
    <td align="right">       20.19</td>
    <td align="right">      412.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3361.83</td>
    <td align="right">       21.17</td>
    <td align="right">     3933.17</td>
    <td align="right">       21.83</td>
    <td align="right">     1869.50</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.00</td>
    <td align="right">       20.25</td>
    <td align="right">      151.17</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.17</td>
    <td align="right">       23.61</td>
    <td align="right">      446.33</td>
    <td align="right">       24.47</td>
    <td align="right">      422.50</td>
    <td align="right">       24.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
    <td align="right">      488.83</td>
    <td align="right">       19.97</td>
    <td align="right">      488.83</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.99</td>
    <td align="right">      442.17</td>
    <td align="right">       19.97</td>
    <td align="right">      442.17</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      466.83</td>
    <td align="right">       20.80</td>
    <td align="right">      324.50</td>
    <td align="right">       20.62</td>
    <td align="right">      298.50</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      376.00</td>
    <td align="right">       21.87</td>
    <td align="right">      156.83</td>
    <td align="right">       21.85</td>
    <td align="right">       98.17</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      183.50</td>
    <td align="right">       22.97</td>
    <td align="right">      240.67</td>
    <td align="right">       23.82</td>
    <td align="right">        4.50</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.50</td>
    <td align="right">       23.44</td>
    <td align="right">      389.83</td>
    <td align="right">       24.38</td>
    <td align="right">        7.17</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       42.00</td>
    <td align="right">       24.22</td>
    <td align="right">      452.33</td>
    <td align="right">       24.52</td>
    <td align="right">       21.67</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.17</td>
    <td align="right">       23.74</td>
    <td align="right">      440.83</td>
    <td align="right">       24.44</td>
    <td align="right">       11.17</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      137.33</td>
    <td align="right">       22.92</td>
    <td align="right">      291.17</td>
    <td align="right">       23.99</td>
    <td align="right">        1.67</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      354.33</td>
    <td align="right">       22.14</td>
    <td align="right">      150.33</td>
    <td align="right">       22.39</td>
    <td align="right">       51.67</td>
    <td align="right">       22.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.67</td>
    <td align="right">       20.66</td>
    <td align="right">      317.00</td>
    <td align="right">       20.45</td>
    <td align="right">      308.33</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.09</td>
    <td align="right">      453.50</td>
    <td align="right">       20.02</td>
    <td align="right">      453.50</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3586.33</td>
    <td align="right">       21.02</td>
    <td align="right">     4148.00</td>
    <td align="right">       21.64</td>
    <td align="right">     2187.33</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.00</td>
    <td align="right">       19.98</td>
    <td align="right">      150.33</td>
    <td align="right">       19.97</td>
    <td align="right">        1.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.22</td>
    <td align="right">      488.83</td>
    <td align="right">       24.52</td>
    <td align="right">      488.83</td>
    <td align="right">       24.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.12376</td>
    <td align="right">    18.16800</td>
    <td align="right">     -0.5183</td>
    <td align="right">    11.66882</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.87582</td>
    <td align="right">    17.71862</td>
    <td align="right">     -0.5722</td>
    <td align="right">    12.57064</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.57754</td>
    <td align="right">    24.40099</td>
    <td align="right">     -0.1397</td>
    <td align="right">     8.09529</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08935</td>
    <td align="right">    26.44860</td>
    <td align="right">     0.24738</td>
    <td align="right">     6.90262</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.43006</td>
    <td align="right">    36.31232</td>
    <td align="right">     -0.4216</td>
    <td align="right">     9.05976</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.48495</td>
    <td align="right">    44.78289</td>
    <td align="right">     -0.3051</td>
    <td align="right">     7.14524</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48846</td>
    <td align="right">    49.33425</td>
    <td align="right">     -0.2641</td>
    <td align="right">     6.65180</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49425</td>
    <td align="right">    49.44030</td>
    <td align="right">     -0.2587</td>
    <td align="right">     6.55684</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45636</td>
    <td align="right">    45.18090</td>
    <td align="right">     -0.3287</td>
    <td align="right">     7.59646</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.31188</td>
    <td align="right">    33.82553</td>
    <td align="right">     0.37701</td>
    <td align="right">     8.47885</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.41739</td>
    <td align="right">    27.83508</td>
    <td align="right">     0.07843</td>
    <td align="right">     7.13649</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.61448</td>
    <td align="right">    22.13503</td>
    <td align="right">     -0.3831</td>
    <td align="right">    10.08720</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.37963</td>
    <td align="right">    33.08603</td>
    <td align="right">     -0.2059</td>
    <td align="right">     8.47045</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.87582</td>
    <td align="right">    17.71862</td>
    <td align="right">     -0.5722</td>
    <td align="right">     6.55684</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49425</td>
    <td align="right">    49.44030</td>
    <td align="right">     0.37701</td>
    <td align="right">    12.57064</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.10051</td>
    <td align="right">    18.59154</td>
    <td align="right">     -0.7607</td>
    <td align="right">    17.43722</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02828</td>
    <td align="right">    17.98182</td>
    <td align="right">     -0.7798</td>
    <td align="right">    17.90851</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.10546</td>
    <td align="right">    26.02602</td>
    <td align="right">     -0.4572</td>
    <td align="right">    12.00062</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.61854</td>
    <td align="right">    28.59073</td>
    <td align="right">     -0.0738</td>
    <td align="right">     6.64064</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.84682</td>
    <td align="right">    37.95323</td>
    <td align="right">     -0.6110</td>
    <td align="right">    13.95344</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07863</td>
    <td align="right">    45.78832</td>
    <td align="right">     -0.4460</td>
    <td align="right">     9.77040</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09074</td>
    <td align="right">    50.79797</td>
    <td align="right">     -0.3973</td>
    <td align="right">     8.92035</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11104</td>
    <td align="right">    50.30745</td>
    <td align="right">     -0.3973</td>
    <td align="right">     8.89087</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89960</td>
    <td align="right">    46.42456</td>
    <td align="right">     -0.5228</td>
    <td align="right">    11.89024</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.27868</td>
    <td align="right">    35.49792</td>
    <td align="right">     0.13232</td>
    <td align="right">     7.09540</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.39337</td>
    <td align="right">    30.85562</td>
    <td align="right">     -0.3674</td>
    <td align="right">    10.11035</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.29056</td>
    <td align="right">    23.29082</td>
    <td align="right">     -0.6872</td>
    <td align="right">    15.73556</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.42097</td>
    <td align="right">    34.46681</td>
    <td align="right">     -0.4456</td>
    <td align="right">    11.66144</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02828</td>
    <td align="right">    17.98182</td>
    <td align="right">     -0.7798</td>
    <td align="right">     6.64064</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11104</td>
    <td align="right">    50.79797</td>
    <td align="right">     0.13232</td>
    <td align="right">    17.90851</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.05160</td>
    <td align="right">    18.77670</td>
    <td align="right">     -0.8186</td>
    <td align="right">    19.37201</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00524</td>
    <td align="right">    18.09631</td>
    <td align="right">     -0.8294</td>
    <td align="right">    19.63379</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.90685</td>
    <td align="right">    26.41514</td>
    <td align="right">     -0.5299</td>
    <td align="right">    13.57429</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.08503</td>
    <td align="right">    29.10018</td>
    <td align="right">     -0.2094</td>
    <td align="right">     8.06605</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.71710</td>
    <td align="right">    38.40374</td>
    <td align="right">     -0.6564</td>
    <td align="right">    16.01589</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10119</td>
    <td align="right">    46.21523</td>
    <td align="right">     -0.4328</td>
    <td align="right">     9.82102</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15321</td>
    <td align="right">    50.73456</td>
    <td align="right">     -0.3710</td>
    <td align="right">     8.60031</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11968</td>
    <td align="right">    50.54578</td>
    <td align="right">     -0.3920</td>
    <td align="right">     9.01612</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.74160</td>
    <td align="right">    47.16425</td>
    <td align="right">     -0.5823</td>
    <td align="right">    14.21514</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.70609</td>
    <td align="right">    36.33811</td>
    <td align="right">     -0.0158</td>
    <td align="right">     7.66885</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.81286</td>
    <td align="right">    31.64230</td>
    <td align="right">     -0.5308</td>
    <td align="right">    12.87912</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.17628</td>
    <td align="right">    23.56421</td>
    <td align="right">     -0.7584</td>
    <td align="right">    17.81922</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.23254</td>
    <td align="right">    34.87480</td>
    <td align="right">     -0.5085</td>
    <td align="right">    13.01393</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00524</td>
    <td align="right">    18.09631</td>
    <td align="right">     -0.8294</td>
    <td align="right">     7.66885</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15321</td>
    <td align="right">    50.73456</td>
    <td align="right">     -0.0158</td>
    <td align="right">    19.63379</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91245</td>
    <td align="right">    20.57877</td>
    <td align="right">     -0.9695</td>
    <td align="right">    25.15589</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.90725</td>
    <td align="right">    19.91479</td>
    <td align="right">     -0.9689</td>
    <td align="right">    25.12119</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.61310</td>
    <td align="right">    28.56663</td>
    <td align="right">     -0.6654</td>
    <td align="right">    17.40143</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.57423</td>
    <td align="right">    31.56765</td>
    <td align="right">     -0.3524</td>
    <td align="right">    10.99756</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.53754</td>
    <td align="right">    39.54295</td>
    <td align="right">     -0.7247</td>
    <td align="right">    20.05783</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24691</td>
    <td align="right">    46.31412</td>
    <td align="right">     -0.3705</td>
    <td align="right">     9.39953</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39498</td>
    <td align="right">    50.86614</td>
    <td align="right">     -0.2558</td>
    <td align="right">     7.27336</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26265</td>
    <td align="right">    50.99098</td>
    <td align="right">     -0.3351</td>
    <td align="right">     8.61855</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57354</td>
    <td align="right">    48.72741</td>
    <td align="right">     -0.6523</td>
    <td align="right">    17.93060</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.03952</td>
    <td align="right">    39.75436</td>
    <td align="right">     -0.1835</td>
    <td align="right">     9.78377</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.39738</td>
    <td align="right">    34.31666</td>
    <td align="right">     -0.6908</td>
    <td align="right">    17.03815</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.97799</td>
    <td align="right">    25.58007</td>
    <td align="right">     -0.9087</td>
    <td align="right">    23.21992</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.05482</td>
    <td align="right">    36.51329</td>
    <td align="right">     -0.5870</td>
    <td align="right">    15.93261</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.90725</td>
    <td align="right">    19.91479</td>
    <td align="right">     -0.9695</td>
    <td align="right">     7.27336</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39498</td>
    <td align="right">    50.99098</td>
    <td align="right">     -0.1835</td>
    <td align="right">    25.15589</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.92683</td>
    <td align="right">    21.63580</td>
    <td align="right">     -0.9400</td>
    <td align="right">    23.99158</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.92633</td>
    <td align="right">    21.02828</td>
    <td align="right">     -0.9379</td>
    <td align="right">    23.89155</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.98180</td>
    <td align="right">    28.93362</td>
    <td align="right">     -0.5468</td>
    <td align="right">    15.38398</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.33564</td>
    <td align="right">    31.09175</td>
    <td align="right">     -0.1494</td>
    <td align="right">     9.75880</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.90310</td>
    <td align="right">    38.34612</td>
    <td align="right">     -0.5261</td>
    <td align="right">    14.83304</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37701</td>
    <td align="right">    45.59503</td>
    <td align="right">     -0.2399</td>
    <td align="right">     7.84625</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50515</td>
    <td align="right">    50.24246</td>
    <td align="right">     -0.1294</td>
    <td align="right">     6.33952</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41878</td>
    <td align="right">    50.12392</td>
    <td align="right">     -0.1955</td>
    <td align="right">     7.01963</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84537</td>
    <td align="right">    47.80628</td>
    <td align="right">     -0.5093</td>
    <td align="right">    14.39229</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.48655</td>
    <td align="right">    39.40902</td>
    <td align="right">     -0.0621</td>
    <td align="right">     9.49679</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.53325</td>
    <td align="right">    35.23809</td>
    <td align="right">     -0.6449</td>
    <td align="right">    16.15412</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.02092</td>
    <td align="right">    26.59927</td>
    <td align="right">     -0.8826</td>
    <td align="right">    22.32953</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.29106</td>
    <td align="right">    36.44779</td>
    <td align="right">     -0.4769</td>
    <td align="right">    14.21193</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.92633</td>
    <td align="right">    21.02828</td>
    <td align="right">     -0.9400</td>
    <td align="right">     6.33952</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50515</td>
    <td align="right">    50.24246</td>
    <td align="right">     -0.0621</td>
    <td align="right">    23.99158</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.25608</td>
    <td align="right">    20.56547</td>
    <td align="right">     -0.8251</td>
    <td align="right">    21.23382</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.21906</td>
    <td align="right">    19.99868</td>
    <td align="right">     -0.8322</td>
    <td align="right">    21.29361</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.37543</td>
    <td align="right">    27.40771</td>
    <td align="right">     -0.4376</td>
    <td align="right">    14.51359</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.29622</td>
    <td align="right">    30.10771</td>
    <td align="right">     -0.1564</td>
    <td align="right">    10.46042</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.68425</td>
    <td align="right">    38.68372</td>
    <td align="right">     -0.6294</td>
    <td align="right">    18.07996</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23228</td>
    <td align="right">    46.11024</td>
    <td align="right">     -0.3417</td>
    <td align="right">     9.59340</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39500</td>
    <td align="right">    50.64824</td>
    <td align="right">     -0.2121</td>
    <td align="right">     7.37755</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32515</td>
    <td align="right">    50.31262</td>
    <td align="right">     -0.2397</td>
    <td align="right">     8.15556</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88277</td>
    <td align="right">    47.11928</td>
    <td align="right">     -0.4701</td>
    <td align="right">    14.21971</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.78750</td>
    <td align="right">    37.65980</td>
    <td align="right">     0.03093</td>
    <td align="right">    10.16710</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.84650</td>
    <td align="right">    33.64869</td>
    <td align="right">     -0.5559</td>
    <td align="right">    14.86266</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.27199</td>
    <td align="right">    25.41745</td>
    <td align="right">     -0.7991</td>
    <td align="right">    20.57255</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.39921</td>
    <td align="right">    35.75512</td>
    <td align="right">     -0.4530</td>
    <td align="right">    14.16025</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.21906</td>
    <td align="right">    19.99868</td>
    <td align="right">     -0.8322</td>
    <td align="right">     7.37755</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39500</td>
    <td align="right">    50.64824</td>
    <td align="right">     0.03093</td>
    <td align="right">    21.29361</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.93993</td>
    <td align="right">    21.42749</td>
    <td align="right">     -0.9486</td>
    <td align="right">    24.41231</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95387</td>
    <td align="right">    20.79968</td>
    <td align="right">     -0.9327</td>
    <td align="right">    23.82357</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.97317</td>
    <td align="right">    28.76298</td>
    <td align="right">     -0.5572</td>
    <td align="right">    16.00601</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.03958</td>
    <td align="right">    31.20778</td>
    <td align="right">     -0.2184</td>
    <td align="right">    10.78741</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.68170</td>
    <td align="right">    39.04081</td>
    <td align="right">     -0.6061</td>
    <td align="right">    18.13734</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26209</td>
    <td align="right">    46.17086</td>
    <td align="right">     -0.2912</td>
    <td align="right">     9.36504</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42180</td>
    <td align="right">    50.68284</td>
    <td align="right">     -0.1578</td>
    <td align="right">     7.48154</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31240</td>
    <td align="right">    50.73241</td>
    <td align="right">     -0.2460</td>
    <td align="right">     8.40094</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.75263</td>
    <td align="right">    48.23409</td>
    <td align="right">     -0.5460</td>
    <td align="right">    15.84737</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.29292</td>
    <td align="right">    39.62728</td>
    <td align="right">     -0.1085</td>
    <td align="right">    10.05790</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.50752</td>
    <td align="right">    34.99987</td>
    <td align="right">     -0.6552</td>
    <td align="right">    16.44174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.02876</td>
    <td align="right">    26.39129</td>
    <td align="right">     -0.8865</td>
    <td align="right">    22.51503</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.19928</td>
    <td align="right">    36.62069</td>
    <td align="right">     -0.5098</td>
    <td align="right">    15.20951</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93993</td>
    <td align="right">    20.79968</td>
    <td align="right">     -0.9486</td>
    <td align="right">     7.48154</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42180</td>
    <td align="right">    50.73241</td>
    <td align="right">     -0.1085</td>
    <td align="right">    24.41231</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.94075</td>
    <td align="right">    19.70745</td>
    <td align="right">     -0.9453</td>
    <td align="right">    24.08257</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93416</td>
    <td align="right">    19.00797</td>
    <td align="right">     -0.9563</td>
    <td align="right">    24.51182</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.34877</td>
    <td align="right">    28.23724</td>
    <td align="right">     -0.7312</td>
    <td align="right">    17.90047</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.11922</td>
    <td align="right">    31.98955</td>
    <td align="right">     -0.4552</td>
    <td align="right">    11.06620</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.85737</td>
    <td align="right">    41.17781</td>
    <td align="right">     -0.9788</td>
    <td align="right">    28.18467</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02121</td>
    <td align="right">    47.40195</td>
    <td align="right">     -0.4905</td>
    <td align="right">    11.46028</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28522</td>
    <td align="right">    51.06306</td>
    <td align="right">     -0.3359</td>
    <td align="right">     8.10615</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17343</td>
    <td align="right">    51.58716</td>
    <td align="right">     -0.3866</td>
    <td align="right">     9.05180</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56939</td>
    <td align="right">    48.95498</td>
    <td align="right">     -0.6500</td>
    <td align="right">    16.50275</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.34495</td>
    <td align="right">    39.00087</td>
    <td align="right">     -0.0892</td>
    <td align="right">     7.66675</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.65076</td>
    <td align="right">    33.14814</td>
    <td align="right">     -0.5830</td>
    <td align="right">    13.99304</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.00832</td>
    <td align="right">    24.67418</td>
    <td align="right">     -0.8661</td>
    <td align="right">    21.41891</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.95425</td>
    <td align="right">    36.45795</td>
    <td align="right">     -0.6204</td>
    <td align="right">    16.12142</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93416</td>
    <td align="right">    19.00797</td>
    <td align="right">     -0.9788</td>
    <td align="right">     7.66675</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28522</td>
    <td align="right">    51.58716</td>
    <td align="right">     -0.0892</td>
    <td align="right">    28.18467</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.95251</td>
    <td align="right">    21.81084</td>
    <td align="right">     -0.9119</td>
    <td align="right">    22.80145</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93849</td>
    <td align="right">    21.14605</td>
    <td align="right">     -0.9240</td>
    <td align="right">    23.24473</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.83656</td>
    <td align="right">    29.50399</td>
    <td align="right">     -0.5816</td>
    <td align="right">    15.38426</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.33731</td>
    <td align="right">    31.98347</td>
    <td align="right">     -0.1539</td>
    <td align="right">     8.38961</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.87380</td>
    <td align="right">    39.08473</td>
    <td align="right">     -0.5877</td>
    <td align="right">    15.21956</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.40148</td>
    <td align="right">    45.89936</td>
    <td align="right">     -0.2779</td>
    <td align="right">     7.59774</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.52208</td>
    <td align="right">    49.92648</td>
    <td align="right">     -0.1656</td>
    <td align="right">     6.09643</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48784</td>
    <td align="right">    50.16596</td>
    <td align="right">     -0.1917</td>
    <td align="right">     6.33161</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13670</td>
    <td align="right">    47.47142</td>
    <td align="right">     -0.4159</td>
    <td align="right">    10.59030</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.17376</td>
    <td align="right">    38.56113</td>
    <td align="right">     0.11174</td>
    <td align="right">     7.91568</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.96512</td>
    <td align="right">    34.86825</td>
    <td align="right">     -0.4984</td>
    <td align="right">    12.72956</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.07984</td>
    <td align="right">    26.66020</td>
    <td align="right">     -0.8304</td>
    <td align="right">    20.36951</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.41094</td>
    <td align="right">    36.53513</td>
    <td align="right">     -0.4493</td>
    <td align="right">    12.99321</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93849</td>
    <td align="right">    21.14605</td>
    <td align="right">     -0.9240</td>
    <td align="right">     6.09643</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52208</td>
    <td align="right">    50.16596</td>
    <td align="right">     0.11174</td>
    <td align="right">    23.24473</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.28206</td>
    <td align="right">    18.59790</td>
    <td align="right">     -0.9926</td>
    <td align="right">    27.26167</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.10618</td>
    <td align="right">    18.01241</td>
    <td align="right">     -1.0393</td>
    <td align="right">    29.14782</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.40655</td>
    <td align="right">    26.40857</td>
    <td align="right">     -0.6283</td>
    <td align="right">    17.63290</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.46751</td>
    <td align="right">    29.76880</td>
    <td align="right">     -0.3234</td>
    <td align="right">    10.74469</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.11729</td>
    <td align="right">    39.26247</td>
    <td align="right">     -0.8407</td>
    <td align="right">    23.98377</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98787</td>
    <td align="right">    46.91530</td>
    <td align="right">     -0.4594</td>
    <td align="right">    11.65712</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34667</td>
    <td align="right">    52.24161</td>
    <td align="right">     -0.2567</td>
    <td align="right">     7.48728</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29419</td>
    <td align="right">    51.55747</td>
    <td align="right">     -0.2552</td>
    <td align="right">     7.77769</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96769</td>
    <td align="right">    47.63591</td>
    <td align="right">     -0.4196</td>
    <td align="right">    11.68075</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.88169</td>
    <td align="right">    36.37622</td>
    <td align="right">     0.09567</td>
    <td align="right">     8.97182</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.64546</td>
    <td align="right">    31.62593</td>
    <td align="right">     -0.5337</td>
    <td align="right">    13.98067</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.62533</td>
    <td align="right">    23.47745</td>
    <td align="right">     -0.8892</td>
    <td align="right">    23.97665</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.94917</td>
    <td align="right">    35.28576</td>
    <td align="right">     -0.5422</td>
    <td align="right">    16.11972</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.10618</td>
    <td align="right">    18.01241</td>
    <td align="right">     -1.0393</td>
    <td align="right">     7.48728</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34667</td>
    <td align="right">    52.24161</td>
    <td align="right">     0.09567</td>
    <td align="right">    29.14782</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.95546</td>
    <td align="right">    21.56165</td>
    <td align="right">     -0.9232</td>
    <td align="right">    23.28089</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95117</td>
    <td align="right">    20.91271</td>
    <td align="right">     -0.9215</td>
    <td align="right">    23.19536</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.81229</td>
    <td align="right">    29.29713</td>
    <td align="right">     -0.5937</td>
    <td align="right">    15.61773</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.05086</td>
    <td align="right">    32.11316</td>
    <td align="right">     -0.2231</td>
    <td align="right">     9.07403</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.70314</td>
    <td align="right">    39.53551</td>
    <td align="right">     -0.6528</td>
    <td align="right">    17.61167</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33263</td>
    <td align="right">    46.31228</td>
    <td align="right">     -0.3175</td>
    <td align="right">     8.46918</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48883</td>
    <td align="right">    50.16297</td>
    <td align="right">     -0.1763</td>
    <td align="right">     6.51843</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43085</td>
    <td align="right">    50.59750</td>
    <td align="right">     -0.2277</td>
    <td align="right">     7.02699</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09169</td>
    <td align="right">    47.71237</td>
    <td align="right">     -0.4386</td>
    <td align="right">    11.26957</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.97980</td>
    <td align="right">    38.79953</td>
    <td align="right">     0.06570</td>
    <td align="right">     8.08018</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.92205</td>
    <td align="right">    34.61624</td>
    <td align="right">     -0.5123</td>
    <td align="right">    13.04978</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.06867</td>
    <td align="right">    26.43801</td>
    <td align="right">     -0.8385</td>
    <td align="right">    20.64135</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.33410</td>
    <td align="right">    36.61953</td>
    <td align="right">     -0.4772</td>
    <td align="right">    13.59703</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95117</td>
    <td align="right">    20.91271</td>
    <td align="right">     -0.9232</td>
    <td align="right">     6.51843</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48883</td>
    <td align="right">    50.59750</td>
    <td align="right">     0.06570</td>
    <td align="right">    23.28089</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.94674</td>
    <td align="right">    20.22061</td>
    <td align="right">     -0.9237</td>
    <td align="right">    23.28379</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93524</td>
    <td align="right">    19.58597</td>
    <td align="right">     -0.9264</td>
    <td align="right">    23.35476</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.70342</td>
    <td align="right">    28.09455</td>
    <td align="right">     -0.6161</td>
    <td align="right">    15.91548</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.85392</td>
    <td align="right">    30.80902</td>
    <td align="right">     -0.2675</td>
    <td align="right">     9.35252</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.70022</td>
    <td align="right">    38.83939</td>
    <td align="right">     -0.6690</td>
    <td align="right">    17.13708</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29063</td>
    <td align="right">    45.65383</td>
    <td align="right">     -0.3644</td>
    <td align="right">     8.77055</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41495</td>
    <td align="right">    50.46612</td>
    <td align="right">     -0.2609</td>
    <td align="right">     7.01931</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30221</td>
    <td align="right">    50.36566</td>
    <td align="right">     -0.3276</td>
    <td align="right">     8.06681</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.74925</td>
    <td align="right">    47.64638</td>
    <td align="right">     -0.5889</td>
    <td align="right">    14.99482</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.47282</td>
    <td align="right">    38.48103</td>
    <td align="right">     -0.0665</td>
    <td align="right">     8.21334</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.62342</td>
    <td align="right">    33.54526</td>
    <td align="right">     -0.5990</td>
    <td align="right">    14.71955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.02900</td>
    <td align="right">    25.15831</td>
    <td align="right">     -0.8578</td>
    <td align="right">    21.28056</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.18695</td>
    <td align="right">    35.85787</td>
    <td align="right">     -0.5364</td>
    <td align="right">    14.28045</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93524</td>
    <td align="right">    19.58597</td>
    <td align="right">     -0.9264</td>
    <td align="right">     7.01931</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41495</td>
    <td align="right">    50.46612</td>
    <td align="right">     -0.0665</td>
    <td align="right">    23.35476</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.94631</td>
    <td align="right">    21.27115</td>
    <td align="right">     -0.9065</td>
    <td align="right">    22.66028</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.94544</td>
    <td align="right">    20.84406</td>
    <td align="right">     -0.9063</td>
    <td align="right">    22.63137</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.05235</td>
    <td align="right">    28.49028</td>
    <td align="right">     -0.5156</td>
    <td align="right">    14.39632</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.54839</td>
    <td align="right">    30.19003</td>
    <td align="right">     -0.0916</td>
    <td align="right">     8.76954</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.00476</td>
    <td align="right">    37.30446</td>
    <td align="right">     -0.5133</td>
    <td align="right">    13.35044</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.41749</td>
    <td align="right">    44.47207</td>
    <td align="right">     -0.2597</td>
    <td align="right">     7.62181</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.53205</td>
    <td align="right">    49.50799</td>
    <td align="right">     -0.1555</td>
    <td align="right">     6.30265</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.45905</td>
    <td align="right">    49.14527</td>
    <td align="right">     -0.2141</td>
    <td align="right">     6.83417</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.01034</td>
    <td align="right">    46.44821</td>
    <td align="right">     -0.4702</td>
    <td align="right">    12.20862</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.86091</td>
    <td align="right">    37.99363</td>
    <td align="right">     0.03086</td>
    <td align="right">     8.27383</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.74629</td>
    <td align="right">    34.48199</td>
    <td align="right">     -0.5630</td>
    <td align="right">    14.17972</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.06618</td>
    <td align="right">    26.15617</td>
    <td align="right">     -0.8409</td>
    <td align="right">    20.83808</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.39837</td>
    <td align="right">    35.61947</td>
    <td align="right">     -0.4477</td>
    <td align="right">    13.11258</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.94544</td>
    <td align="right">    20.84406</td>
    <td align="right">     -0.9065</td>
    <td align="right">     6.30265</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.53205</td>
    <td align="right">    49.50799</td>
    <td align="right">     0.03086</td>
    <td align="right">    22.66028</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.36390</td>
    <td align="right">    20.57430</td>
    <td align="right">     -0.7630</td>
    <td align="right">    19.26735</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.30347</td>
    <td align="right">    20.05566</td>
    <td align="right">     -0.7770</td>
    <td align="right">    19.45801</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.57311</td>
    <td align="right">    27.22063</td>
    <td align="right">     -0.3678</td>
    <td align="right">    12.98057</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.70074</td>
    <td align="right">    29.54585</td>
    <td align="right">     -0.0483</td>
    <td align="right">     9.00405</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.91592</td>
    <td align="right">    37.93771</td>
    <td align="right">     -0.5564</td>
    <td align="right">    14.62899</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32664</td>
    <td align="right">    45.33670</td>
    <td align="right">     -0.3225</td>
    <td align="right">     8.50280</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44842</td>
    <td align="right">    50.15060</td>
    <td align="right">     -0.2086</td>
    <td align="right">     6.81636</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40361</td>
    <td align="right">    49.59815</td>
    <td align="right">     -0.2230</td>
    <td align="right">     7.30856</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10074</td>
    <td align="right">    46.05942</td>
    <td align="right">     -0.3971</td>
    <td align="right">    11.27401</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.26069</td>
    <td align="right">    36.58731</td>
    <td align="right">     0.15493</td>
    <td align="right">     9.21724</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.21461</td>
    <td align="right">    33.13792</td>
    <td align="right">     -0.4368</td>
    <td align="right">    12.52121</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.38975</td>
    <td align="right">    25.35545</td>
    <td align="right">     -0.7334</td>
    <td align="right">    18.54677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.60170</td>
    <td align="right">    35.24215</td>
    <td align="right">     -0.3874</td>
    <td align="right">    12.41359</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.30347</td>
    <td align="right">    20.05566</td>
    <td align="right">     -0.7770</td>
    <td align="right">     6.81636</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44842</td>
    <td align="right">    50.15060</td>
    <td align="right">     0.15493</td>
    <td align="right">    19.45801</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.98119</td>
    <td align="right">    21.56915</td>
    <td align="right">     -0.8986</td>
    <td align="right">    22.45462</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.99006</td>
    <td align="right">    20.96872</td>
    <td align="right">     -0.8862</td>
    <td align="right">    22.00276</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.13540</td>
    <td align="right">    28.66433</td>
    <td align="right">     -0.4929</td>
    <td align="right">    14.42409</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.44954</td>
    <td align="right">    30.67556</td>
    <td align="right">     -0.1088</td>
    <td align="right">     9.16250</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92445</td>
    <td align="right">    38.29610</td>
    <td align="right">     -0.5298</td>
    <td align="right">    14.54099</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.35272</td>
    <td align="right">    45.40569</td>
    <td align="right">     -0.2730</td>
    <td align="right">     8.26516</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.47097</td>
    <td align="right">    50.19644</td>
    <td align="right">     -0.1552</td>
    <td align="right">     6.86910</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39155</td>
    <td align="right">    50.02726</td>
    <td align="right">     -0.2283</td>
    <td align="right">     7.51261</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99343</td>
    <td align="right">    47.11926</td>
    <td align="right">     -0.4660</td>
    <td align="right">    12.53791</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.81225</td>
    <td align="right">    38.55024</td>
    <td align="right">     0.02531</td>
    <td align="right">     8.66609</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.80247</td>
    <td align="right">    34.63258</td>
    <td align="right">     -0.5490</td>
    <td align="right">    14.03005</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.08833</td>
    <td align="right">    26.45291</td>
    <td align="right">     -0.8317</td>
    <td align="right">    20.55589</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.38506</td>
    <td align="right">    36.15739</td>
    <td align="right">     -0.4465</td>
    <td align="right">    13.35845</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.98119</td>
    <td align="right">    20.96872</td>
    <td align="right">     -0.8986</td>
    <td align="right">     6.86910</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47097</td>
    <td align="right">    50.19644</td>
    <td align="right">     0.02531</td>
    <td align="right">    22.45462</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.238258E+10</td>
    <td align="right">0.429708E+09</td>
    <td align="right">       55.20</td>
    <td align="right">0.213981E+10</td>
    <td align="right">0.242776E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    26891.18</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">    25128.28</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">     5841.97</td>
    <td align="right">31-MAR-17:03</td>
    <td align="right">     4515.70</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.502209E+10</td>
    <td align="right">0.925422E+09</td>
    <td align="right">      174.44</td>
    <td align="right">0.400566E+10</td>
    <td align="right">0.101643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">14-APR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    29010.02</td>
    <td align="right">14-APR-15:10</td>
    <td align="right">    27272.31</td>
    <td align="right">30-APR-16:23</td>
    <td align="right">     8493.32</td>
    <td align="right">14-APR-16:17</td>
    <td align="right">     4844.13</td>
    <td align="right">14-APR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.267480E+11</td>
    <td align="right">0.461428E+10</td>
    <td align="right">      384.82</td>
    <td align="right">0.233645E+11</td>
    <td align="right">0.338348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-MAY-16:31</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    65637.45</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    59361.41</td>
    <td align="right">23-MAY-15:10</td>
    <td align="right">    19633.65</td>
    <td align="right">30-MAY-21:45</td>
    <td align="right">    11049.81</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.502245E+11</td>
    <td align="right">0.844033E+10</td>
    <td align="right">      525.96</td>
    <td align="right">0.409820E+11</td>
    <td align="right">0.924253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   136596.30</td>
    <td align="right">17-JUN-19:03</td>
    <td align="right">    94801.34</td>
    <td align="right">11-JUN-11:42</td>
    <td align="right">    75196.27</td>
    <td align="right">17-JUN-19:03</td>
    <td align="right">    20956.79</td>
    <td align="right">17-JUN-19:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.746225E+11</td>
    <td align="right">0.125083E+11</td>
    <td align="right">      602.27</td>
    <td align="right">0.550610E+11</td>
    <td align="right">0.195615E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-17:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">   135208.61</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    95347.22</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">    84432.64</td>
    <td align="right">13-JUL-05:12</td>
    <td align="right">    21443.25</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.669012E+11</td>
    <td align="right">0.111147E+11</td>
    <td align="right">      602.11</td>
    <td align="right">0.513789E+11</td>
    <td align="right">0.155224E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">   132265.28</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">    84873.37</td>
    <td align="right">05-AUG-17:04</td>
    <td align="right">    75812.59</td>
    <td align="right">22-AUG-23:43</td>
    <td align="right">    20721.87</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.402354E+11</td>
    <td align="right">0.673536E+10</td>
    <td align="right">      452.57</td>
    <td align="right">0.306713E+11</td>
    <td align="right">0.956408E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">   106586.12</td>
    <td align="right">01-SEP-21:43</td>
    <td align="right">    88934.96</td>
    <td align="right">02-SEP-17:04</td>
    <td align="right">    48180.48</td>
    <td align="right">01-SEP-23:43</td>
    <td align="right">    16605.13</td>
    <td align="right">01-SEP-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163902E+11</td>
    <td align="right">0.281804E+10</td>
    <td align="right">      297.26</td>
    <td align="right">0.136833E+11</td>
    <td align="right">0.270691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    66315.53</td>
    <td align="right">04-OCT-21:43</td>
    <td align="right">    53252.62</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">    24503.40</td>
    <td align="right">04-OCT-21:43</td>
    <td align="right">    10340.42</td>
    <td align="right">04-OCT-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226730E+10</td>
    <td align="right">0.411877E+09</td>
    <td align="right">       67.53</td>
    <td align="right">0.177122E+10</td>
    <td align="right">0.496087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    23100.66</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    19227.16</td>
    <td align="right">03-NOV-15:20</td>
    <td align="right">     6402.83</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     3972.17</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156240E+09</td>
    <td align="right"> 30032158.30</td>
    <td align="right">        9.57</td>
    <td align="right"> 94615547.66</td>
    <td align="right"> 61624842.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     8913.64</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">     5699.86</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">     3575.37</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     1683.78</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284950E+12</td>
    <td align="right">0.480280E+11</td>
    <td align="right">     3171.71</td>
    <td align="right">0.223152E+12</td>
    <td align="right">0.617977E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.746225E+11</td>
    <td align="right">0.125083E+11</td>
    <td align="right">      602.27</td>
    <td align="right">0.550610E+11</td>
    <td align="right">0.195615E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   136596.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95347.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84432.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21443.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225765E+10</td>
    <td align="right">0.414600E+09</td>
    <td align="right">       63.67</td>
    <td align="right">0.192761E+10</td>
    <td align="right">0.330037E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">31-MAR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    22326.95</td>
    <td align="right">31-MAR-15:50</td>
    <td align="right">    20231.39</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">     5933.64</td>
    <td align="right">31-MAR-16:03</td>
    <td align="right">     3893.34</td>
    <td align="right">31-MAR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455589E+10</td>
    <td align="right">0.838107E+09</td>
    <td align="right">      147.36</td>
    <td align="right">0.352147E+10</td>
    <td align="right">0.103442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">30-APR-15:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    39861.63</td>
    <td align="right">30-APR-15:32</td>
    <td align="right">    39861.63</td>
    <td align="right">30-APR-15:32</td>
    <td align="right">     8793.53</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     6288.98</td>
    <td align="right">30-APR-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.253010E+11</td>
    <td align="right">0.441083E+10</td>
    <td align="right">      376.07</td>
    <td align="right">0.215264E+11</td>
    <td align="right">0.377461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-MAY-14:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    63387.86</td>
    <td align="right">29-MAY-16:22</td>
    <td align="right">    63387.86</td>
    <td align="right">29-MAY-16:22</td>
    <td align="right">    17383.26</td>
    <td align="right">30-MAY-21:45</td>
    <td align="right">    10631.01</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475346E+11</td>
    <td align="right">0.807960E+10</td>
    <td align="right">      505.95</td>
    <td align="right">0.378269E+11</td>
    <td align="right">0.970773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">   132422.19</td>
    <td align="right">18-JUN-14:52</td>
    <td align="right">    62370.50</td>
    <td align="right">10-JUN-17:04</td>
    <td align="right">    75730.19</td>
    <td align="right">18-JUN-14:52</td>
    <td align="right">    20360.27</td>
    <td align="right">18-JUN-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.706746E+11</td>
    <td align="right">0.119202E+11</td>
    <td align="right">      575.97</td>
    <td align="right">0.515555E+11</td>
    <td align="right">0.191191E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   144447.11</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    72424.34</td>
    <td align="right">02-JUL-17:02</td>
    <td align="right">    87232.00</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    22028.95</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.604999E+11</td>
    <td align="right">0.101657E+11</td>
    <td align="right">      562.52</td>
    <td align="right">0.449151E+11</td>
    <td align="right">0.155848E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">   107970.09</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">    66553.32</td>
    <td align="right">06-AUG-15:12</td>
    <td align="right">    49328.83</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">    16934.67</td>
    <td align="right">08-AUG-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.349606E+11</td>
    <td align="right">0.595266E+10</td>
    <td align="right">      428.55</td>
    <td align="right">0.252521E+11</td>
    <td align="right">0.970852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:33</td>
    <td align="right">    95909.44</td>
    <td align="right">10-SEP-14:12</td>
    <td align="right">    58327.73</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">    50480.42</td>
    <td align="right">10-SEP-14:53</td>
    <td align="right">    14888.62</td>
    <td align="right">10-SEP-14:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120795E+11</td>
    <td align="right">0.209501E+10</td>
    <td align="right">      235.10</td>
    <td align="right">0.933040E+10</td>
    <td align="right">0.274911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    56394.29</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    46854.18</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    12524.81</td>
    <td align="right">05-OCT-13:10</td>
    <td align="right">     8832.98</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136008E+10</td>
    <td align="right">0.252134E+09</td>
    <td align="right">       39.17</td>
    <td align="right">0.917171E+09</td>
    <td align="right">0.442913E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    18122.50</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">    12719.14</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     6205.05</td>
    <td align="right">01-NOV-10:40</td>
    <td align="right">     3242.01</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129716E+09</td>
    <td align="right"> 25163726.36</td>
    <td align="right">       10.25</td>
    <td align="right"> 77615654.65</td>
    <td align="right"> 52099945.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     8531.05</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     5113.61</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     3417.45</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1621.97</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259354E+12</td>
    <td align="right">0.441540E+11</td>
    <td align="right">     2944.60</td>
    <td align="right">0.196850E+12</td>
    <td align="right">0.625034E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.706746E+11</td>
    <td align="right">0.119202E+11</td>
    <td align="right">      575.97</td>
    <td align="right">0.515555E+11</td>
    <td align="right">0.191191E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   144447.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72424.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87232.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22028.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.220615E+10</td>
    <td align="right">0.402293E+09</td>
    <td align="right">       62.00</td>
    <td align="right">0.190548E+10</td>
    <td align="right">0.300676E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">31-MAR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">    22563.07</td>
    <td align="right">31-MAR-15:50</td>
    <td align="right">    20975.29</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">     6004.22</td>
    <td align="right">31-MAR-16:03</td>
    <td align="right">     3932.73</td>
    <td align="right">31-MAR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.446537E+10</td>
    <td align="right">0.817583E+09</td>
    <td align="right">      142.05</td>
    <td align="right">0.348232E+10</td>
    <td align="right">0.983043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-APR-15:21</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    44186.40</td>
    <td align="right">30-APR-16:01</td>
    <td align="right">    44186.40</td>
    <td align="right">30-APR-16:01</td>
    <td align="right">     8967.15</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     6859.97</td>
    <td align="right">30-APR-16:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.267475E+11</td>
    <td align="right">0.460583E+10</td>
    <td align="right">      354.57</td>
    <td align="right">0.232296E+11</td>
    <td align="right">0.351788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">20-MAY-17:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    71897.59</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">    70189.78</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">    18162.45</td>
    <td align="right">30-MAY-21:45</td>
    <td align="right">    12913.46</td>
    <td align="right">23-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.500898E+11</td>
    <td align="right">0.842084E+10</td>
    <td align="right">      492.51</td>
    <td align="right">0.405906E+11</td>
    <td align="right">0.949911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   146602.91</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">   103147.08</td>
    <td align="right">11-JUN-13:12</td>
    <td align="right">    84714.94</td>
    <td align="right">17-JUN-19:03</td>
    <td align="right">    22775.90</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.733272E+11</td>
    <td align="right">0.123382E+11</td>
    <td align="right">      557.57</td>
    <td align="right">0.549344E+11</td>
    <td align="right">0.183927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   145479.92</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">   117364.75</td>
    <td align="right">02-JUL-16:21</td>
    <td align="right">    87731.07</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">    24700.32</td>
    <td align="right">02-JUL-16:21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.615153E+11</td>
    <td align="right">0.102986E+11</td>
    <td align="right">      539.83</td>
    <td align="right">0.469327E+11</td>
    <td align="right">0.145826E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">   106962.83</td>
    <td align="right">27-AUG-13:52</td>
    <td align="right">    80114.13</td>
    <td align="right">06-AUG-14:52</td>
    <td align="right">    44971.59</td>
    <td align="right">27-AUG-13:12</td>
    <td align="right">    16838.08</td>
    <td align="right">27-AUG-13:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.344000E+11</td>
    <td align="right">0.583294E+10</td>
    <td align="right">      401.20</td>
    <td align="right">0.254990E+11</td>
    <td align="right">0.890095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">   103199.17</td>
    <td align="right">10-SEP-14:12</td>
    <td align="right">    67559.45</td>
    <td align="right">13-SEP-15:40</td>
    <td align="right">    53762.30</td>
    <td align="right">10-SEP-14:12</td>
    <td align="right">    16016.68</td>
    <td align="right">10-SEP-14:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112673E+11</td>
    <td align="right">0.194245E+10</td>
    <td align="right">      201.24</td>
    <td align="right">0.886253E+10</td>
    <td align="right">0.240472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    61784.05</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">    52574.58</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    12250.04</td>
    <td align="right">05-OCT-03:13</td>
    <td align="right">     9680.74</td>
    <td align="right">04-OCT-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125061E+10</td>
    <td align="right">0.232774E+09</td>
    <td align="right">       36.50</td>
    <td align="right">0.833058E+09</td>
    <td align="right">0.417551E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    17400.15</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">    12056.72</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     6147.78</td>
    <td align="right">01-NOV-10:40</td>
    <td align="right">     3129.09</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109043E+09</td>
    <td align="right"> 21243655.02</td>
    <td align="right">        9.83</td>
    <td align="right"> 64027864.07</td>
    <td align="right"> 45015134.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.21</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">     7404.31</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     4355.88</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     3048.44</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1418.70</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.265378E+12</td>
    <td align="right">0.449128E+11</td>
    <td align="right">     2797.31</td>
    <td align="right">0.206334E+12</td>
    <td align="right">0.590443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.733272E+11</td>
    <td align="right">0.123382E+11</td>
    <td align="right">      557.57</td>
    <td align="right">0.549344E+11</td>
    <td align="right">0.183927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   146602.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">   117364.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87731.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24700.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        0.07</td>
    <td align="right">     2882.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">       30.55</td>
    <td align="right">     2862.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">      229.06</td>
    <td align="right">     1898.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">      473.88</td>
    <td align="right">     1286.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">      911.61</td>
    <td align="right">      818.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1366.11</td>
    <td align="right">      534.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">     1550.22</td>
    <td align="right">      381.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">     1178.68</td>
    <td align="right">      486.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">      694.58</td>
    <td align="right">      769.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">      329.86</td>
    <td align="right">     1182.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">       59.71</td>
    <td align="right">     1806.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        7.36</td>
    <td align="right">     2646.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      848.37</td>
    <td align="right">       21.75</td>
    <td align="right">      826.62</td>
    <td align="right">      572.87</td>
    <td align="right">     1455.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        0.07</td>
    <td align="right">      381.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1550.22</td>
    <td align="right">     2882.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      505.26</td>
    <td align="right">      162.93</td>
    <td align="right">      342.34</td>
    <td align="right">      164.01</td>
    <td align="right">     1742.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      683.14</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">      198.41</td>
    <td align="right">     1747.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1052.51</td>
    <td align="right">      370.63</td>
    <td align="right">      681.89</td>
    <td align="right">      712.17</td>
    <td align="right">     1167.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1334.62</td>
    <td align="right">      529.40</td>
    <td align="right">      805.23</td>
    <td align="right">     1106.51</td>
    <td align="right">      809.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1666.64</td>
    <td align="right">      754.27</td>
    <td align="right">      912.37</td>
    <td align="right">     1741.80</td>
    <td align="right">      557.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2005.71</td>
    <td align="right">      363.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1673.87</td>
    <td align="right">      719.96</td>
    <td align="right">      953.91</td>
    <td align="right">     2093.52</td>
    <td align="right">      257.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1567.77</td>
    <td align="right">      658.05</td>
    <td align="right">      909.72</td>
    <td align="right">     1881.85</td>
    <td align="right">      328.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1130.89</td>
    <td align="right">      448.13</td>
    <td align="right">      682.77</td>
    <td align="right">     1197.04</td>
    <td align="right">      495.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      826.56</td>
    <td align="right">      296.92</td>
    <td align="right">      529.64</td>
    <td align="right">      689.52</td>
    <td align="right">      753.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.14</td>
    <td align="right">      107.03</td>
    <td align="right">      353.11</td>
    <td align="right">      188.62</td>
    <td align="right">     1132.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      103.83</td>
    <td align="right">     1651.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1088.56</td>
    <td align="right">      422.70</td>
    <td align="right">      665.86</td>
    <td align="right">     1012.27</td>
    <td align="right">      912.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      103.83</td>
    <td align="right">      257.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2093.52</td>
    <td align="right">     1747.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1780.85</td>
    <td align="right">     1039.53</td>
    <td align="right">      741.31</td>
    <td align="right">     1310.66</td>
    <td align="right">     2444.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1969.12</td>
    <td align="right">      903.44</td>
    <td align="right">     1065.68</td>
    <td align="right">     1344.64</td>
    <td align="right">     2470.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1195.08</td>
    <td align="right">     2084.06</td>
    <td align="right">     1769.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2060.06</td>
    <td align="right">      789.84</td>
    <td align="right">     1270.22</td>
    <td align="right">     1907.38</td>
    <td align="right">     1306.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1836.62</td>
    <td align="right">      504.46</td>
    <td align="right">     1332.16</td>
    <td align="right">     1941.25</td>
    <td align="right">      912.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1674.93</td>
    <td align="right">      325.93</td>
    <td align="right">     1349.00</td>
    <td align="right">     1964.25</td>
    <td align="right">      588.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1753.68</td>
    <td align="right">      400.49</td>
    <td align="right">     1353.19</td>
    <td align="right">     2311.89</td>
    <td align="right">      414.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2091.64</td>
    <td align="right">      724.76</td>
    <td align="right">     1366.87</td>
    <td align="right">     2639.63</td>
    <td align="right">      524.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2148.43</td>
    <td align="right">      993.20</td>
    <td align="right">     1155.23</td>
    <td align="right">     2485.95</td>
    <td align="right">      789.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2144.76</td>
    <td align="right">     1148.14</td>
    <td align="right">      996.62</td>
    <td align="right">     2197.74</td>
    <td align="right">     1169.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1345.14</td>
    <td align="right">      620.43</td>
    <td align="right">      724.71</td>
    <td align="right">     1015.73</td>
    <td align="right">     1647.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1321.85</td>
    <td align="right">      644.77</td>
    <td align="right">      677.08</td>
    <td align="right">      859.18</td>
    <td align="right">     2281.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1874.42</td>
    <td align="right">      772.10</td>
    <td align="right">     1102.32</td>
    <td align="right">     1842.54</td>
    <td align="right">     1353.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1321.85</td>
    <td align="right">      325.93</td>
    <td align="right">      677.08</td>
    <td align="right">      859.18</td>
    <td align="right">      414.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1366.87</td>
    <td align="right">     2639.63</td>
    <td align="right">     2470.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      433.51</td>
    <td align="right">      101.77</td>
    <td align="right">      331.74</td>
    <td align="right">      100.07</td>
    <td align="right">     1824.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      722.87</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">      264.47</td>
    <td align="right">     1763.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1085.55</td>
    <td align="right">      405.99</td>
    <td align="right">      679.57</td>
    <td align="right">      752.21</td>
    <td align="right">     1205.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1349.57</td>
    <td align="right">      531.12</td>
    <td align="right">      818.45</td>
    <td align="right">     1140.85</td>
    <td align="right">      842.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1624.36</td>
    <td align="right">      688.44</td>
    <td align="right">      935.92</td>
    <td align="right">     1700.42</td>
    <td align="right">      588.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.79</td>
    <td align="right">      717.96</td>
    <td align="right">      975.82</td>
    <td align="right">     1982.75</td>
    <td align="right">      392.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2391.20</td>
    <td align="right">      284.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1558.14</td>
    <td align="right">      659.23</td>
    <td align="right">      898.91</td>
    <td align="right">     1880.48</td>
    <td align="right">      350.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1127.28</td>
    <td align="right">      426.47</td>
    <td align="right">      700.81</td>
    <td align="right">     1206.36</td>
    <td align="right">      519.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.30</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">      664.53</td>
    <td align="right">      783.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.00</td>
    <td align="right">       91.97</td>
    <td align="right">      359.03</td>
    <td align="right">      180.60</td>
    <td align="right">     1162.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">       84.35</td>
    <td align="right">     1676.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1093.88</td>
    <td align="right">      421.13</td>
    <td align="right">      672.75</td>
    <td align="right">     1034.23</td>
    <td align="right">      945.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">       84.35</td>
    <td align="right">      284.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2391.20</td>
    <td align="right">     1824.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.04</td>
    <td align="right">        0.00</td>
    <td align="right">      138.04</td>
    <td align="right">        0.05</td>
    <td align="right">      951.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.26</td>
    <td align="right">        0.00</td>
    <td align="right">      216.26</td>
    <td align="right">       11.80</td>
    <td align="right">      941.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      277.40</td>
    <td align="right">        0.00</td>
    <td align="right">      277.40</td>
    <td align="right">       86.29</td>
    <td align="right">      617.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.51</td>
    <td align="right">        1.21</td>
    <td align="right">      337.30</td>
    <td align="right">      174.65</td>
    <td align="right">      416.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.91</td>
    <td align="right">       15.42</td>
    <td align="right">      382.50</td>
    <td align="right">      331.25</td>
    <td align="right">      253.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.32</td>
    <td align="right">       36.72</td>
    <td align="right">      409.60</td>
    <td align="right">      474.14</td>
    <td align="right">      168.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.09</td>
    <td align="right">       27.96</td>
    <td align="right">      403.13</td>
    <td align="right">      530.25</td>
    <td align="right">      122.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      370.10</td>
    <td align="right">        5.25</td>
    <td align="right">      364.86</td>
    <td align="right">      402.84</td>
    <td align="right">      159.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.06</td>
    <td align="right">        0.05</td>
    <td align="right">      279.01</td>
    <td align="right">      236.66</td>
    <td align="right">      259.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.96</td>
    <td align="right">        0.00</td>
    <td align="right">      217.96</td>
    <td align="right">      108.99</td>
    <td align="right">      414.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.05</td>
    <td align="right">        0.00</td>
    <td align="right">      150.05</td>
    <td align="right">       18.16</td>
    <td align="right">      622.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        2.72</td>
    <td align="right">      881.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.78</td>
    <td align="right">        7.25</td>
    <td align="right">      275.53</td>
    <td align="right">      199.38</td>
    <td align="right">      481.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        0.05</td>
    <td align="right">      122.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.32</td>
    <td align="right">       36.72</td>
    <td align="right">      409.60</td>
    <td align="right">      530.25</td>
    <td align="right">      951.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.05</td>
    <td align="right">        0.00</td>
    <td align="right">      138.05</td>
    <td align="right">        0.05</td>
    <td align="right">      951.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.26</td>
    <td align="right">        0.00</td>
    <td align="right">      216.26</td>
    <td align="right">       11.80</td>
    <td align="right">      941.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      277.41</td>
    <td align="right">        0.00</td>
    <td align="right">      277.41</td>
    <td align="right">       86.29</td>
    <td align="right">      617.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.53</td>
    <td align="right">        1.21</td>
    <td align="right">      337.31</td>
    <td align="right">      174.65</td>
    <td align="right">      416.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.93</td>
    <td align="right">       15.42</td>
    <td align="right">      382.51</td>
    <td align="right">      331.26</td>
    <td align="right">      254.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      474.16</td>
    <td align="right">      169.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.10</td>
    <td align="right">       27.96</td>
    <td align="right">      403.15</td>
    <td align="right">      530.27</td>
    <td align="right">      122.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      370.12</td>
    <td align="right">        5.25</td>
    <td align="right">      364.87</td>
    <td align="right">      402.86</td>
    <td align="right">      159.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.07</td>
    <td align="right">        0.05</td>
    <td align="right">      279.02</td>
    <td align="right">      236.67</td>
    <td align="right">      259.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.97</td>
    <td align="right">        0.00</td>
    <td align="right">      217.97</td>
    <td align="right">      108.99</td>
    <td align="right">      414.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.06</td>
    <td align="right">        0.00</td>
    <td align="right">      150.06</td>
    <td align="right">       18.16</td>
    <td align="right">      622.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        2.72</td>
    <td align="right">      881.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.79</td>
    <td align="right">        7.25</td>
    <td align="right">      275.54</td>
    <td align="right">      199.38</td>
    <td align="right">      481.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        0.05</td>
    <td align="right">      122.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      530.27</td>
    <td align="right">      951.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.05</td>
    <td align="right">        0.00</td>
    <td align="right">      138.05</td>
    <td align="right">        0.05</td>
    <td align="right">      951.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.26</td>
    <td align="right">        0.00</td>
    <td align="right">      216.26</td>
    <td align="right">       11.80</td>
    <td align="right">      941.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      277.41</td>
    <td align="right">        0.00</td>
    <td align="right">      277.41</td>
    <td align="right">       86.29</td>
    <td align="right">      617.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.53</td>
    <td align="right">        1.21</td>
    <td align="right">      337.31</td>
    <td align="right">      174.65</td>
    <td align="right">      416.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.93</td>
    <td align="right">       15.42</td>
    <td align="right">      382.51</td>
    <td align="right">      331.26</td>
    <td align="right">      254.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      474.16</td>
    <td align="right">      169.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      431.10</td>
    <td align="right">       27.96</td>
    <td align="right">      403.15</td>
    <td align="right">      530.27</td>
    <td align="right">      122.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      370.12</td>
    <td align="right">        5.25</td>
    <td align="right">      364.87</td>
    <td align="right">      402.86</td>
    <td align="right">      159.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      279.07</td>
    <td align="right">        0.05</td>
    <td align="right">      279.02</td>
    <td align="right">      236.67</td>
    <td align="right">      259.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      217.97</td>
    <td align="right">        0.00</td>
    <td align="right">      217.97</td>
    <td align="right">      108.99</td>
    <td align="right">      414.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.06</td>
    <td align="right">        0.00</td>
    <td align="right">      150.06</td>
    <td align="right">       18.16</td>
    <td align="right">      622.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        2.72</td>
    <td align="right">      881.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.79</td>
    <td align="right">        7.25</td>
    <td align="right">      275.54</td>
    <td align="right">      199.38</td>
    <td align="right">      481.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.86</td>
    <td align="right">        0.00</td>
    <td align="right">      126.86</td>
    <td align="right">        0.05</td>
    <td align="right">      122.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      446.33</td>
    <td align="right">       36.72</td>
    <td align="right">      409.62</td>
    <td align="right">      530.27</td>
    <td align="right">      951.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.04</td>
    <td align="right">      156.73</td>
    <td align="right">      329.31</td>
    <td align="right">      162.33</td>
    <td align="right">     1666.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      657.14</td>
    <td align="right">      149.20</td>
    <td align="right">      507.94</td>
    <td align="right">      200.08</td>
    <td align="right">     1660.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1012.46</td>
    <td align="right">      356.52</td>
    <td align="right">      655.94</td>
    <td align="right">      708.74</td>
    <td align="right">     1108.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1283.84</td>
    <td align="right">      509.25</td>
    <td align="right">      774.59</td>
    <td align="right">     1089.62</td>
    <td align="right">      784.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1603.22</td>
    <td align="right">      725.57</td>
    <td align="right">      877.66</td>
    <td align="right">     1708.59</td>
    <td align="right">      532.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1664.22</td>
    <td align="right">      726.71</td>
    <td align="right">      937.51</td>
    <td align="right">     1956.28</td>
    <td align="right">      352.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1610.18</td>
    <td align="right">      692.56</td>
    <td align="right">      917.62</td>
    <td align="right">     2035.49</td>
    <td align="right">      253.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1508.11</td>
    <td align="right">      633.01</td>
    <td align="right">      875.11</td>
    <td align="right">     1825.31</td>
    <td align="right">      328.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1087.86</td>
    <td align="right">      431.07</td>
    <td align="right">      656.79</td>
    <td align="right">     1155.58</td>
    <td align="right">      505.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.11</td>
    <td align="right">      285.62</td>
    <td align="right">      509.49</td>
    <td align="right">      653.65</td>
    <td align="right">      786.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      442.63</td>
    <td align="right">      102.95</td>
    <td align="right">      339.67</td>
    <td align="right">      175.77</td>
    <td align="right">     1137.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      386.50</td>
    <td align="right">       89.91</td>
    <td align="right">      296.60</td>
    <td align="right">      101.38</td>
    <td align="right">     1590.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1047.14</td>
    <td align="right">      406.62</td>
    <td align="right">      640.53</td>
    <td align="right">      986.25</td>
    <td align="right">      888.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      386.50</td>
    <td align="right">       89.91</td>
    <td align="right">      296.60</td>
    <td align="right">      101.38</td>
    <td align="right">      253.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1664.22</td>
    <td align="right">      726.71</td>
    <td align="right">      937.51</td>
    <td align="right">     2035.49</td>
    <td align="right">     1666.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.22</td>
    <td align="right">        6.20</td>
    <td align="right">       13.02</td>
    <td align="right">        6.42</td>
    <td align="right">       65.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.98</td>
    <td align="right">        5.90</td>
    <td align="right">       20.08</td>
    <td align="right">        7.91</td>
    <td align="right">       65.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.03</td>
    <td align="right">       14.10</td>
    <td align="right">       25.94</td>
    <td align="right">       28.02</td>
    <td align="right">       43.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.76</td>
    <td align="right">       20.14</td>
    <td align="right">       30.63</td>
    <td align="right">       43.08</td>
    <td align="right">       31.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       63.39</td>
    <td align="right">       28.69</td>
    <td align="right">       34.70</td>
    <td align="right">       67.56</td>
    <td align="right">       21.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       65.80</td>
    <td align="right">       28.73</td>
    <td align="right">       37.07</td>
    <td align="right">       77.35</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.67</td>
    <td align="right">       27.38</td>
    <td align="right">       36.28</td>
    <td align="right">       80.48</td>
    <td align="right">       10.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.63</td>
    <td align="right">       25.03</td>
    <td align="right">       34.60</td>
    <td align="right">       72.17</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.01</td>
    <td align="right">       17.04</td>
    <td align="right">       25.97</td>
    <td align="right">       45.69</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.44</td>
    <td align="right">       11.29</td>
    <td align="right">       20.14</td>
    <td align="right">       25.84</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.50</td>
    <td align="right">        4.07</td>
    <td align="right">       13.43</td>
    <td align="right">        6.95</td>
    <td align="right">       44.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.28</td>
    <td align="right">        3.55</td>
    <td align="right">       11.73</td>
    <td align="right">        4.01</td>
    <td align="right">       62.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.40</td>
    <td align="right">       16.08</td>
    <td align="right">       25.33</td>
    <td align="right">       39.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.28</td>
    <td align="right">        3.55</td>
    <td align="right">       11.73</td>
    <td align="right">        4.01</td>
    <td align="right">       10.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.80</td>
    <td align="right">       28.73</td>
    <td align="right">       37.07</td>
    <td align="right">       80.48</td>
    <td align="right">       65.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      593.60</td>
    <td align="right">      346.50</td>
    <td align="right">      247.10</td>
    <td align="right">      453.97</td>
    <td align="right">      797.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.36</td>
    <td align="right">      301.14</td>
    <td align="right">      355.22</td>
    <td align="right">      470.93</td>
    <td align="right">      801.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      398.35</td>
    <td align="right">      724.18</td>
    <td align="right">      579.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.68</td>
    <td align="right">      263.27</td>
    <td align="right">      423.40</td>
    <td align="right">      661.86</td>
    <td align="right">      430.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      612.20</td>
    <td align="right">      168.15</td>
    <td align="right">      444.05</td>
    <td align="right">      672.79</td>
    <td align="right">      292.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.30</td>
    <td align="right">      108.64</td>
    <td align="right">      449.66</td>
    <td align="right">      673.91</td>
    <td align="right">      191.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      584.55</td>
    <td align="right">      133.49</td>
    <td align="right">      451.06</td>
    <td align="right">      783.84</td>
    <td align="right">      139.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.20</td>
    <td align="right">      241.58</td>
    <td align="right">      455.62</td>
    <td align="right">      891.63</td>
    <td align="right">      181.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.13</td>
    <td align="right">      331.06</td>
    <td align="right">      385.07</td>
    <td align="right">      835.91</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      714.91</td>
    <td align="right">      382.70</td>
    <td align="right">      332.20</td>
    <td align="right">      737.41</td>
    <td align="right">      420.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.37</td>
    <td align="right">      206.81</td>
    <td align="right">      241.57</td>
    <td align="right">      343.59</td>
    <td align="right">      568.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.61</td>
    <td align="right">      214.92</td>
    <td align="right">      225.69</td>
    <td align="right">      295.81</td>
    <td align="right">      753.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.80</td>
    <td align="right">      257.36</td>
    <td align="right">      367.43</td>
    <td align="right">      630.12</td>
    <td align="right">      451.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      440.61</td>
    <td align="right">      108.64</td>
    <td align="right">      225.69</td>
    <td align="right">      295.81</td>
    <td align="right">      139.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      455.62</td>
    <td align="right">      891.63</td>
    <td align="right">      801.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      593.60</td>
    <td align="right">      346.50</td>
    <td align="right">      247.10</td>
    <td align="right">      453.97</td>
    <td align="right">      797.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.36</td>
    <td align="right">      301.14</td>
    <td align="right">      355.22</td>
    <td align="right">      470.93</td>
    <td align="right">      801.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      398.35</td>
    <td align="right">      724.18</td>
    <td align="right">      579.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.68</td>
    <td align="right">      263.27</td>
    <td align="right">      423.40</td>
    <td align="right">      661.86</td>
    <td align="right">      430.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      612.20</td>
    <td align="right">      168.15</td>
    <td align="right">      444.05</td>
    <td align="right">      672.79</td>
    <td align="right">      292.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.30</td>
    <td align="right">      108.64</td>
    <td align="right">      449.66</td>
    <td align="right">      673.91</td>
    <td align="right">      191.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      584.55</td>
    <td align="right">      133.49</td>
    <td align="right">      451.06</td>
    <td align="right">      783.84</td>
    <td align="right">      139.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.20</td>
    <td align="right">      241.58</td>
    <td align="right">      455.62</td>
    <td align="right">      891.63</td>
    <td align="right">      181.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.13</td>
    <td align="right">      331.06</td>
    <td align="right">      385.07</td>
    <td align="right">      835.91</td>
    <td align="right">      279.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      714.91</td>
    <td align="right">      382.70</td>
    <td align="right">      332.20</td>
    <td align="right">      737.41</td>
    <td align="right">      420.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.37</td>
    <td align="right">      206.81</td>
    <td align="right">      241.57</td>
    <td align="right">      343.59</td>
    <td align="right">      568.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.61</td>
    <td align="right">      214.92</td>
    <td align="right">      225.69</td>
    <td align="right">      295.81</td>
    <td align="right">      753.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.80</td>
    <td align="right">      257.36</td>
    <td align="right">      367.43</td>
    <td align="right">      630.12</td>
    <td align="right">      451.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      440.61</td>
    <td align="right">      108.64</td>
    <td align="right">      225.69</td>
    <td align="right">      295.81</td>
    <td align="right">      139.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.80</td>
    <td align="right">      390.45</td>
    <td align="right">      455.62</td>
    <td align="right">      891.63</td>
    <td align="right">      801.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      593.57</td>
    <td align="right">      346.48</td>
    <td align="right">      247.09</td>
    <td align="right">      453.94</td>
    <td align="right">      797.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.32</td>
    <td align="right">      301.12</td>
    <td align="right">      355.20</td>
    <td align="right">      470.90</td>
    <td align="right">      801.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      788.75</td>
    <td align="right">      390.42</td>
    <td align="right">      398.33</td>
    <td align="right">      724.13</td>
    <td align="right">      579.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      686.63</td>
    <td align="right">      263.26</td>
    <td align="right">      423.38</td>
    <td align="right">      661.82</td>
    <td align="right">      430.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      612.16</td>
    <td align="right">      168.14</td>
    <td align="right">      444.02</td>
    <td align="right">      672.75</td>
    <td align="right">      292.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.27</td>
    <td align="right">      108.63</td>
    <td align="right">      449.63</td>
    <td align="right">      673.86</td>
    <td align="right">      191.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      584.52</td>
    <td align="right">      133.49</td>
    <td align="right">      451.03</td>
    <td align="right">      783.79</td>
    <td align="right">      139.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.16</td>
    <td align="right">      241.57</td>
    <td align="right">      455.59</td>
    <td align="right">      891.57</td>
    <td align="right">      181.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.09</td>
    <td align="right">      331.04</td>
    <td align="right">      385.05</td>
    <td align="right">      835.86</td>
    <td align="right">      279.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      714.86</td>
    <td align="right">      382.68</td>
    <td align="right">      332.18</td>
    <td align="right">      737.36</td>
    <td align="right">      419.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      448.34</td>
    <td align="right">      206.79</td>
    <td align="right">      241.55</td>
    <td align="right">      343.57</td>
    <td align="right">      568.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      440.58</td>
    <td align="right">      214.91</td>
    <td align="right">      225.67</td>
    <td align="right">      295.79</td>
    <td align="right">      753.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      624.76</td>
    <td align="right">      257.35</td>
    <td align="right">      367.41</td>
    <td align="right">      630.08</td>
    <td align="right">      451.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      440.58</td>
    <td align="right">      108.63</td>
    <td align="right">      225.67</td>
    <td align="right">      295.79</td>
    <td align="right">      139.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.75</td>
    <td align="right">      390.42</td>
    <td align="right">      455.59</td>
    <td align="right">      891.57</td>
    <td align="right">      801.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      417.01</td>
    <td align="right">       97.90</td>
    <td align="right">      319.12</td>
    <td align="right">      100.81</td>
    <td align="right">     1736.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      695.36</td>
    <td align="right">      180.25</td>
    <td align="right">      515.11</td>
    <td align="right">      267.43</td>
    <td align="right">     1679.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1044.25</td>
    <td align="right">      390.54</td>
    <td align="right">      653.71</td>
    <td align="right">      755.30</td>
    <td align="right">     1146.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1298.22</td>
    <td align="right">      510.91</td>
    <td align="right">      787.31</td>
    <td align="right">     1129.99</td>
    <td align="right">      815.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1562.56</td>
    <td align="right">      662.25</td>
    <td align="right">      900.31</td>
    <td align="right">     1673.40</td>
    <td align="right">      566.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1629.34</td>
    <td align="right">      690.64</td>
    <td align="right">      938.70</td>
    <td align="right">     1936.89</td>
    <td align="right">      382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1812.31</td>
    <td align="right">      857.35</td>
    <td align="right">      954.96</td>
    <td align="right">     2325.17</td>
    <td align="right">      283.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1498.86</td>
    <td align="right">      634.14</td>
    <td align="right">      864.71</td>
    <td align="right">     1827.80</td>
    <td align="right">      351.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1084.39</td>
    <td align="right">      410.24</td>
    <td align="right">      674.14</td>
    <td align="right">     1167.09</td>
    <td align="right">      531.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      765.04</td>
    <td align="right">      254.64</td>
    <td align="right">      510.40</td>
    <td align="right">      634.59</td>
    <td align="right">      815.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      433.84</td>
    <td align="right">       88.47</td>
    <td align="right">      345.37</td>
    <td align="right">      170.10</td>
    <td align="right">     1163.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      359.01</td>
    <td align="right">       64.71</td>
    <td align="right">      294.30</td>
    <td align="right">       83.58</td>
    <td align="right">     1614.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1052.26</td>
    <td align="right">      405.10</td>
    <td align="right">      647.16</td>
    <td align="right">     1011.04</td>
    <td align="right">      919.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      359.01</td>
    <td align="right">       64.71</td>
    <td align="right">      294.30</td>
    <td align="right">       83.58</td>
    <td align="right">      283.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1812.31</td>
    <td align="right">      857.35</td>
    <td align="right">      954.96</td>
    <td align="right">     2325.17</td>
    <td align="right">     1736.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.49</td>
    <td align="right">        3.87</td>
    <td align="right">       12.62</td>
    <td align="right">        3.99</td>
    <td align="right">       68.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.49</td>
    <td align="right">        7.13</td>
    <td align="right">       20.37</td>
    <td align="right">       10.57</td>
    <td align="right">       66.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.29</td>
    <td align="right">       15.44</td>
    <td align="right">       25.85</td>
    <td align="right">       29.86</td>
    <td align="right">       45.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.33</td>
    <td align="right">       20.20</td>
    <td align="right">       31.13</td>
    <td align="right">       44.68</td>
    <td align="right">       32.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.78</td>
    <td align="right">       26.18</td>
    <td align="right">       35.60</td>
    <td align="right">       66.16</td>
    <td align="right">       22.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.42</td>
    <td align="right">       27.31</td>
    <td align="right">       37.12</td>
    <td align="right">       76.58</td>
    <td align="right">       15.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.66</td>
    <td align="right">       33.90</td>
    <td align="right">       37.76</td>
    <td align="right">       91.93</td>
    <td align="right">       11.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.26</td>
    <td align="right">       25.07</td>
    <td align="right">       34.19</td>
    <td align="right">       72.27</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.88</td>
    <td align="right">       16.22</td>
    <td align="right">       26.65</td>
    <td align="right">       46.15</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.25</td>
    <td align="right">       10.07</td>
    <td align="right">       20.18</td>
    <td align="right">       25.09</td>
    <td align="right">       32.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.15</td>
    <td align="right">        3.50</td>
    <td align="right">       13.66</td>
    <td align="right">        6.73</td>
    <td align="right">       46.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.19</td>
    <td align="right">        2.56</td>
    <td align="right">       11.64</td>
    <td align="right">        3.30</td>
    <td align="right">       63.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.61</td>
    <td align="right">       16.02</td>
    <td align="right">       25.59</td>
    <td align="right">       39.98</td>
    <td align="right">       36.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.19</td>
    <td align="right">        2.56</td>
    <td align="right">       11.64</td>
    <td align="right">        3.30</td>
    <td align="right">       11.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.66</td>
    <td align="right">       33.90</td>
    <td align="right">       37.76</td>
    <td align="right">       91.93</td>
    <td align="right">       68.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        0.04</td>
    <td align="right">     2914.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">       29.85</td>
    <td align="right">     2890.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">      224.68</td>
    <td align="right">     1932.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">      460.78</td>
    <td align="right">     1340.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">      906.65</td>
    <td align="right">      849.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1370.30</td>
    <td align="right">      544.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">     1557.31</td>
    <td align="right">      386.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">     1182.56</td>
    <td align="right">      496.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">      689.08</td>
    <td align="right">      803.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">      312.91</td>
    <td align="right">     1257.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">       51.93</td>
    <td align="right">     1869.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        6.82</td>
    <td align="right">     2684.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      848.37</td>
    <td align="right">       21.75</td>
    <td align="right">      826.62</td>
    <td align="right">      569.64</td>
    <td align="right">     1489.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        0.04</td>
    <td align="right">      386.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">     1557.31</td>
    <td align="right">     2914.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      505.26</td>
    <td align="right">      162.93</td>
    <td align="right">      342.34</td>
    <td align="right">      161.81</td>
    <td align="right">     1763.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      683.14</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">      195.94</td>
    <td align="right">     1764.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1052.51</td>
    <td align="right">      370.63</td>
    <td align="right">      681.89</td>
    <td align="right">      703.08</td>
    <td align="right">     1190.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1334.62</td>
    <td align="right">      529.40</td>
    <td align="right">      805.23</td>
    <td align="right">     1090.90</td>
    <td align="right">      844.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1666.64</td>
    <td align="right">      754.27</td>
    <td align="right">      912.37</td>
    <td align="right">     1739.11</td>
    <td align="right">      577.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2009.68</td>
    <td align="right">      371.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1673.87</td>
    <td align="right">      719.96</td>
    <td align="right">      953.91</td>
    <td align="right">     2099.55</td>
    <td align="right">      262.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1567.77</td>
    <td align="right">      658.05</td>
    <td align="right">      909.72</td>
    <td align="right">     1885.34</td>
    <td align="right">      335.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1130.89</td>
    <td align="right">      448.13</td>
    <td align="right">      682.77</td>
    <td align="right">     1191.58</td>
    <td align="right">      517.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      826.56</td>
    <td align="right">      296.92</td>
    <td align="right">      529.64</td>
    <td align="right">      672.67</td>
    <td align="right">      802.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.14</td>
    <td align="right">      107.03</td>
    <td align="right">      353.11</td>
    <td align="right">      179.08</td>
    <td align="right">     1175.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      101.69</td>
    <td align="right">     1675.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1088.56</td>
    <td align="right">      422.70</td>
    <td align="right">      665.86</td>
    <td align="right">     1007.90</td>
    <td align="right">      935.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">      101.69</td>
    <td align="right">      262.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">     2099.55</td>
    <td align="right">     1764.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1780.85</td>
    <td align="right">     1039.53</td>
    <td align="right">      741.31</td>
    <td align="right">     1305.00</td>
    <td align="right">     2475.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1969.12</td>
    <td align="right">      903.44</td>
    <td align="right">     1065.68</td>
    <td align="right">     1340.89</td>
    <td align="right">     2496.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1195.08</td>
    <td align="right">     2078.18</td>
    <td align="right">     1806.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2060.06</td>
    <td align="right">      789.84</td>
    <td align="right">     1270.22</td>
    <td align="right">     1891.81</td>
    <td align="right">     1365.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1836.62</td>
    <td align="right">      504.46</td>
    <td align="right">     1332.16</td>
    <td align="right">     1940.07</td>
    <td align="right">      949.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1674.93</td>
    <td align="right">      325.93</td>
    <td align="right">     1349.00</td>
    <td align="right">     1970.63</td>
    <td align="right">      604.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1753.68</td>
    <td align="right">      400.49</td>
    <td align="right">     1353.19</td>
    <td align="right">     2320.87</td>
    <td align="right">      424.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2091.64</td>
    <td align="right">      724.76</td>
    <td align="right">     1366.87</td>
    <td align="right">     2646.78</td>
    <td align="right">      539.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2148.43</td>
    <td align="right">      993.20</td>
    <td align="right">     1155.23</td>
    <td align="right">     2482.67</td>
    <td align="right">      825.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2144.76</td>
    <td align="right">     1148.14</td>
    <td align="right">      996.62</td>
    <td align="right">     2179.57</td>
    <td align="right">     1243.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1345.14</td>
    <td align="right">      620.43</td>
    <td align="right">      724.71</td>
    <td align="right">      998.75</td>
    <td align="right">     1711.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1321.85</td>
    <td align="right">      644.77</td>
    <td align="right">      677.08</td>
    <td align="right">      853.24</td>
    <td align="right">     2318.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1874.42</td>
    <td align="right">      772.10</td>
    <td align="right">     1102.32</td>
    <td align="right">     1838.07</td>
    <td align="right">     1390.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1321.85</td>
    <td align="right">      325.93</td>
    <td align="right">      677.08</td>
    <td align="right">      853.24</td>
    <td align="right">      424.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1366.87</td>
    <td align="right">     2646.78</td>
    <td align="right">     2496.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      433.51</td>
    <td align="right">      101.77</td>
    <td align="right">      331.74</td>
    <td align="right">       99.69</td>
    <td align="right">     1843.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      722.87</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">      264.11</td>
    <td align="right">     1781.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1085.55</td>
    <td align="right">      405.99</td>
    <td align="right">      679.57</td>
    <td align="right">      749.61</td>
    <td align="right">     1229.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1349.57</td>
    <td align="right">      531.12</td>
    <td align="right">      818.45</td>
    <td align="right">     1130.89</td>
    <td align="right">      882.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1624.36</td>
    <td align="right">      688.44</td>
    <td align="right">      935.92</td>
    <td align="right">     1699.52</td>
    <td align="right">      613.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1693.79</td>
    <td align="right">      717.96</td>
    <td align="right">      975.82</td>
    <td align="right">     1987.95</td>
    <td align="right">      402.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2398.59</td>
    <td align="right">      290.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1558.14</td>
    <td align="right">      659.23</td>
    <td align="right">      898.91</td>
    <td align="right">     1885.21</td>
    <td align="right">      359.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1127.28</td>
    <td align="right">      426.47</td>
    <td align="right">      700.81</td>
    <td align="right">     1203.08</td>
    <td align="right">      544.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      795.30</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">      652.11</td>
    <td align="right">      835.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.00</td>
    <td align="right">       91.97</td>
    <td align="right">      359.03</td>
    <td align="right">      173.43</td>
    <td align="right">     1204.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">       83.50</td>
    <td align="right">     1700.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1093.88</td>
    <td align="right">      421.13</td>
    <td align="right">      672.75</td>
    <td align="right">     1032.52</td>
    <td align="right">      969.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">       83.50</td>
    <td align="right">      290.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">     2398.59</td>
    <td align="right">     1843.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+10</td>
    <td align="right">   189834.81</td>
    <td align="right">0.772167E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156958E+10</td>
    <td align="right"> 73907312.76</td>
    <td align="right">0.692522E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222907E+10</td>
    <td align="right">0.613519E+09</td>
    <td align="right">0.508429E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263240E+10</td>
    <td align="right">  9435731.85</td>
    <td align="right">0.262296E+10</td>
    <td align="right">0.122830E+10</td>
    <td align="right">0.333408E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319746E+10</td>
    <td align="right">0.123884E+09</td>
    <td align="right">0.307358E+10</td>
    <td align="right">0.244165E+10</td>
    <td align="right">0.219316E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.318521E+10</td>
    <td align="right">0.354097E+10</td>
    <td align="right">0.138591E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.224635E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.415211E+10</td>
    <td align="right">0.102275E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297401E+10</td>
    <td align="right"> 42171795.79</td>
    <td align="right">0.293184E+10</td>
    <td align="right">0.315698E+10</td>
    <td align="right">0.130262E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217006E+10</td>
    <td align="right">   364069.21</td>
    <td align="right">0.216970E+10</td>
    <td align="right">0.180035E+10</td>
    <td align="right">0.199354E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175143E+10</td>
    <td align="right">0.883499E+09</td>
    <td align="right">0.316591E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116685E+10</td>
    <td align="right">0.154780E+09</td>
    <td align="right">0.468289E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right"> 19723623.92</td>
    <td align="right">0.708780E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267542E+11</td>
    <td align="right">0.686011E+09</td>
    <td align="right">0.260682E+11</td>
    <td align="right">0.180660E+11</td>
    <td align="right">0.458998E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">   189834.81</td>
    <td align="right">0.102275E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.415211E+10</td>
    <td align="right">0.772167E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135330E+10</td>
    <td align="right">0.436379E+09</td>
    <td align="right">0.916920E+09</td>
    <td align="right">0.439273E+09</td>
    <td align="right">0.466791E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165264E+10</td>
    <td align="right">0.375218E+09</td>
    <td align="right">0.127742E+10</td>
    <td align="right">0.479984E+09</td>
    <td align="right">0.422732E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281905E+10</td>
    <td align="right">0.992684E+09</td>
    <td align="right">0.182636E+10</td>
    <td align="right">0.190748E+10</td>
    <td align="right">0.312634E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345934E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.208714E+10</td>
    <td align="right">0.286808E+10</td>
    <td align="right">0.209861E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446392E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.244369E+10</td>
    <td align="right">0.466524E+10</td>
    <td align="right">0.149290E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.252614E+10</td>
    <td align="right">0.519880E+10</td>
    <td align="right">0.943447E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448330E+10</td>
    <td align="right">0.192835E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.560728E+10</td>
    <td align="right">0.689987E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419911E+10</td>
    <td align="right">0.176252E+10</td>
    <td align="right">0.243659E+10</td>
    <td align="right">0.504036E+10</td>
    <td align="right">0.878923E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293128E+10</td>
    <td align="right">0.116155E+10</td>
    <td align="right">0.176973E+10</td>
    <td align="right">0.310274E+10</td>
    <td align="right">0.128344E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221386E+10</td>
    <td align="right">0.795260E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">0.184681E+10</td>
    <td align="right">0.201903E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119267E+10</td>
    <td align="right">0.277414E+09</td>
    <td align="right">0.915257E+09</td>
    <td align="right">0.488913E+09</td>
    <td align="right">0.293642E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.278088E+09</td>
    <td align="right">0.442286E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343289E+11</td>
    <td align="right">0.133303E+11</td>
    <td align="right">0.209986E+11</td>
    <td align="right">0.319230E+11</td>
    <td align="right">0.287872E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.278088E+09</td>
    <td align="right">0.689987E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.560728E+10</td>
    <td align="right">0.466791E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476982E+10</td>
    <td align="right">0.278428E+10</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.351048E+10</td>
    <td align="right">0.654815E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476368E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">0.257809E+10</td>
    <td align="right">0.325296E+10</td>
    <td align="right">0.597591E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.320089E+10</td>
    <td align="right">0.558196E+10</td>
    <td align="right">0.473844E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.533969E+10</td>
    <td align="right">0.204726E+10</td>
    <td align="right">0.329242E+10</td>
    <td align="right">0.494394E+10</td>
    <td align="right">0.338527E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491921E+10</td>
    <td align="right">0.135115E+10</td>
    <td align="right">0.356806E+10</td>
    <td align="right">0.519944E+10</td>
    <td align="right">0.244295E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434141E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.349660E+10</td>
    <td align="right">0.509135E+10</td>
    <td align="right">0.152581E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469705E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.362438E+10</td>
    <td align="right">0.619217E+10</td>
    <td align="right">0.111145E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.560225E+10</td>
    <td align="right">0.194121E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.706997E+10</td>
    <td align="right">0.140516E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.556872E+10</td>
    <td align="right">0.257437E+10</td>
    <td align="right">0.299435E+10</td>
    <td align="right">0.644358E+10</td>
    <td align="right">0.204613E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.574452E+10</td>
    <td align="right">0.307517E+10</td>
    <td align="right">0.266935E+10</td>
    <td align="right">0.588643E+10</td>
    <td align="right">0.313335E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.160815E+10</td>
    <td align="right">0.187845E+10</td>
    <td align="right">0.263276E+10</td>
    <td align="right">0.426987E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354043E+10</td>
    <td align="right">0.172695E+10</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.230121E+10</td>
    <td align="right">0.611160E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591117E+11</td>
    <td align="right">0.243490E+11</td>
    <td align="right">0.347626E+11</td>
    <td align="right">0.581062E+11</td>
    <td align="right">0.426941E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.230121E+10</td>
    <td align="right">0.111145E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.706997E+10</td>
    <td align="right">0.654815E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116111E+10</td>
    <td align="right">0.272582E+09</td>
    <td align="right">0.888524E+09</td>
    <td align="right">0.268038E+09</td>
    <td align="right">0.488552E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174876E+10</td>
    <td align="right">0.453320E+09</td>
    <td align="right">0.129544E+10</td>
    <td align="right">0.639809E+09</td>
    <td align="right">0.426611E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.108739E+10</td>
    <td align="right">0.182016E+10</td>
    <td align="right">0.201471E+10</td>
    <td align="right">0.322860E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349809E+10</td>
    <td align="right">0.137667E+10</td>
    <td align="right">0.212142E+10</td>
    <td align="right">0.295709E+10</td>
    <td align="right">0.218491E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435069E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">0.250676E+10</td>
    <td align="right">0.455440E+10</td>
    <td align="right">0.157698E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439029E+10</td>
    <td align="right">0.186096E+10</td>
    <td align="right">0.252934E+10</td>
    <td align="right">0.513928E+10</td>
    <td align="right">0.101743E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.640458E+10</td>
    <td align="right">0.762157E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.176567E+10</td>
    <td align="right">0.240765E+10</td>
    <td align="right">0.503667E+10</td>
    <td align="right">0.937482E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292190E+10</td>
    <td align="right">0.110541E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">0.312689E+10</td>
    <td align="right">0.134648E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213013E+10</td>
    <td align="right">0.709011E+09</td>
    <td align="right">0.142112E+10</td>
    <td align="right">0.177989E+10</td>
    <td align="right">0.209921E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.238375E+09</td>
    <td align="right">0.930606E+09</td>
    <td align="right">0.468125E+09</td>
    <td align="right">0.301249E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.225929E+09</td>
    <td align="right">0.449049E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344965E+11</td>
    <td align="right">0.132806E+11</td>
    <td align="right">0.212159E+11</td>
    <td align="right">0.326154E+11</td>
    <td align="right">0.298079E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.225929E+09</td>
    <td align="right">0.762157E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.640458E+10</td>
    <td align="right">0.488552E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.369735E+09</td>
    <td align="right">   126264.99</td>
    <td align="right">0.254782E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523167E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523167E+09</td>
    <td align="right"> 28557001.11</td>
    <td align="right">0.227692E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.742989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.742989E+09</td>
    <td align="right">0.231119E+09</td>
    <td align="right">0.165357E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877425E+09</td>
    <td align="right">  3145095.14</td>
    <td align="right">0.874280E+09</td>
    <td align="right">0.452694E+09</td>
    <td align="right">0.107941E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106577E+10</td>
    <td align="right"> 41292730.91</td>
    <td align="right">0.102448E+10</td>
    <td align="right">0.887225E+09</td>
    <td align="right">0.680284E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115685E+10</td>
    <td align="right"> 95168926.83</td>
    <td align="right">0.106168E+10</td>
    <td align="right">0.122898E+10</td>
    <td align="right">0.438035E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115462E+10</td>
    <td align="right"> 74874707.03</td>
    <td align="right">0.107975E+10</td>
    <td align="right">0.142021E+10</td>
    <td align="right">0.329273E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991289E+09</td>
    <td align="right"> 14056600.19</td>
    <td align="right">0.977232E+09</td>
    <td align="right">0.107897E+10</td>
    <td align="right">0.426032E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723320E+09</td>
    <td align="right">   121350.66</td>
    <td align="right">0.723198E+09</td>
    <td align="right">0.613430E+09</td>
    <td align="right">0.672941E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583783E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.583783E+09</td>
    <td align="right">0.291912E+09</td>
    <td align="right">0.110951E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388931E+09</td>
    <td align="right"> 47080924.92</td>
    <td align="right">0.161283E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339773E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339773E+09</td>
    <td align="right">  7292936.48</td>
    <td align="right">0.236135E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891766E+10</td>
    <td align="right">0.228659E+09</td>
    <td align="right">0.868900E+10</td>
    <td align="right">0.628760E+10</td>
    <td align="right">0.151880E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339773E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339773E+09</td>
    <td align="right">   126264.99</td>
    <td align="right">0.329273E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115685E+10</td>
    <td align="right"> 95168926.83</td>
    <td align="right">0.107975E+10</td>
    <td align="right">0.142021E+10</td>
    <td align="right">0.254782E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.369748E+09</td>
    <td align="right">   126140.63</td>
    <td align="right">0.254798E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523186E+09</td>
    <td align="right"> 28553899.08</td>
    <td align="right">0.227707E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.743017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743017E+09</td>
    <td align="right">0.231120E+09</td>
    <td align="right">0.165368E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877459E+09</td>
    <td align="right">  3145179.68</td>
    <td align="right">0.874314E+09</td>
    <td align="right">0.452701E+09</td>
    <td align="right">0.107948E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106581E+10</td>
    <td align="right"> 41293840.87</td>
    <td align="right">0.102452E+10</td>
    <td align="right">0.887253E+09</td>
    <td align="right">0.680326E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.106173E+10</td>
    <td align="right">0.122902E+10</td>
    <td align="right">0.438060E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115467E+10</td>
    <td align="right"> 74876719.68</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.142027E+10</td>
    <td align="right">0.329291E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991328E+09</td>
    <td align="right"> 14056978.03</td>
    <td align="right">0.977271E+09</td>
    <td align="right">0.107901E+10</td>
    <td align="right">0.426055E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723348E+09</td>
    <td align="right">   121353.92</td>
    <td align="right">0.723226E+09</td>
    <td align="right">0.613448E+09</td>
    <td align="right">0.672981E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.583805E+09</td>
    <td align="right">0.291916E+09</td>
    <td align="right">0.110958E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388945E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388945E+09</td>
    <td align="right"> 47079053.25</td>
    <td align="right">0.161294E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right">  7292593.01</td>
    <td align="right">0.236150E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891800E+10</td>
    <td align="right">0.228666E+09</td>
    <td align="right">0.868934E+10</td>
    <td align="right">0.628779E+10</td>
    <td align="right">0.151889E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right">   126140.63</td>
    <td align="right">0.329291E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.142027E+10</td>
    <td align="right">0.254798E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.369748E+09</td>
    <td align="right">   126140.63</td>
    <td align="right">0.254798E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523186E+09</td>
    <td align="right"> 28553899.08</td>
    <td align="right">0.227707E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.743017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743017E+09</td>
    <td align="right">0.231120E+09</td>
    <td align="right">0.165368E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877459E+09</td>
    <td align="right">  3145179.68</td>
    <td align="right">0.874314E+09</td>
    <td align="right">0.452701E+09</td>
    <td align="right">0.107948E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106581E+10</td>
    <td align="right"> 41293840.87</td>
    <td align="right">0.102452E+10</td>
    <td align="right">0.887253E+09</td>
    <td align="right">0.680326E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.106173E+10</td>
    <td align="right">0.122902E+10</td>
    <td align="right">0.438060E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115467E+10</td>
    <td align="right"> 74876719.68</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.142027E+10</td>
    <td align="right">0.329291E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991328E+09</td>
    <td align="right"> 14056978.03</td>
    <td align="right">0.977271E+09</td>
    <td align="right">0.107901E+10</td>
    <td align="right">0.426055E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723348E+09</td>
    <td align="right">   121353.92</td>
    <td align="right">0.723226E+09</td>
    <td align="right">0.613448E+09</td>
    <td align="right">0.672981E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.583805E+09</td>
    <td align="right">0.291916E+09</td>
    <td align="right">0.110958E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388945E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388945E+09</td>
    <td align="right"> 47079053.25</td>
    <td align="right">0.161294E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right">  7292593.01</td>
    <td align="right">0.236150E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891800E+10</td>
    <td align="right">0.228666E+09</td>
    <td align="right">0.868934E+10</td>
    <td align="right">0.628779E+10</td>
    <td align="right">0.151889E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.339785E+09</td>
    <td align="right">   126140.63</td>
    <td align="right">0.329291E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115690E+10</td>
    <td align="right"> 95171484.99</td>
    <td align="right">0.107979E+10</td>
    <td align="right">0.142027E+10</td>
    <td align="right">0.254798E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130180E+10</td>
    <td align="right">0.419773E+09</td>
    <td align="right">0.882032E+09</td>
    <td align="right">0.434795E+09</td>
    <td align="right">0.446251E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158976E+10</td>
    <td align="right">0.360940E+09</td>
    <td align="right">0.122882E+10</td>
    <td align="right">0.484041E+09</td>
    <td align="right">0.401659E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271178E+10</td>
    <td align="right">0.954908E+09</td>
    <td align="right">0.175687E+10</td>
    <td align="right">0.189828E+10</td>
    <td align="right">0.296981E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332772E+10</td>
    <td align="right">0.131998E+10</td>
    <td align="right">0.200773E+10</td>
    <td align="right">0.282430E+10</td>
    <td align="right">0.203336E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429407E+10</td>
    <td align="right">0.194336E+10</td>
    <td align="right">0.235071E+10</td>
    <td align="right">0.457628E+10</td>
    <td align="right">0.142541E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431366E+10</td>
    <td align="right">0.188364E+10</td>
    <td align="right">0.243003E+10</td>
    <td align="right">0.507068E+10</td>
    <td align="right">0.913607E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431272E+10</td>
    <td align="right">0.185496E+10</td>
    <td align="right">0.245775E+10</td>
    <td align="right">0.545185E+10</td>
    <td align="right">0.679917E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.403933E+10</td>
    <td align="right">0.169545E+10</td>
    <td align="right">0.234388E+10</td>
    <td align="right">0.488890E+10</td>
    <td align="right">0.880887E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281974E+10</td>
    <td align="right">0.111734E+10</td>
    <td align="right">0.170240E+10</td>
    <td align="right">0.299527E+10</td>
    <td align="right">0.131067E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212962E+10</td>
    <td align="right">0.764997E+09</td>
    <td align="right">0.136463E+10</td>
    <td align="right">0.175075E+10</td>
    <td align="right">0.210744E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114729E+10</td>
    <td align="right">0.266858E+09</td>
    <td align="right">0.880432E+09</td>
    <td align="right">0.455604E+09</td>
    <td align="right">0.294922E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103521E+10</td>
    <td align="right">0.240808E+09</td>
    <td align="right">0.794403E+09</td>
    <td align="right">0.271539E+09</td>
    <td align="right">0.426058E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330227E+11</td>
    <td align="right">0.128230E+11</td>
    <td align="right">0.201997E+11</td>
    <td align="right">0.311023E+11</td>
    <td align="right">0.280100E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103521E+10</td>
    <td align="right">0.240808E+09</td>
    <td align="right">0.794403E+09</td>
    <td align="right">0.271539E+09</td>
    <td align="right">0.679917E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.431366E+10</td>
    <td align="right">0.194336E+10</td>
    <td align="right">0.245775E+10</td>
    <td align="right">0.545185E+10</td>
    <td align="right">0.446251E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 51472189.81</td>
    <td align="right"> 16597451.83</td>
    <td align="right"> 34874737.98</td>
    <td align="right"> 17191404.55</td>
    <td align="right">0.176444E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 62857568.94</td>
    <td align="right"> 14271232.28</td>
    <td align="right"> 48586336.65</td>
    <td align="right"> 19138535.23</td>
    <td align="right">0.158812E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107221E+09</td>
    <td align="right"> 37756207.02</td>
    <td align="right"> 69465154.05</td>
    <td align="right"> 75056213.95</td>
    <td align="right">0.117424E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131575E+09</td>
    <td align="right"> 52190936.55</td>
    <td align="right"> 79383946.29</td>
    <td align="right">0.111670E+09</td>
    <td align="right"> 80397255.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169784E+09</td>
    <td align="right"> 76838636.69</td>
    <td align="right"> 92945065.13</td>
    <td align="right">0.180942E+09</td>
    <td align="right"> 56359494.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170558E+09</td>
    <td align="right"> 74477386.86</td>
    <td align="right"> 96081002.60</td>
    <td align="right">0.200490E+09</td>
    <td align="right"> 36123209.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.170521E+09</td>
    <td align="right"> 73343635.90</td>
    <td align="right"> 97177248.09</td>
    <td align="right">0.215561E+09</td>
    <td align="right"> 26883316.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159711E+09</td>
    <td align="right"> 67036425.71</td>
    <td align="right"> 92675029.69</td>
    <td align="right">0.193303E+09</td>
    <td align="right"> 34829471.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111490E+09</td>
    <td align="right"> 44178780.30</td>
    <td align="right"> 67311184.33</td>
    <td align="right">0.118430E+09</td>
    <td align="right"> 51822806.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 84203330.32</td>
    <td align="right"> 30247281.86</td>
    <td align="right"> 53956048.46</td>
    <td align="right"> 69222934.85</td>
    <td align="right"> 83326255.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 45362793.37</td>
    <td align="right"> 10551312.42</td>
    <td align="right"> 34811480.95</td>
    <td align="right"> 18014153.01</td>
    <td align="right">0.116609E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40931307.55</td>
    <td align="right">  9521345.54</td>
    <td align="right"> 31409962.01</td>
    <td align="right"> 10736402.04</td>
    <td align="right">0.168460E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130569E+10</td>
    <td align="right">0.507011E+09</td>
    <td align="right">0.798677E+09</td>
    <td align="right">0.122976E+10</td>
    <td align="right">0.110749E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40931307.55</td>
    <td align="right">  9521345.54</td>
    <td align="right"> 31409962.01</td>
    <td align="right"> 10736402.04</td>
    <td align="right"> 26883316.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170558E+09</td>
    <td align="right"> 76838636.69</td>
    <td align="right"> 97177248.09</td>
    <td align="right">0.215561E+09</td>
    <td align="right">0.176444E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158991E+10</td>
    <td align="right">0.928076E+09</td>
    <td align="right">0.661835E+09</td>
    <td align="right">0.121590E+10</td>
    <td align="right">0.213694E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158787E+10</td>
    <td align="right">0.728518E+09</td>
    <td align="right">0.859349E+09</td>
    <td align="right">0.113927E+10</td>
    <td align="right">0.194005E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.106695E+10</td>
    <td align="right">0.193965E+10</td>
    <td align="right">0.155288E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177987E+10</td>
    <td align="right">0.682407E+09</td>
    <td align="right">0.109746E+10</td>
    <td align="right">0.171555E+10</td>
    <td align="right">0.111564E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163972E+10</td>
    <td align="right">0.450374E+09</td>
    <td align="right">0.118934E+10</td>
    <td align="right">0.180201E+10</td>
    <td align="right">0.783649E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144712E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.116552E+10</td>
    <td align="right">0.174677E+10</td>
    <td align="right">0.496621E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156567E+10</td>
    <td align="right">0.357550E+09</td>
    <td align="right">0.120812E+10</td>
    <td align="right">0.209943E+10</td>
    <td align="right">0.373433E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186739E+10</td>
    <td align="right">0.647056E+09</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.238814E+10</td>
    <td align="right">0.485080E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185621E+10</td>
    <td align="right">0.858105E+09</td>
    <td align="right">0.998106E+09</td>
    <td align="right">0.216667E+10</td>
    <td align="right">0.725273E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191481E+10</td>
    <td align="right">0.102504E+10</td>
    <td align="right">0.889772E+09</td>
    <td align="right">0.197508E+10</td>
    <td align="right">0.112494E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.536039E+09</td>
    <td align="right">0.626140E+09</td>
    <td align="right">0.890577E+09</td>
    <td align="right">0.147417E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118012E+10</td>
    <td align="right">0.575639E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.792294E+09</td>
    <td align="right">0.201945E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197036E+11</td>
    <td align="right">0.811617E+10</td>
    <td align="right">0.115874E+11</td>
    <td align="right">0.198713E+11</td>
    <td align="right">0.142281E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.792294E+09</td>
    <td align="right">0.373433E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.238814E+10</td>
    <td align="right">0.213694E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158991E+10</td>
    <td align="right">0.928076E+09</td>
    <td align="right">0.661835E+09</td>
    <td align="right">0.121590E+10</td>
    <td align="right">0.213694E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158787E+10</td>
    <td align="right">0.728518E+09</td>
    <td align="right">0.859349E+09</td>
    <td align="right">0.113927E+10</td>
    <td align="right">0.194005E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.106695E+10</td>
    <td align="right">0.193965E+10</td>
    <td align="right">0.155288E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177987E+10</td>
    <td align="right">0.682407E+09</td>
    <td align="right">0.109746E+10</td>
    <td align="right">0.171555E+10</td>
    <td align="right">0.111564E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163972E+10</td>
    <td align="right">0.450374E+09</td>
    <td align="right">0.118934E+10</td>
    <td align="right">0.180201E+10</td>
    <td align="right">0.783649E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144712E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.116552E+10</td>
    <td align="right">0.174677E+10</td>
    <td align="right">0.496621E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156567E+10</td>
    <td align="right">0.357550E+09</td>
    <td align="right">0.120812E+10</td>
    <td align="right">0.209943E+10</td>
    <td align="right">0.373433E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186739E+10</td>
    <td align="right">0.647056E+09</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.238814E+10</td>
    <td align="right">0.485080E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185621E+10</td>
    <td align="right">0.858105E+09</td>
    <td align="right">0.998106E+09</td>
    <td align="right">0.216667E+10</td>
    <td align="right">0.725273E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191481E+10</td>
    <td align="right">0.102504E+10</td>
    <td align="right">0.889772E+09</td>
    <td align="right">0.197508E+10</td>
    <td align="right">0.112494E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.536039E+09</td>
    <td align="right">0.626140E+09</td>
    <td align="right">0.890577E+09</td>
    <td align="right">0.147417E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118012E+10</td>
    <td align="right">0.575639E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.792294E+09</td>
    <td align="right">0.201945E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197036E+11</td>
    <td align="right">0.811617E+10</td>
    <td align="right">0.115874E+11</td>
    <td align="right">0.198713E+11</td>
    <td align="right">0.142281E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116218E+10</td>
    <td align="right">0.281597E+09</td>
    <td align="right">0.604483E+09</td>
    <td align="right">0.792294E+09</td>
    <td align="right">0.373433E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211273E+10</td>
    <td align="right">0.104578E+10</td>
    <td align="right">0.122033E+10</td>
    <td align="right">0.238814E+10</td>
    <td align="right">0.213694E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158981E+10</td>
    <td align="right">0.928017E+09</td>
    <td align="right">0.661793E+09</td>
    <td align="right">0.121582E+10</td>
    <td align="right">0.213680E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158777E+10</td>
    <td align="right">0.728472E+09</td>
    <td align="right">0.859295E+09</td>
    <td align="right">0.113919E+10</td>
    <td align="right">0.193993E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211259E+10</td>
    <td align="right">0.104571E+10</td>
    <td align="right">0.106688E+10</td>
    <td align="right">0.193952E+10</td>
    <td align="right">0.155278E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177976E+10</td>
    <td align="right">0.682364E+09</td>
    <td align="right">0.109739E+10</td>
    <td align="right">0.171544E+10</td>
    <td align="right">0.111557E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163961E+10</td>
    <td align="right">0.450345E+09</td>
    <td align="right">0.118927E+10</td>
    <td align="right">0.180189E+10</td>
    <td align="right">0.783600E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144703E+10</td>
    <td align="right">0.281579E+09</td>
    <td align="right">0.116545E+10</td>
    <td align="right">0.174666E+10</td>
    <td align="right">0.496590E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156557E+10</td>
    <td align="right">0.357527E+09</td>
    <td align="right">0.120804E+10</td>
    <td align="right">0.209930E+10</td>
    <td align="right">0.373409E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186727E+10</td>
    <td align="right">0.647015E+09</td>
    <td align="right">0.122026E+10</td>
    <td align="right">0.238799E+10</td>
    <td align="right">0.485049E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185609E+10</td>
    <td align="right">0.858051E+09</td>
    <td align="right">0.998043E+09</td>
    <td align="right">0.216654E+10</td>
    <td align="right">0.725228E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191469E+10</td>
    <td align="right">0.102497E+10</td>
    <td align="right">0.889716E+09</td>
    <td align="right">0.197496E+10</td>
    <td align="right">0.112487E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116211E+10</td>
    <td align="right">0.536005E+09</td>
    <td align="right">0.626100E+09</td>
    <td align="right">0.890521E+09</td>
    <td align="right">0.147408E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118005E+10</td>
    <td align="right">0.575603E+09</td>
    <td align="right">0.604445E+09</td>
    <td align="right">0.792244E+09</td>
    <td align="right">0.201933E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197023E+11</td>
    <td align="right">0.811566E+10</td>
    <td align="right">0.115867E+11</td>
    <td align="right">0.198701E+11</td>
    <td align="right">0.142272E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116211E+10</td>
    <td align="right">0.281579E+09</td>
    <td align="right">0.604445E+09</td>
    <td align="right">0.792244E+09</td>
    <td align="right">0.373409E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211259E+10</td>
    <td align="right">0.104571E+10</td>
    <td align="right">0.122026E+10</td>
    <td align="right">0.238799E+10</td>
    <td align="right">0.213680E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111693E+10</td>
    <td align="right">0.262210E+09</td>
    <td align="right">0.854719E+09</td>
    <td align="right">0.269999E+09</td>
    <td align="right">0.465091E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168222E+10</td>
    <td align="right">0.436071E+09</td>
    <td align="right">0.124615E+10</td>
    <td align="right">0.646969E+09</td>
    <td align="right">0.406265E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279692E+10</td>
    <td align="right">0.104602E+10</td>
    <td align="right">0.175091E+10</td>
    <td align="right">0.202299E+10</td>
    <td align="right">0.307078E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.336500E+10</td>
    <td align="right">0.132428E+10</td>
    <td align="right">0.204071E+10</td>
    <td align="right">0.292892E+10</td>
    <td align="right">0.211472E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.418515E+10</td>
    <td align="right">0.177376E+10</td>
    <td align="right">0.241139E+10</td>
    <td align="right">0.448204E+10</td>
    <td align="right">0.151625E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422325E+10</td>
    <td align="right">0.179015E+10</td>
    <td align="right">0.243311E+10</td>
    <td align="right">0.502043E+10</td>
    <td align="right">0.990495E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485410E+10</td>
    <td align="right">0.229633E+10</td>
    <td align="right">0.255777E+10</td>
    <td align="right">0.622773E+10</td>
    <td align="right">0.760383E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.401454E+10</td>
    <td align="right">0.169849E+10</td>
    <td align="right">0.231605E+10</td>
    <td align="right">0.489558E+10</td>
    <td align="right">0.941475E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281073E+10</td>
    <td align="right">0.106335E+10</td>
    <td align="right">0.174738E+10</td>
    <td align="right">0.302509E+10</td>
    <td align="right">0.137694E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204908E+10</td>
    <td align="right">0.682033E+09</td>
    <td align="right">0.136705E+10</td>
    <td align="right">0.169967E+10</td>
    <td align="right">0.218424E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112450E+10</td>
    <td align="right">0.229304E+09</td>
    <td align="right">0.895200E+09</td>
    <td align="right">0.440897E+09</td>
    <td align="right">0.301661E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.961569E+09</td>
    <td align="right">0.173312E+09</td>
    <td align="right">0.788257E+09</td>
    <td align="right">0.223863E+09</td>
    <td align="right">0.432419E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.331840E+11</td>
    <td align="right">0.127753E+11</td>
    <td align="right">0.204087E+11</td>
    <td align="right">0.318842E+11</td>
    <td align="right">0.290096E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.961569E+09</td>
    <td align="right">0.173312E+09</td>
    <td align="right">0.788257E+09</td>
    <td align="right">0.223863E+09</td>
    <td align="right">0.760383E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485410E+10</td>
    <td align="right">0.229633E+10</td>
    <td align="right">0.255777E+10</td>
    <td align="right">0.622773E+10</td>
    <td align="right">0.465091E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44162245.09</td>
    <td align="right"> 10367521.71</td>
    <td align="right"> 33794723.37</td>
    <td align="right"> 10675461.17</td>
    <td align="right">0.183893E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 66513379.52</td>
    <td align="right"> 17241785.45</td>
    <td align="right"> 49271594.07</td>
    <td align="right"> 25580417.95</td>
    <td align="right">0.160634E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110588E+09</td>
    <td align="right"> 41358380.25</td>
    <td align="right"> 69229184.86</td>
    <td align="right"> 79986832.68</td>
    <td align="right">0.121416E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133049E+09</td>
    <td align="right"> 52360820.79</td>
    <td align="right"> 80687760.73</td>
    <td align="right">0.115807E+09</td>
    <td align="right"> 83614162.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165477E+09</td>
    <td align="right"> 70132812.46</td>
    <td align="right"> 95343928.30</td>
    <td align="right">0.177215E+09</td>
    <td align="right"> 59951117.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166983E+09</td>
    <td align="right"> 70780533.16</td>
    <td align="right"> 96202688.81</td>
    <td align="right">0.198503E+09</td>
    <td align="right"> 39163251.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191926E+09</td>
    <td align="right"> 90794381.20</td>
    <td align="right">0.101132E+09</td>
    <td align="right">0.246238E+09</td>
    <td align="right"> 30064825.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158731E+09</td>
    <td align="right"> 67156468.87</td>
    <td align="right"> 91574219.70</td>
    <td align="right">0.193566E+09</td>
    <td align="right"> 37225043.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111133E+09</td>
    <td align="right"> 42043664.50</td>
    <td align="right"> 69089698.85</td>
    <td align="right">0.119609E+09</td>
    <td align="right"> 54442813.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 81018692.40</td>
    <td align="right"> 26966878.65</td>
    <td align="right"> 54051813.76</td>
    <td align="right"> 67203326.72</td>
    <td align="right"> 86362884.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44461764.28</td>
    <td align="right">  9066461.52</td>
    <td align="right"> 35395302.75</td>
    <td align="right"> 17432560.86</td>
    <td align="right">0.119274E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38019456.50</td>
    <td align="right">  6852562.73</td>
    <td align="right"> 31166893.77</td>
    <td align="right">  8851273.70</td>
    <td align="right">0.170975E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131206E+10</td>
    <td align="right">0.505122E+09</td>
    <td align="right">0.806940E+09</td>
    <td align="right">0.126067E+10</td>
    <td align="right">0.114702E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38019456.50</td>
    <td align="right">  6852562.73</td>
    <td align="right"> 31166893.77</td>
    <td align="right">  8851273.70</td>
    <td align="right"> 30064825.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191926E+09</td>
    <td align="right"> 90794381.20</td>
    <td align="right">0.101132E+09</td>
    <td align="right">0.246238E+09</td>
    <td align="right">0.183893E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+10</td>
    <td align="right">   102741.91</td>
    <td align="right">0.780653E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156958E+10</td>
    <td align="right"> 72209089.14</td>
    <td align="right">0.699377E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222907E+10</td>
    <td align="right">0.601785E+09</td>
    <td align="right">0.517482E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263240E+10</td>
    <td align="right">  9435731.85</td>
    <td align="right">0.262296E+10</td>
    <td align="right">0.119434E+10</td>
    <td align="right">0.347377E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319746E+10</td>
    <td align="right">0.123884E+09</td>
    <td align="right">0.307358E+10</td>
    <td align="right">0.242838E+10</td>
    <td align="right">0.227536E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.318521E+10</td>
    <td align="right">0.355181E+10</td>
    <td align="right">0.141071E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.224635E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.417110E+10</td>
    <td align="right">0.103646E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297401E+10</td>
    <td align="right"> 42171795.79</td>
    <td align="right">0.293184E+10</td>
    <td align="right">0.316737E+10</td>
    <td align="right">0.132908E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217006E+10</td>
    <td align="right">   364069.21</td>
    <td align="right">0.216970E+10</td>
    <td align="right">0.178609E+10</td>
    <td align="right">0.208156E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175143E+10</td>
    <td align="right">0.838105E+09</td>
    <td align="right">0.336679E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116685E+10</td>
    <td align="right">0.134595E+09</td>
    <td align="right">0.484651E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right"> 18257429.42</td>
    <td align="right">0.718986E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267542E+11</td>
    <td align="right">0.686011E+09</td>
    <td align="right">0.260682E+11</td>
    <td align="right">0.179641E+11</td>
    <td align="right">0.469852E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">   102741.91</td>
    <td align="right">0.103646E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">0.417110E+10</td>
    <td align="right">0.780653E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135330E+10</td>
    <td align="right">0.436379E+09</td>
    <td align="right">0.916920E+09</td>
    <td align="right">0.433396E+09</td>
    <td align="right">0.472352E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165264E+10</td>
    <td align="right">0.375218E+09</td>
    <td align="right">0.127742E+10</td>
    <td align="right">0.474010E+09</td>
    <td align="right">0.426847E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281905E+10</td>
    <td align="right">0.992684E+09</td>
    <td align="right">0.182636E+10</td>
    <td align="right">0.188314E+10</td>
    <td align="right">0.318935E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345934E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.208714E+10</td>
    <td align="right">0.282762E+10</td>
    <td align="right">0.219021E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446392E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.244369E+10</td>
    <td align="right">0.465804E+10</td>
    <td align="right">0.154666E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.252614E+10</td>
    <td align="right">0.520910E+10</td>
    <td align="right">0.963911E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448330E+10</td>
    <td align="right">0.192835E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.562344E+10</td>
    <td align="right">0.702553E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419911E+10</td>
    <td align="right">0.176252E+10</td>
    <td align="right">0.243659E+10</td>
    <td align="right">0.504971E+10</td>
    <td align="right">0.898984E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293128E+10</td>
    <td align="right">0.116155E+10</td>
    <td align="right">0.176973E+10</td>
    <td align="right">0.308856E+10</td>
    <td align="right">0.134219E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221386E+10</td>
    <td align="right">0.795260E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">0.180168E+10</td>
    <td align="right">0.214852E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119267E+10</td>
    <td align="right">0.277414E+09</td>
    <td align="right">0.915257E+09</td>
    <td align="right">0.464175E+09</td>
    <td align="right">0.304807E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.272362E+09</td>
    <td align="right">0.448888E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343289E+11</td>
    <td align="right">0.133303E+11</td>
    <td align="right">0.209986E+11</td>
    <td align="right">0.317852E+11</td>
    <td align="right">0.295113E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">0.272362E+09</td>
    <td align="right">0.702553E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">0.562344E+10</td>
    <td align="right">0.472352E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476982E+10</td>
    <td align="right">0.278428E+10</td>
    <td align="right">0.198553E+10</td>
    <td align="right">0.349532E+10</td>
    <td align="right">0.662936E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476368E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">0.257809E+10</td>
    <td align="right">0.324387E+10</td>
    <td align="right">0.604063E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.320089E+10</td>
    <td align="right">0.556620E+10</td>
    <td align="right">0.483727E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.533969E+10</td>
    <td align="right">0.204726E+10</td>
    <td align="right">0.329242E+10</td>
    <td align="right">0.490358E+10</td>
    <td align="right">0.353836E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491921E+10</td>
    <td align="right">0.135115E+10</td>
    <td align="right">0.356806E+10</td>
    <td align="right">0.519628E+10</td>
    <td align="right">0.254335E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434141E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.349660E+10</td>
    <td align="right">0.510788E+10</td>
    <td align="right">0.156782E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469705E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.362438E+10</td>
    <td align="right">0.621621E+10</td>
    <td align="right">0.113781E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.560225E+10</td>
    <td align="right">0.194121E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.708913E+10</td>
    <td align="right">0.144402E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.556872E+10</td>
    <td align="right">0.257437E+10</td>
    <td align="right">0.299435E+10</td>
    <td align="right">0.643509E+10</td>
    <td align="right">0.213986E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.574452E+10</td>
    <td align="right">0.307517E+10</td>
    <td align="right">0.266935E+10</td>
    <td align="right">0.583776E+10</td>
    <td align="right">0.333186E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.160815E+10</td>
    <td align="right">0.187845E+10</td>
    <td align="right">0.258875E+10</td>
    <td align="right">0.443505E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354043E+10</td>
    <td align="right">0.172695E+10</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.228531E+10</td>
    <td align="right">0.620937E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591117E+11</td>
    <td align="right">0.243490E+11</td>
    <td align="right">0.347626E+11</td>
    <td align="right">0.579654E+11</td>
    <td align="right">0.438548E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.181348E+10</td>
    <td align="right">0.228531E+10</td>
    <td align="right">0.113781E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">0.708913E+10</td>
    <td align="right">0.662936E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116111E+10</td>
    <td align="right">0.272582E+09</td>
    <td align="right">0.888524E+09</td>
    <td align="right">0.267010E+09</td>
    <td align="right">0.493892E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174876E+10</td>
    <td align="right">0.453320E+09</td>
    <td align="right">0.129544E+10</td>
    <td align="right">0.638939E+09</td>
    <td align="right">0.430977E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.108739E+10</td>
    <td align="right">0.182016E+10</td>
    <td align="right">0.200777E+10</td>
    <td align="right">0.329405E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349809E+10</td>
    <td align="right">0.137667E+10</td>
    <td align="right">0.212142E+10</td>
    <td align="right">0.293126E+10</td>
    <td align="right">0.228701E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435069E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">0.250676E+10</td>
    <td align="right">0.455201E+10</td>
    <td align="right">0.164343E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439029E+10</td>
    <td align="right">0.186096E+10</td>
    <td align="right">0.252934E+10</td>
    <td align="right">0.515277E+10</td>
    <td align="right">0.104395E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.642438E+10</td>
    <td align="right">0.778368E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.176567E+10</td>
    <td align="right">0.240765E+10</td>
    <td align="right">0.504935E+10</td>
    <td align="right">0.962729E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292190E+10</td>
    <td align="right">0.110541E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">0.311838E+10</td>
    <td align="right">0.141162E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213013E+10</td>
    <td align="right">0.709011E+09</td>
    <td align="right">0.142112E+10</td>
    <td align="right">0.174662E+10</td>
    <td align="right">0.223842E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.238375E+09</td>
    <td align="right">0.930606E+09</td>
    <td align="right">0.449523E+09</td>
    <td align="right">0.312197E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.223655E+09</td>
    <td align="right">0.455540E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344965E+11</td>
    <td align="right">0.132806E+11</td>
    <td align="right">0.212159E+11</td>
    <td align="right">0.325616E+11</td>
    <td align="right">0.305856E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">0.223655E+09</td>
    <td align="right">0.778368E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">0.642438E+10</td>
    <td align="right">0.493892E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.07</td>
    <td align="right">     2882.94</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.55</td>
    <td align="right">     2862.61</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      229.06</td>
    <td align="right">     1898.26</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      473.88</td>
    <td align="right">     1286.30</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      911.61</td>
    <td align="right">      818.83</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1366.11</td>
    <td align="right">      534.69</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1550.22</td>
    <td align="right">      381.85</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1178.68</td>
    <td align="right">      486.34</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      694.58</td>
    <td align="right">      769.11</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.86</td>
    <td align="right">     1182.02</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
