    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.71</td>
    <td align="right">     1806.67</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.36</td>
    <td align="right">     2646.28</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      572.87</td>
    <td align="right">     1455.47</td>
    <td align="right">      848.37</td>
    <td align="right">       21.75</td>
    <td align="right">      826.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.07</td>
    <td align="right">      381.85</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1550.22</td>
    <td align="right">     2882.94</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      164.01</td>
    <td align="right">     1742.80</td>
    <td align="right">      505.26</td>
    <td align="right">      162.93</td>
    <td align="right">      342.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      198.41</td>
    <td align="right">     1747.41</td>
    <td align="right">      683.14</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      712.17</td>
    <td align="right">     1167.24</td>
    <td align="right">     1052.51</td>
    <td align="right">      370.63</td>
    <td align="right">      681.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1106.51</td>
    <td align="right">      809.65</td>
    <td align="right">     1334.62</td>
    <td align="right">      529.40</td>
    <td align="right">      805.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1741.80</td>
    <td align="right">      557.39</td>
    <td align="right">     1666.64</td>
    <td align="right">      754.27</td>
    <td align="right">      912.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2005.71</td>
    <td align="right">      363.98</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2093.52</td>
    <td align="right">      257.61</td>
    <td align="right">     1673.87</td>
    <td align="right">      719.96</td>
    <td align="right">      953.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1881.85</td>
    <td align="right">      328.15</td>
    <td align="right">     1567.77</td>
    <td align="right">      658.05</td>
    <td align="right">      909.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1197.04</td>
    <td align="right">      495.16</td>
    <td align="right">     1130.89</td>
    <td align="right">      448.13</td>
    <td align="right">      682.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      689.52</td>
    <td align="right">      753.82</td>
    <td align="right">      826.56</td>
    <td align="right">      296.92</td>
    <td align="right">      529.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      188.62</td>
    <td align="right">     1132.88</td>
    <td align="right">      460.14</td>
    <td align="right">      107.03</td>
    <td align="right">      353.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      103.83</td>
    <td align="right">     1651.31</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1012.27</td>
    <td align="right">      912.84</td>
    <td align="right">     1088.56</td>
    <td align="right">      422.70</td>
    <td align="right">      665.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      103.83</td>
    <td align="right">      257.61</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2093.52</td>
    <td align="right">     1747.41</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1310.66</td>
    <td align="right">     2444.80</td>
    <td align="right">     1780.85</td>
    <td align="right">     1039.53</td>
    <td align="right">      741.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1344.64</td>
    <td align="right">     2470.20</td>
    <td align="right">     1969.12</td>
    <td align="right">      903.44</td>
    <td align="right">     1065.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2084.06</td>
    <td align="right">     1769.13</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1195.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1907.38</td>
    <td align="right">     1306.04</td>
    <td align="right">     2060.06</td>
    <td align="right">      789.84</td>
    <td align="right">     1270.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1941.25</td>
    <td align="right">      912.09</td>
    <td align="right">     1836.62</td>
    <td align="right">      504.46</td>
    <td align="right">     1332.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1964.25</td>
    <td align="right">      588.66</td>
    <td align="right">     1674.93</td>
    <td align="right">      325.93</td>
    <td align="right">     1349.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2311.89</td>
    <td align="right">      414.97</td>
    <td align="right">     1753.68</td>
    <td align="right">      400.49</td>
    <td align="right">     1353.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2639.63</td>
    <td align="right">      524.63</td>
    <td align="right">     2091.64</td>
    <td align="right">      724.76</td>
    <td align="right">     1366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2485.95</td>
    <td align="right">      789.40</td>
    <td align="right">     2148.43</td>
    <td align="right">      993.20</td>
    <td align="right">     1155.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2197.74</td>
    <td align="right">     1169.86</td>
    <td align="right">     2144.76</td>
    <td align="right">     1148.14</td>
    <td align="right">      996.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1015.73</td>
    <td align="right">     1647.33</td>
    <td align="right">     1345.14</td>
    <td align="right">      620.43</td>
    <td align="right">      724.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      859.18</td>
    <td align="right">     2281.81</td>
    <td align="right">     1321.85</td>
    <td align="right">      644.77</td>
    <td align="right">      677.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1842.54</td>
    <td align="right">     1353.82</td>
    <td align="right">     1874.42</td>
    <td align="right">      772.10</td>
    <td align="right">     1102.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      859.18</td>
    <td align="right">      414.97</td>
    <td align="right">     1321.85</td>
    <td align="right">      325.93</td>
    <td align="right">      677.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2639.63</td>
    <td align="right">     2470.20</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      100.07</td>
    <td align="right">     1824.05</td>
    <td align="right">      433.51</td>
    <td align="right">      101.77</td>
    <td align="right">      331.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      264.47</td>
    <td align="right">     1763.44</td>
    <td align="right">      722.87</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      752.21</td>
    <td align="right">     1205.42</td>
    <td align="right">     1085.55</td>
    <td align="right">      405.99</td>
    <td align="right">      679.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1140.85</td>
    <td align="right">      842.94</td>
    <td align="right">     1349.57</td>
    <td align="right">      531.12</td>
    <td align="right">      818.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1700.42</td>
    <td align="right">      588.78</td>
    <td align="right">     1624.36</td>
    <td align="right">      688.44</td>
    <td align="right">      935.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1982.75</td>
    <td align="right">      392.53</td>
    <td align="right">     1693.79</td>
    <td align="right">      717.96</td>
    <td align="right">      975.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2391.20</td>
    <td align="right">      284.56</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1880.48</td>
    <td align="right">      350.02</td>
    <td align="right">     1558.14</td>
    <td align="right">      659.23</td>
    <td align="right">      898.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1206.36</td>
    <td align="right">      519.48</td>
    <td align="right">     1127.28</td>
    <td align="right">      426.47</td>
    <td align="right">      700.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      664.53</td>
    <td align="right">      783.75</td>
    <td align="right">      795.30</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      180.60</td>
    <td align="right">     1162.23</td>
    <td align="right">      451.00</td>
    <td align="right">       91.97</td>
    <td align="right">      359.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       84.35</td>
    <td align="right">     1676.56</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1034.23</td>
    <td align="right">      945.20</td>
    <td align="right">     1093.88</td>
    <td align="right">      421.13</td>
    <td align="right">      672.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       84.35</td>
    <td align="right">      284.56</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2391.20</td>
    <td align="right">     1824.05</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.14</td>
    <td align="right">     2853.86</td>
    <td align="right">      414.14</td>
    <td align="right">        0.00</td>
    <td align="right">      414.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.41</td>
    <td align="right">     2823.69</td>
    <td align="right">      648.78</td>
    <td align="right">        0.00</td>
    <td align="right">      648.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.87</td>
    <td align="right">     1852.20</td>
    <td align="right">      832.22</td>
    <td align="right">        0.00</td>
    <td align="right">      832.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      523.96</td>
    <td align="right">     1249.37</td>
    <td align="right">     1015.56</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      993.78</td>
    <td align="right">      762.00</td>
    <td align="right">     1193.77</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1422.46</td>
    <td align="right">      507.00</td>
    <td align="right">     1338.99</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1590.78</td>
    <td align="right">      368.82</td>
    <td align="right">     1293.30</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1208.55</td>
    <td align="right">      477.20</td>
    <td align="right">     1110.34</td>
    <td align="right">       15.74</td>
    <td align="right">     1094.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      710.00</td>
    <td align="right">      778.90</td>
    <td align="right">      837.20</td>
    <td align="right">        0.14</td>
    <td align="right">      837.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      326.97</td>
    <td align="right">     1242.78</td>
    <td align="right">      653.90</td>
    <td align="right">        0.00</td>
    <td align="right">      653.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       54.49</td>
    <td align="right">     1866.79</td>
    <td align="right">      450.16</td>
    <td align="right">        0.00</td>
    <td align="right">      450.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.17</td>
    <td align="right">     2645.00</td>
    <td align="right">      380.58</td>
    <td align="right">        0.00</td>
    <td align="right">      380.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      598.15</td>
    <td align="right">     1444.88</td>
    <td align="right">      848.35</td>
    <td align="right">       21.75</td>
    <td align="right">      826.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">      368.82</td>
    <td align="right">      380.58</td>
    <td align="right">        0.00</td>
    <td align="right">      380.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1590.78</td>
    <td align="right">     2853.86</td>
    <td align="right">     1338.99</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      168.75</td>
    <td align="right">     1731.99</td>
    <td align="right">      505.26</td>
    <td align="right">      162.92</td>
    <td align="right">      342.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      207.99</td>
    <td align="right">     1725.94</td>
    <td align="right">      683.12</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.76</td>
    <td align="right">     1152.64</td>
    <td align="right">     1052.49</td>
    <td align="right">      370.62</td>
    <td align="right">      681.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1132.70</td>
    <td align="right">      815.49</td>
    <td align="right">     1334.60</td>
    <td align="right">      529.39</td>
    <td align="right">      805.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1776.14</td>
    <td align="right">      553.23</td>
    <td align="right">     1666.61</td>
    <td align="right">      754.26</td>
    <td align="right">      912.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2033.63</td>
    <td align="right">      366.41</td>
    <td align="right">     1730.02</td>
    <td align="right">      755.45</td>
    <td align="right">      974.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2115.97</td>
    <td align="right">      263.89</td>
    <td align="right">     1673.85</td>
    <td align="right">      719.95</td>
    <td align="right">      953.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1897.48</td>
    <td align="right">      341.89</td>
    <td align="right">     1567.74</td>
    <td align="right">      658.04</td>
    <td align="right">      909.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1201.27</td>
    <td align="right">      525.65</td>
    <td align="right">     1130.88</td>
    <td align="right">      448.12</td>
    <td align="right">      682.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      679.50</td>
    <td align="right">      817.94</td>
    <td align="right">      826.55</td>
    <td align="right">      296.91</td>
    <td align="right">      529.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      182.72</td>
    <td align="right">     1182.80</td>
    <td align="right">      460.13</td>
    <td align="right">      107.03</td>
    <td align="right">      353.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      105.39</td>
    <td align="right">     1653.62</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1025.24</td>
    <td align="right">      923.31</td>
    <td align="right">     1088.55</td>
    <td align="right">      422.69</td>
    <td align="right">      665.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      105.39</td>
    <td align="right">      263.89</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2115.97</td>
    <td align="right">     1731.99</td>
    <td align="right">     1730.02</td>
    <td align="right">      755.45</td>
    <td align="right">      974.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1361.87</td>
    <td align="right">     2393.47</td>
    <td align="right">     1780.78</td>
    <td align="right">     1039.49</td>
    <td align="right">      741.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1412.75</td>
    <td align="right">     2405.77</td>
    <td align="right">     1969.04</td>
    <td align="right">      903.40</td>
    <td align="right">     1065.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2172.50</td>
    <td align="right">     1739.30</td>
    <td align="right">     2366.36</td>
    <td align="right">     1171.32</td>
    <td align="right">     1195.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1985.55</td>
    <td align="right">     1291.23</td>
    <td align="right">     2059.99</td>
    <td align="right">      789.81</td>
    <td align="right">     1270.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2018.33</td>
    <td align="right">      877.72</td>
    <td align="right">     1836.56</td>
    <td align="right">      504.44</td>
    <td align="right">     1332.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2021.68</td>
    <td align="right">      574.78</td>
    <td align="right">     1674.87</td>
    <td align="right">      325.92</td>
    <td align="right">     1348.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2351.46</td>
    <td align="right">      418.26</td>
    <td align="right">     1753.62</td>
    <td align="right">      400.47</td>
    <td align="right">     1353.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2674.83</td>
    <td align="right">      543.31</td>
    <td align="right">     2091.57</td>
    <td align="right">      724.73</td>
    <td align="right">     1366.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2507.67</td>
    <td align="right">      839.42</td>
    <td align="right">     2148.35</td>
    <td align="right">      993.16</td>
    <td align="right">     1155.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2212.19</td>
    <td align="right">     1259.98</td>
    <td align="right">     2144.68</td>
    <td align="right">     1148.09</td>
    <td align="right">      996.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1030.74</td>
    <td align="right">     1706.18</td>
    <td align="right">     1345.09</td>
    <td align="right">      620.40</td>
    <td align="right">      724.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      887.41</td>
    <td align="right">     2261.89</td>
    <td align="right">     1321.79</td>
    <td align="right">      644.74</td>
    <td align="right">      677.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1890.31</td>
    <td align="right">     1353.49</td>
    <td align="right">     1874.35</td>
    <td align="right">      772.07</td>
    <td align="right">     1102.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      887.41</td>
    <td align="right">      418.26</td>
    <td align="right">     1321.79</td>
    <td align="right">      325.92</td>
    <td align="right">      677.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2674.83</td>
    <td align="right">     2405.77</td>
    <td align="right">     2366.36</td>
    <td align="right">     1171.32</td>
    <td align="right">     1366.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      104.79</td>
    <td align="right">     1805.11</td>
    <td align="right">      433.50</td>
    <td align="right">      101.77</td>
    <td align="right">      331.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      278.00</td>
    <td align="right">     1745.74</td>
    <td align="right">      722.86</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      785.16</td>
    <td align="right">     1191.83</td>
    <td align="right">     1085.54</td>
    <td align="right">      405.98</td>
    <td align="right">      679.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1174.66</td>
    <td align="right">      848.12</td>
    <td align="right">     1349.55</td>
    <td align="right">      531.11</td>
    <td align="right">      818.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1739.57</td>
    <td align="right">      588.49</td>
    <td align="right">     1624.34</td>
    <td align="right">      688.43</td>
    <td align="right">      935.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2013.48</td>
    <td align="right">      397.24</td>
    <td align="right">     1693.76</td>
    <td align="right">      717.95</td>
    <td align="right">      975.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2417.10</td>
    <td align="right">      295.12</td>
    <td align="right">     1883.97</td>
    <td align="right">      891.25</td>
    <td align="right">      992.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1900.07</td>
    <td align="right">      365.40</td>
    <td align="right">     1558.12</td>
    <td align="right">      659.22</td>
    <td align="right">      898.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1213.23</td>
    <td align="right">      552.23</td>
    <td align="right">     1127.26</td>
    <td align="right">      426.46</td>
    <td align="right">      700.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      659.68</td>
    <td align="right">      847.75</td>
    <td align="right">      795.29</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      176.82</td>
    <td align="right">     1209.83</td>
    <td align="right">      450.99</td>
    <td align="right">       91.96</td>
    <td align="right">      359.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.89</td>
    <td align="right">     1678.30</td>
    <td align="right">      373.20</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1051.02</td>
    <td align="right">      956.26</td>
    <td align="right">     1093.86</td>
    <td align="right">      421.12</td>
    <td align="right">      672.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       86.89</td>
    <td align="right">      295.12</td>
    <td align="right">      373.20</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2417.10</td>
    <td align="right">     1805.11</td>
    <td align="right">     1883.97</td>
    <td align="right">      891.25</td>
    <td align="right">      992.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.04</td>
    <td align="right">     2914.63</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.85</td>
    <td align="right">     2890.94</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">      648.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      224.68</td>
    <td align="right">     1932.06</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">      832.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      460.78</td>
    <td align="right">     1340.19</td>
    <td align="right">     1015.59</td>
    <td align="right">        3.64</td>
    <td align="right">     1011.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      906.65</td>
    <td align="right">      849.52</td>
    <td align="right">     1193.80</td>
    <td align="right">       46.25</td>
    <td align="right">     1147.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1370.30</td>
    <td align="right">      544.26</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1557.31</td>
    <td align="right">      386.97</td>
    <td align="right">     1293.32</td>
    <td align="right">       83.87</td>
    <td align="right">     1209.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1182.56</td>
    <td align="right">      496.22</td>
    <td align="right">     1110.37</td>
    <td align="right">       15.75</td>
    <td align="right">     1094.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      689.08</td>
    <td align="right">      803.07</td>
    <td align="right">      837.22</td>
    <td align="right">        0.14</td>
    <td align="right">      837.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      312.91</td>
    <td align="right">     1257.02</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">      653.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       51.93</td>
    <td align="right">     1869.80</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">      450.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.82</td>
    <td align="right">     2684.39</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      569.64</td>
    <td align="right">     1489.89</td>
    <td align="right">      848.37</td>
    <td align="right">       21.75</td>
    <td align="right">      826.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.04</td>
    <td align="right">      386.97</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">      380.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1557.31</td>
    <td align="right">     2914.63</td>
    <td align="right">     1339.01</td>
    <td align="right">      110.15</td>
    <td align="right">     1228.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      161.81</td>
    <td align="right">     1763.56</td>
    <td align="right">      505.26</td>
    <td align="right">      162.93</td>
    <td align="right">      342.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      195.94</td>
    <td align="right">     1764.41</td>
    <td align="right">      683.14</td>
    <td align="right">      155.10</td>
    <td align="right">      528.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      703.08</td>
    <td align="right">     1190.77</td>
    <td align="right">     1052.51</td>
    <td align="right">      370.63</td>
    <td align="right">      681.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1090.90</td>
    <td align="right">      844.99</td>
    <td align="right">     1334.62</td>
    <td align="right">      529.40</td>
    <td align="right">      805.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1739.11</td>
    <td align="right">      577.46</td>
    <td align="right">     1666.64</td>
    <td align="right">      754.27</td>
    <td align="right">      912.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2009.68</td>
    <td align="right">      371.88</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2099.55</td>
    <td align="right">      262.30</td>
    <td align="right">     1673.87</td>
    <td align="right">      719.96</td>
    <td align="right">      953.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1885.34</td>
    <td align="right">      335.64</td>
    <td align="right">     1567.77</td>
    <td align="right">      658.05</td>
    <td align="right">      909.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1191.58</td>
    <td align="right">      517.82</td>
    <td align="right">     1130.89</td>
    <td align="right">      448.13</td>
    <td align="right">      682.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      672.67</td>
    <td align="right">      802.17</td>
    <td align="right">      826.56</td>
    <td align="right">      296.92</td>
    <td align="right">      529.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      179.08</td>
    <td align="right">     1175.95</td>
    <td align="right">      460.14</td>
    <td align="right">      107.03</td>
    <td align="right">      353.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      101.69</td>
    <td align="right">     1675.95</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1007.90</td>
    <td align="right">      935.80</td>
    <td align="right">     1088.56</td>
    <td align="right">      422.70</td>
    <td align="right">      665.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      101.69</td>
    <td align="right">      262.30</td>
    <td align="right">      401.79</td>
    <td align="right">       93.46</td>
    <td align="right">      308.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2099.55</td>
    <td align="right">     1764.41</td>
    <td align="right">     1730.05</td>
    <td align="right">      755.46</td>
    <td align="right">      974.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1305.00</td>
    <td align="right">     2475.12</td>
    <td align="right">     1780.85</td>
    <td align="right">     1039.53</td>
    <td align="right">      741.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1340.89</td>
    <td align="right">     2496.95</td>
    <td align="right">     1969.12</td>
    <td align="right">      903.44</td>
    <td align="right">     1065.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2078.18</td>
    <td align="right">     1806.03</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1195.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1891.81</td>
    <td align="right">     1365.11</td>
    <td align="right">     2060.06</td>
    <td align="right">      789.84</td>
    <td align="right">     1270.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1940.07</td>
    <td align="right">      949.58</td>
    <td align="right">     1836.62</td>
    <td align="right">      504.46</td>
    <td align="right">     1332.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1970.63</td>
    <td align="right">      604.87</td>
    <td align="right">     1674.93</td>
    <td align="right">      325.93</td>
    <td align="right">     1349.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2320.87</td>
    <td align="right">      424.81</td>
    <td align="right">     1753.68</td>
    <td align="right">      400.49</td>
    <td align="right">     1353.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2646.78</td>
    <td align="right">      539.14</td>
    <td align="right">     2091.64</td>
    <td align="right">      724.76</td>
    <td align="right">     1366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2482.67</td>
    <td align="right">      825.56</td>
    <td align="right">     2148.43</td>
    <td align="right">      993.20</td>
    <td align="right">     1155.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2179.57</td>
    <td align="right">     1243.97</td>
    <td align="right">     2144.76</td>
    <td align="right">     1148.14</td>
    <td align="right">      996.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      998.75</td>
    <td align="right">     1711.05</td>
    <td align="right">     1345.14</td>
    <td align="right">      620.43</td>
    <td align="right">      724.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      853.24</td>
    <td align="right">     2318.31</td>
    <td align="right">     1321.85</td>
    <td align="right">      644.77</td>
    <td align="right">      677.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1838.07</td>
    <td align="right">     1390.63</td>
    <td align="right">     1874.42</td>
    <td align="right">      772.10</td>
    <td align="right">     1102.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      853.24</td>
    <td align="right">      424.81</td>
    <td align="right">     1321.85</td>
    <td align="right">      325.93</td>
    <td align="right">      677.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2646.78</td>
    <td align="right">     2496.95</td>
    <td align="right">     2366.44</td>
    <td align="right">     1171.37</td>
    <td align="right">     1366.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.69</td>
    <td align="right">     1843.98</td>
    <td align="right">      433.51</td>
    <td align="right">      101.77</td>
    <td align="right">      331.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      264.11</td>
    <td align="right">     1781.48</td>
    <td align="right">      722.87</td>
    <td align="right">      187.38</td>
    <td align="right">      535.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      749.61</td>
    <td align="right">     1229.86</td>
    <td align="right">     1085.55</td>
    <td align="right">      405.99</td>
    <td align="right">      679.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1130.89</td>
    <td align="right">      882.34</td>
    <td align="right">     1349.57</td>
    <td align="right">      531.12</td>
    <td align="right">      818.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1699.52</td>
    <td align="right">      613.59</td>
    <td align="right">     1624.36</td>
    <td align="right">      688.44</td>
    <td align="right">      935.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1987.95</td>
    <td align="right">      402.76</td>
    <td align="right">     1693.79</td>
    <td align="right">      717.96</td>
    <td align="right">      975.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2398.59</td>
    <td align="right">      290.61</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1885.21</td>
    <td align="right">      359.44</td>
    <td align="right">     1558.14</td>
    <td align="right">      659.23</td>
    <td align="right">      898.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1203.08</td>
    <td align="right">      544.61</td>
    <td align="right">     1127.28</td>
    <td align="right">      426.47</td>
    <td align="right">      700.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      652.11</td>
    <td align="right">      835.73</td>
    <td align="right">      795.30</td>
    <td align="right">      264.71</td>
    <td align="right">      530.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      173.43</td>
    <td align="right">     1204.46</td>
    <td align="right">      451.00</td>
    <td align="right">       91.97</td>
    <td align="right">      359.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       83.50</td>
    <td align="right">     1700.79</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1032.52</td>
    <td align="right">      969.86</td>
    <td align="right">     1093.88</td>
    <td align="right">      421.13</td>
    <td align="right">      672.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       83.50</td>
    <td align="right">      290.61</td>
    <td align="right">      373.21</td>
    <td align="right">       67.27</td>
    <td align="right">      305.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2398.59</td>
    <td align="right">     1843.98</td>
    <td align="right">     1883.99</td>
    <td align="right">      891.26</td>
    <td align="right">      992.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   189834.81</td>
    <td align="right">0.772167E+10</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 73907312.76</td>
    <td align="right">0.692522E+10</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.613519E+09</td>
    <td align="right">0.508429E+10</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122830E+10</td>
    <td align="right">0.333408E+10</td>
    <td align="right">0.263240E+10</td>
    <td align="right">  9435731.85</td>
    <td align="right">0.262296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.244165E+10</td>
    <td align="right">0.219316E+10</td>
    <td align="right">0.319746E+10</td>
    <td align="right">0.123884E+09</td>
    <td align="right">0.307358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.354097E+10</td>
    <td align="right">0.138591E+10</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.318521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415211E+10</td>
    <td align="right">0.102275E+10</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.224635E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.315698E+10</td>
    <td align="right">0.130262E+10</td>
    <td align="right">0.297401E+10</td>
    <td align="right"> 42171795.79</td>
    <td align="right">0.293184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.180035E+10</td>
    <td align="right">0.199354E+10</td>
    <td align="right">0.217006E+10</td>
    <td align="right">   364069.21</td>
    <td align="right">0.216970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.883499E+09</td>
    <td align="right">0.316591E+10</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154780E+09</td>
    <td align="right">0.468289E+10</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19723623.92</td>
    <td align="right">0.708780E+10</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180660E+11</td>
    <td align="right">0.458998E+11</td>
    <td align="right">0.267542E+11</td>
    <td align="right">0.686011E+09</td>
    <td align="right">0.260682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   189834.81</td>
    <td align="right">0.102275E+10</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.415211E+10</td>
    <td align="right">0.772167E+10</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.439273E+09</td>
    <td align="right">0.466791E+10</td>
    <td align="right">0.135330E+10</td>
    <td align="right">0.436379E+09</td>
    <td align="right">0.916920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.479984E+09</td>
    <td align="right">0.422732E+10</td>
    <td align="right">0.165264E+10</td>
    <td align="right">0.375218E+09</td>
    <td align="right">0.127742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190748E+10</td>
    <td align="right">0.312634E+10</td>
    <td align="right">0.281905E+10</td>
    <td align="right">0.992684E+09</td>
    <td align="right">0.182636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286808E+10</td>
    <td align="right">0.209861E+10</td>
    <td align="right">0.345934E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.208714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.466524E+10</td>
    <td align="right">0.149290E+10</td>
    <td align="right">0.446392E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.244369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.519880E+10</td>
    <td align="right">0.943447E+09</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.252614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.560728E+10</td>
    <td align="right">0.689987E+09</td>
    <td align="right">0.448330E+10</td>
    <td align="right">0.192835E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.504036E+10</td>
    <td align="right">0.878923E+09</td>
    <td align="right">0.419911E+10</td>
    <td align="right">0.176252E+10</td>
    <td align="right">0.243659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310274E+10</td>
    <td align="right">0.128344E+10</td>
    <td align="right">0.293128E+10</td>
    <td align="right">0.116155E+10</td>
    <td align="right">0.176973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184681E+10</td>
    <td align="right">0.201903E+10</td>
    <td align="right">0.221386E+10</td>
    <td align="right">0.795260E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.488913E+09</td>
    <td align="right">0.293642E+10</td>
    <td align="right">0.119267E+10</td>
    <td align="right">0.277414E+09</td>
    <td align="right">0.915257E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.278088E+09</td>
    <td align="right">0.442286E+10</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.319230E+11</td>
    <td align="right">0.287872E+11</td>
    <td align="right">0.343289E+11</td>
    <td align="right">0.133303E+11</td>
    <td align="right">0.209986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.278088E+09</td>
    <td align="right">0.689987E+09</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.560728E+10</td>
    <td align="right">0.466791E+10</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.351048E+10</td>
    <td align="right">0.654815E+10</td>
    <td align="right">0.476982E+10</td>
    <td align="right">0.278428E+10</td>
    <td align="right">0.198553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325296E+10</td>
    <td align="right">0.597591E+10</td>
    <td align="right">0.476368E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">0.257809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.558196E+10</td>
    <td align="right">0.473844E+10</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.320089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.494394E+10</td>
    <td align="right">0.338527E+10</td>
    <td align="right">0.533969E+10</td>
    <td align="right">0.204726E+10</td>
    <td align="right">0.329242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.519944E+10</td>
    <td align="right">0.244295E+10</td>
    <td align="right">0.491921E+10</td>
    <td align="right">0.135115E+10</td>
    <td align="right">0.356806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509135E+10</td>
    <td align="right">0.152581E+10</td>
    <td align="right">0.434141E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.349660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.619217E+10</td>
    <td align="right">0.111145E+10</td>
    <td align="right">0.469705E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.362438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.706997E+10</td>
    <td align="right">0.140516E+10</td>
    <td align="right">0.560225E+10</td>
    <td align="right">0.194121E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.644358E+10</td>
    <td align="right">0.204613E+10</td>
    <td align="right">0.556872E+10</td>
    <td align="right">0.257437E+10</td>
    <td align="right">0.299435E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.588643E+10</td>
    <td align="right">0.313335E+10</td>
    <td align="right">0.574452E+10</td>
    <td align="right">0.307517E+10</td>
    <td align="right">0.266935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263276E+10</td>
    <td align="right">0.426987E+10</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.160815E+10</td>
    <td align="right">0.187845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230121E+10</td>
    <td align="right">0.611160E+10</td>
    <td align="right">0.354043E+10</td>
    <td align="right">0.172695E+10</td>
    <td align="right">0.181348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.581062E+11</td>
    <td align="right">0.426941E+11</td>
    <td align="right">0.591117E+11</td>
    <td align="right">0.243490E+11</td>
    <td align="right">0.347626E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230121E+10</td>
    <td align="right">0.111145E+10</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.181348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.706997E+10</td>
    <td align="right">0.654815E+10</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.268038E+09</td>
    <td align="right">0.488552E+10</td>
    <td align="right">0.116111E+10</td>
    <td align="right">0.272582E+09</td>
    <td align="right">0.888524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.639809E+09</td>
    <td align="right">0.426611E+10</td>
    <td align="right">0.174876E+10</td>
    <td align="right">0.453320E+09</td>
    <td align="right">0.129544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201471E+10</td>
    <td align="right">0.322860E+10</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.108739E+10</td>
    <td align="right">0.182016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295709E+10</td>
    <td align="right">0.218491E+10</td>
    <td align="right">0.349809E+10</td>
    <td align="right">0.137667E+10</td>
    <td align="right">0.212142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.455440E+10</td>
    <td align="right">0.157698E+10</td>
    <td align="right">0.435069E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">0.250676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.513928E+10</td>
    <td align="right">0.101743E+10</td>
    <td align="right">0.439029E+10</td>
    <td align="right">0.186096E+10</td>
    <td align="right">0.252934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.640458E+10</td>
    <td align="right">0.762157E+09</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503667E+10</td>
    <td align="right">0.937482E+09</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.176567E+10</td>
    <td align="right">0.240765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.312689E+10</td>
    <td align="right">0.134648E+10</td>
    <td align="right">0.292190E+10</td>
    <td align="right">0.110541E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177989E+10</td>
    <td align="right">0.209921E+10</td>
    <td align="right">0.213013E+10</td>
    <td align="right">0.709011E+09</td>
    <td align="right">0.142112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.468125E+09</td>
    <td align="right">0.301249E+10</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.238375E+09</td>
    <td align="right">0.930606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.225929E+09</td>
    <td align="right">0.449049E+10</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326154E+11</td>
    <td align="right">0.298079E+11</td>
    <td align="right">0.344965E+11</td>
    <td align="right">0.132806E+11</td>
    <td align="right">0.212159E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225929E+09</td>
    <td align="right">0.762157E+09</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.640458E+10</td>
    <td align="right">0.488552E+10</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   378546.24</td>
    <td align="right">0.764378E+10</td>
    <td align="right">0.110923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 85664799.28</td>
    <td align="right">0.683106E+10</td>
    <td align="right">0.156954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.693359E+09</td>
    <td align="right">0.496093E+10</td>
    <td align="right">0.222902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135810E+10</td>
    <td align="right">0.323836E+10</td>
    <td align="right">0.263234E+10</td>
    <td align="right">  9435454.51</td>
    <td align="right">0.262291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.266173E+10</td>
    <td align="right">0.204094E+10</td>
    <td align="right">0.319740E+10</td>
    <td align="right">0.123880E+09</td>
    <td align="right">0.307352E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.368701E+10</td>
    <td align="right">0.131416E+10</td>
    <td align="right">0.347065E+10</td>
    <td align="right">0.285512E+09</td>
    <td align="right">0.318514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.426075E+10</td>
    <td align="right">0.987854E+09</td>
    <td align="right">0.346396E+10</td>
    <td align="right">0.224628E+09</td>
    <td align="right">0.323934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.323699E+10</td>
    <td align="right">0.127814E+10</td>
    <td align="right">0.297394E+10</td>
    <td align="right"> 42170556.25</td>
    <td align="right">0.293177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.184033E+10</td>
    <td align="right">0.201890E+10</td>
    <td align="right">0.217002E+10</td>
    <td align="right">   364058.51</td>
    <td align="right">0.216965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.875744E+09</td>
    <td align="right">0.332867E+10</td>
    <td align="right">0.175139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141239E+09</td>
    <td align="right">0.483871E+10</td>
    <td align="right">0.116682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21878122.50</td>
    <td align="right">0.708436E+10</td>
    <td align="right">0.101934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188632E+11</td>
    <td align="right">0.455659E+11</td>
    <td align="right">0.267537E+11</td>
    <td align="right">0.685991E+09</td>
    <td align="right">0.260677E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   378546.24</td>
    <td align="right">0.987854E+09</td>
    <td align="right">0.101934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.426075E+10</td>
    <td align="right">0.764378E+10</td>
    <td align="right">0.347065E+10</td>
    <td align="right">0.285512E+09</td>
    <td align="right">0.323934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.451986E+09</td>
    <td align="right">0.463895E+10</td>
    <td align="right">0.135328E+10</td>
    <td align="right">0.436371E+09</td>
    <td align="right">0.916906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.503179E+09</td>
    <td align="right">0.417540E+10</td>
    <td align="right">0.165261E+10</td>
    <td align="right">0.375211E+09</td>
    <td align="right">0.127740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197333E+10</td>
    <td align="right">0.308723E+10</td>
    <td align="right">0.281900E+10</td>
    <td align="right">0.992664E+09</td>
    <td align="right">0.182634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293597E+10</td>
    <td align="right">0.211376E+10</td>
    <td align="right">0.345929E+10</td>
    <td align="right">0.137217E+10</td>
    <td align="right">0.208712E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475722E+10</td>
    <td align="right">0.148177E+10</td>
    <td align="right">0.446385E+10</td>
    <td align="right">0.202020E+10</td>
    <td align="right">0.244366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527117E+10</td>
    <td align="right">0.949730E+09</td>
    <td align="right">0.448422E+10</td>
    <td align="right">0.195812E+10</td>
    <td align="right">0.252611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.566741E+10</td>
    <td align="right">0.706801E+09</td>
    <td align="right">0.448324E+10</td>
    <td align="right">0.192831E+10</td>
    <td align="right">0.255493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.508221E+10</td>
    <td align="right">0.915716E+09</td>
    <td align="right">0.419904E+10</td>
    <td align="right">0.176248E+10</td>
    <td align="right">0.243656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311370E+10</td>
    <td align="right">0.136250E+10</td>
    <td align="right">0.293123E+10</td>
    <td align="right">0.116152E+10</td>
    <td align="right">0.176971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181997E+10</td>
    <td align="right">0.219077E+10</td>
    <td align="right">0.221383E+10</td>
    <td align="right">0.795244E+09</td>
    <td align="right">0.141858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.473618E+09</td>
    <td align="right">0.306583E+10</td>
    <td align="right">0.119265E+10</td>
    <td align="right">0.277409E+09</td>
    <td align="right">0.915243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.282275E+09</td>
    <td align="right">0.442904E+10</td>
    <td align="right">0.107614E+10</td>
    <td align="right">0.250330E+09</td>
    <td align="right">0.825813E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323320E+11</td>
    <td align="right">0.291175E+11</td>
    <td align="right">0.343284E+11</td>
    <td align="right">0.133300E+11</td>
    <td align="right">0.209984E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282275E+09</td>
    <td align="right">0.706801E+09</td>
    <td align="right">0.107614E+10</td>
    <td align="right">0.250330E+09</td>
    <td align="right">0.825813E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.566741E+10</td>
    <td align="right">0.463895E+10</td>
    <td align="right">0.448422E+10</td>
    <td align="right">0.202020E+10</td>
    <td align="right">0.255493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.364762E+10</td>
    <td align="right">0.641067E+10</td>
    <td align="right">0.476963E+10</td>
    <td align="right">0.278417E+10</td>
    <td align="right">0.198546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.341773E+10</td>
    <td align="right">0.582003E+10</td>
    <td align="right">0.476350E+10</td>
    <td align="right">0.218551E+10</td>
    <td align="right">0.257799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.581881E+10</td>
    <td align="right">0.465855E+10</td>
    <td align="right">0.633805E+10</td>
    <td align="right">0.313726E+10</td>
    <td align="right">0.320078E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.514654E+10</td>
    <td align="right">0.334686E+10</td>
    <td align="right">0.533950E+10</td>
    <td align="right">0.204718E+10</td>
    <td align="right">0.329232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.540590E+10</td>
    <td align="right">0.235090E+10</td>
    <td align="right">0.491905E+10</td>
    <td align="right">0.135109E+10</td>
    <td align="right">0.356796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.524019E+10</td>
    <td align="right">0.148983E+10</td>
    <td align="right">0.434127E+10</td>
    <td align="right">0.844773E+09</td>
    <td align="right">0.349650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.629816E+10</td>
    <td align="right">0.112028E+10</td>
    <td align="right">0.469690E+10</td>
    <td align="right">0.107263E+10</td>
    <td align="right">0.362427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.716426E+10</td>
    <td align="right">0.145521E+10</td>
    <td align="right">0.560205E+10</td>
    <td align="right">0.194113E+10</td>
    <td align="right">0.366092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.649989E+10</td>
    <td align="right">0.217577E+10</td>
    <td align="right">0.556852E+10</td>
    <td align="right">0.257426E+10</td>
    <td align="right">0.299426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.592512E+10</td>
    <td align="right">0.337474E+10</td>
    <td align="right">0.574430E+10</td>
    <td align="right">0.307504E+10</td>
    <td align="right">0.266926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267168E+10</td>
    <td align="right">0.442242E+10</td>
    <td align="right">0.348646E+10</td>
    <td align="right">0.160808E+10</td>
    <td align="right">0.187838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237683E+10</td>
    <td align="right">0.605824E+10</td>
    <td align="right">0.354029E+10</td>
    <td align="right">0.172688E+10</td>
    <td align="right">0.181341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.596127E+11</td>
    <td align="right">0.426835E+11</td>
    <td align="right">0.591095E+11</td>
    <td align="right">0.243480E+11</td>
    <td align="right">0.347615E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237683E+10</td>
    <td align="right">0.112028E+10</td>
    <td align="right">0.348646E+10</td>
    <td align="right">0.844773E+09</td>
    <td align="right">0.181341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.716426E+10</td>
    <td align="right">0.641067E+10</td>
    <td align="right">0.633805E+10</td>
    <td align="right">0.313726E+10</td>
    <td align="right">0.366092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.280675E+09</td>
    <td align="right">0.483481E+10</td>
    <td align="right">0.116109E+10</td>
    <td align="right">0.272578E+09</td>
    <td align="right">0.888513E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.672550E+09</td>
    <td align="right">0.422329E+10</td>
    <td align="right">0.174874E+10</td>
    <td align="right">0.453312E+09</td>
    <td align="right">0.129542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210298E+10</td>
    <td align="right">0.319220E+10</td>
    <td align="right">0.290751E+10</td>
    <td align="right">0.108737E+10</td>
    <td align="right">0.182014E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.304473E+10</td>
    <td align="right">0.219834E+10</td>
    <td align="right">0.349805E+10</td>
    <td align="right">0.137664E+10</td>
    <td align="right">0.212140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.465925E+10</td>
    <td align="right">0.157620E+10</td>
    <td align="right">0.435063E+10</td>
    <td align="right">0.184390E+10</td>
    <td align="right">0.250673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521893E+10</td>
    <td align="right">0.102966E+10</td>
    <td align="right">0.439024E+10</td>
    <td align="right">0.186093E+10</td>
    <td align="right">0.252931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.647397E+10</td>
    <td align="right">0.790448E+09</td>
    <td align="right">0.504602E+10</td>
    <td align="right">0.238712E+10</td>
    <td align="right">0.265890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.508915E+10</td>
    <td align="right">0.978700E+09</td>
    <td align="right">0.417327E+10</td>
    <td align="right">0.176564E+10</td>
    <td align="right">0.240762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.314470E+10</td>
    <td align="right">0.143138E+10</td>
    <td align="right">0.292186E+10</td>
    <td align="right">0.110539E+10</td>
    <td align="right">0.181647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176688E+10</td>
    <td align="right">0.227060E+10</td>
    <td align="right">0.213010E+10</td>
    <td align="right">0.709000E+09</td>
    <td align="right">0.142110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.458329E+09</td>
    <td align="right">0.313588E+10</td>
    <td align="right">0.116897E+10</td>
    <td align="right">0.238371E+09</td>
    <td align="right">0.930595E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232714E+09</td>
    <td align="right">0.449516E+10</td>
    <td align="right">0.999588E+09</td>
    <td align="right">0.180164E+09</td>
    <td align="right">0.819424E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.331449E+11</td>
    <td align="right">0.301567E+11</td>
    <td align="right">0.344961E+11</td>
    <td align="right">0.132804E+11</td>
    <td align="right">0.212156E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232714E+09</td>
    <td align="right">0.790448E+09</td>
    <td align="right">0.999588E+09</td>
    <td align="right">0.180164E+09</td>
    <td align="right">0.819424E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.647397E+10</td>
    <td align="right">0.483481E+10</td>
    <td align="right">0.504602E+10</td>
    <td align="right">0.238712E+10</td>
    <td align="right">0.265890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   102741.91</td>
    <td align="right">0.780653E+10</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 72209089.14</td>
    <td align="right">0.699377E+10</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.601785E+09</td>
    <td align="right">0.517482E+10</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119434E+10</td>
    <td align="right">0.347377E+10</td>
    <td align="right">0.263240E+10</td>
    <td align="right">  9435731.85</td>
    <td align="right">0.262296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242838E+10</td>
    <td align="right">0.227536E+10</td>
    <td align="right">0.319746E+10</td>
    <td align="right">0.123884E+09</td>
    <td align="right">0.307358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355181E+10</td>
    <td align="right">0.141071E+10</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.318521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.417110E+10</td>
    <td align="right">0.103646E+10</td>
    <td align="right">0.346404E+10</td>
    <td align="right">0.224635E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.316737E+10</td>
    <td align="right">0.132908E+10</td>
    <td align="right">0.297401E+10</td>
    <td align="right"> 42171795.79</td>
    <td align="right">0.293184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178609E+10</td>
    <td align="right">0.208156E+10</td>
    <td align="right">0.217006E+10</td>
    <td align="right">   364069.21</td>
    <td align="right">0.216970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.838105E+09</td>
    <td align="right">0.336679E+10</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134595E+09</td>
    <td align="right">0.484651E+10</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 18257429.42</td>
    <td align="right">0.718986E+10</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179641E+11</td>
    <td align="right">0.469852E+11</td>
    <td align="right">0.267542E+11</td>
    <td align="right">0.686011E+09</td>
    <td align="right">0.260682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   102741.91</td>
    <td align="right">0.103646E+10</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.417110E+10</td>
    <td align="right">0.780653E+10</td>
    <td align="right">0.347073E+10</td>
    <td align="right">0.285520E+09</td>
    <td align="right">0.323940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.433396E+09</td>
    <td align="right">0.472352E+10</td>
    <td align="right">0.135330E+10</td>
    <td align="right">0.436379E+09</td>
    <td align="right">0.916920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.474010E+09</td>
    <td align="right">0.426847E+10</td>
    <td align="right">0.165264E+10</td>
    <td align="right">0.375218E+09</td>
    <td align="right">0.127742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188314E+10</td>
    <td align="right">0.318935E+10</td>
    <td align="right">0.281905E+10</td>
    <td align="right">0.992684E+09</td>
    <td align="right">0.182636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282762E+10</td>
    <td align="right">0.219021E+10</td>
    <td align="right">0.345934E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.208714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.465804E+10</td>
    <td align="right">0.154666E+10</td>
    <td align="right">0.446392E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.244369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520910E+10</td>
    <td align="right">0.963911E+09</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.252614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.562344E+10</td>
    <td align="right">0.702553E+09</td>
    <td align="right">0.448330E+10</td>
    <td align="right">0.192835E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.504971E+10</td>
    <td align="right">0.898984E+09</td>
    <td align="right">0.419911E+10</td>
    <td align="right">0.176252E+10</td>
    <td align="right">0.243659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308856E+10</td>
    <td align="right">0.134219E+10</td>
    <td align="right">0.293128E+10</td>
    <td align="right">0.116155E+10</td>
    <td align="right">0.176973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180168E+10</td>
    <td align="right">0.214852E+10</td>
    <td align="right">0.221386E+10</td>
    <td align="right">0.795260E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.464175E+09</td>
    <td align="right">0.304807E+10</td>
    <td align="right">0.119267E+10</td>
    <td align="right">0.277414E+09</td>
    <td align="right">0.915257E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272362E+09</td>
    <td align="right">0.448888E+10</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317852E+11</td>
    <td align="right">0.295113E+11</td>
    <td align="right">0.343289E+11</td>
    <td align="right">0.133303E+11</td>
    <td align="right">0.209986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272362E+09</td>
    <td align="right">0.702553E+09</td>
    <td align="right">0.107616E+10</td>
    <td align="right">0.250335E+09</td>
    <td align="right">0.825825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.562344E+10</td>
    <td align="right">0.472352E+10</td>
    <td align="right">0.448429E+10</td>
    <td align="right">0.202024E+10</td>
    <td align="right">0.255496E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349532E+10</td>
    <td align="right">0.662936E+10</td>
    <td align="right">0.476982E+10</td>
    <td align="right">0.278428E+10</td>
    <td align="right">0.198553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324387E+10</td>
    <td align="right">0.604063E+10</td>
    <td align="right">0.476368E+10</td>
    <td align="right">0.218560E+10</td>
    <td align="right">0.257809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.556620E+10</td>
    <td align="right">0.483727E+10</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.320089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.490358E+10</td>
    <td align="right">0.353836E+10</td>
    <td align="right">0.533969E+10</td>
    <td align="right">0.204726E+10</td>
    <td align="right">0.329242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.519628E+10</td>
    <td align="right">0.254335E+10</td>
    <td align="right">0.491921E+10</td>
    <td align="right">0.135115E+10</td>
    <td align="right">0.356806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.510788E+10</td>
    <td align="right">0.156782E+10</td>
    <td align="right">0.434141E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.349660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.621621E+10</td>
    <td align="right">0.113781E+10</td>
    <td align="right">0.469705E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.362438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.708913E+10</td>
    <td align="right">0.144402E+10</td>
    <td align="right">0.560225E+10</td>
    <td align="right">0.194121E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.643509E+10</td>
    <td align="right">0.213986E+10</td>
    <td align="right">0.556872E+10</td>
    <td align="right">0.257437E+10</td>
    <td align="right">0.299435E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583776E+10</td>
    <td align="right">0.333186E+10</td>
    <td align="right">0.574452E+10</td>
    <td align="right">0.307517E+10</td>
    <td align="right">0.266935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258875E+10</td>
    <td align="right">0.443505E+10</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.160815E+10</td>
    <td align="right">0.187845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228531E+10</td>
    <td align="right">0.620937E+10</td>
    <td align="right">0.354043E+10</td>
    <td align="right">0.172695E+10</td>
    <td align="right">0.181348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.579654E+11</td>
    <td align="right">0.438548E+11</td>
    <td align="right">0.591117E+11</td>
    <td align="right">0.243490E+11</td>
    <td align="right">0.347626E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.228531E+10</td>
    <td align="right">0.113781E+10</td>
    <td align="right">0.348660E+10</td>
    <td align="right">0.844808E+09</td>
    <td align="right">0.181348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.708913E+10</td>
    <td align="right">0.662936E+10</td>
    <td align="right">0.633829E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.366104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.267010E+09</td>
    <td align="right">0.493892E+10</td>
    <td align="right">0.116111E+10</td>
    <td align="right">0.272582E+09</td>
    <td align="right">0.888524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.638939E+09</td>
    <td align="right">0.430977E+10</td>
    <td align="right">0.174876E+10</td>
    <td align="right">0.453320E+09</td>
    <td align="right">0.129544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.200777E+10</td>
    <td align="right">0.329405E+10</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.108739E+10</td>
    <td align="right">0.182016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293126E+10</td>
    <td align="right">0.228701E+10</td>
    <td align="right">0.349809E+10</td>
    <td align="right">0.137667E+10</td>
    <td align="right">0.212142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.455201E+10</td>
    <td align="right">0.164343E+10</td>
    <td align="right">0.435069E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">0.250676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.515277E+10</td>
    <td align="right">0.104395E+10</td>
    <td align="right">0.439029E+10</td>
    <td align="right">0.186096E+10</td>
    <td align="right">0.252934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.642438E+10</td>
    <td align="right">0.778368E+09</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.504935E+10</td>
    <td align="right">0.962729E+09</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.176567E+10</td>
    <td align="right">0.240765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311838E+10</td>
    <td align="right">0.141162E+10</td>
    <td align="right">0.292190E+10</td>
    <td align="right">0.110541E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174662E+10</td>
    <td align="right">0.223842E+10</td>
    <td align="right">0.213013E+10</td>
    <td align="right">0.709011E+09</td>
    <td align="right">0.142112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.449523E+09</td>
    <td align="right">0.312197E+10</td>
    <td align="right">0.116898E+10</td>
    <td align="right">0.238375E+09</td>
    <td align="right">0.930606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223655E+09</td>
    <td align="right">0.455540E+10</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325616E+11</td>
    <td align="right">0.305856E+11</td>
    <td align="right">0.344965E+11</td>
    <td align="right">0.132806E+11</td>
    <td align="right">0.212159E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223655E+09</td>
    <td align="right">0.778368E+09</td>
    <td align="right">0.999601E+09</td>
    <td align="right">0.180167E+09</td>
    <td align="right">0.819434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.642438E+10</td>
    <td align="right">0.493892E+10</td>
    <td align="right">0.504609E+10</td>
    <td align="right">0.238716E+10</td>
    <td align="right">0.265893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.4</td>
    <td align="right">        -5.0</td>
    <td align="right">        -8.8</td>
    <td align="right">        5.96</td>
    <td align="right">       -14.4</td>
    <td align="right">       41.15</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.5</td>
    <td align="right">        -6.5</td>
    <td align="right">        -9.4</td>
    <td align="right">        5.33</td>
    <td align="right">       -16.2</td>
    <td align="right">       69.00</td>
    <td align="right">       64.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.03</td>
    <td align="right">        0.23</td>
    <td align="right">        -2.3</td>
    <td align="right">        5.98</td>
    <td align="right">        -8.5</td>
    <td align="right">       81.00</td>
    <td align="right">      120.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.60</td>
    <td align="right">        4.58</td>
    <td align="right">        0.84</td>
    <td align="right">        5.94</td>
    <td align="right">        -2.7</td>
    <td align="right">       95.50</td>
    <td align="right">      149.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.21</td>
    <td align="right">       10.32</td>
    <td align="right">        6.93</td>
    <td align="right">        4.88</td>
    <td align="right">        3.94</td>
    <td align="right">      101.29</td>
    <td align="right">      201.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.90</td>
    <td align="right">       14.68</td>
    <td align="right">       11.84</td>
    <td align="right">        4.48</td>
    <td align="right">        9.61</td>
    <td align="right">      107.66</td>
    <td align="right">      208.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.15</td>
    <td align="right">       17.61</td>
    <td align="right">       14.99</td>
    <td align="right">        4.75</td>
    <td align="right">       12.61</td>
    <td align="right">      105.00</td>
    <td align="right">      213.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.41</td>
    <td align="right">       16.62</td>
    <td align="right">       14.45</td>
    <td align="right">        4.40</td>
    <td align="right">       11.16</td>
    <td align="right">      100.97</td>
    <td align="right">      178.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.49</td>
    <td align="right">       13.80</td>
    <td align="right">       11.91</td>
    <td align="right">        4.21</td>
    <td align="right">        8.18</td>
    <td align="right">       78.79</td>
    <td align="right">      129.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.98</td>
    <td align="right">        8.18</td>
    <td align="right">        5.50</td>
    <td align="right">        5.17</td>
    <td align="right">        1.90</td>
    <td align="right">       63.55</td>
    <td align="right">       94.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.56</td>
    <td align="right">        2.91</td>
    <td align="right">        0.76</td>
    <td align="right">        5.19</td>
    <td align="right">        -3.8</td>
    <td align="right">       47.45</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.5</td>
    <td align="right">        -2.7</td>
    <td align="right">        -5.0</td>
    <td align="right">        5.33</td>
    <td align="right">       -10.9</td>
    <td align="right">       40.27</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.00</td>
    <td align="right">        6.30</td>
    <td align="right">        3.55</td>
    <td align="right">        5.13</td>
    <td align="right">        -0.7</td>
    <td align="right">       77.66</td>
    <td align="right">      125.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.5</td>
    <td align="right">        -6.5</td>
    <td align="right">        -9.4</td>
    <td align="right">        4.21</td>
    <td align="right">       -16.2</td>
    <td align="right">       40.27</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.15</td>
    <td align="right">       17.61</td>
    <td align="right">       14.99</td>
    <td align="right">        5.98</td>
    <td align="right">       12.61</td>
    <td align="right">      107.66</td>
    <td align="right">      213.84</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.70</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">       10.14</td>
    <td align="right">        8.90</td>
    <td align="right">       13.40</td>
    <td align="right">        7.15</td>
    <td align="right">       65.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.70</td>
    <td align="right">05-FEB-04:00</td>
    <td align="right">        8.29</td>
    <td align="right">        5.00</td>
    <td align="right">       10.30</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.70</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       14.20</td>
    <td align="right">        8.90</td>
    <td align="right">        9.30</td>
    <td align="right">       10.30</td>
    <td align="right">      243.00</td>
    <td align="right">      351.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">30-APR-15:00</td>
    <td align="right">       12.03</td>
    <td align="right">        1.70</td>
    <td align="right">        4.60</td>
    <td align="right">        6.55</td>
    <td align="right">       70.50</td>
    <td align="right">      836.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.10</td>
    <td align="right">23-MAY-14:00</td>
    <td align="right">       19.32</td>
    <td align="right">       12.80</td>
    <td align="right">        2.10</td>
    <td align="right">       16.49</td>
    <td align="right">      151.50</td>
    <td align="right">      768.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.40</td>
    <td align="right">10-JUN-14:00</td>
    <td align="right">       18.71</td>
    <td align="right">       12.80</td>
    <td align="right">        4.60</td>
    <td align="right">       17.21</td>
    <td align="right">      154.50</td>
    <td align="right">      723.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.90</td>
    <td align="right">02-JUL-13:00</td>
    <td align="right">       21.39</td>
    <td align="right">       15.60</td>
    <td align="right">        6.70</td>
    <td align="right">       19.87</td>
    <td align="right">       99.00</td>
    <td align="right">      911.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.10</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">       22.26</td>
    <td align="right">       18.30</td>
    <td align="right">        5.70</td>
    <td align="right">       23.49</td>
    <td align="right">      387.00</td>
    <td align="right">      154.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.00</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">       19.18</td>
    <td align="right">       13.30</td>
    <td align="right">        2.10</td>
    <td align="right">       17.03</td>
    <td align="right">      190.50</td>
    <td align="right">      628.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.40</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       17.98</td>
    <td align="right">       14.40</td>
    <td align="right">        6.70</td>
    <td align="right">       10.50</td>
    <td align="right">       63.00</td>
    <td align="right">      636.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.10</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">       15.36</td>
    <td align="right">       11.70</td>
    <td align="right">        9.80</td>
    <td align="right">       11.46</td>
    <td align="right">      121.50</td>
    <td align="right">      103.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.60</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.70</td>
    <td align="right">        4.10</td>
    <td align="right">       11.65</td>
    <td align="right">      120.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.29</td>
    <td align="right">        1.70</td>
    <td align="right">        2.10</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.26</td>
    <td align="right">       18.30</td>
    <td align="right">       13.40</td>
    <td align="right">       23.49</td>
    <td align="right">      387.00</td>
    <td align="right">      911.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -13.9</td>
    <td align="right">31-JAN-01:00</td>
    <td align="right">       -14.5</td>
    <td align="right">       -17.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -25.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -21.1</td>
    <td align="right">11-FEB-01:00</td>
    <td align="right">       -21.6</td>
    <td align="right">       -25.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -38.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -13.9</td>
    <td align="right">03-MAR-06:00</td>
    <td align="right">       -15.1</td>
    <td align="right">       -21.7</td>
    <td align="right">        7.70</td>
    <td align="right">       -25.3</td>
    <td align="right">       29.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -5.0</td>
    <td align="right">04-APR-03:00</td>
    <td align="right">        -6.0</td>
    <td align="right">        -8.3</td>
    <td align="right">        2.10</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.30</td>
    <td align="right">08-MAY-04:00</td>
    <td align="right">        2.10</td>
    <td align="right">        0.60</td>
    <td align="right">        2.10</td>
    <td align="right">        -8.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.20</td>
    <td align="right">04-JUN-04:49</td>
    <td align="right">        6.41</td>
    <td align="right">        5.68</td>
    <td align="right">        1.50</td>
    <td align="right">        -6.8</td>
    <td align="right">       14.33</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.60</td>
    <td align="right">16-JUL-03:00</td>
    <td align="right">        9.38</td>
    <td align="right">        8.30</td>
    <td align="right">        2.10</td>
    <td align="right">        -3.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.40</td>
    <td align="right">13-AUG-03:00</td>
    <td align="right">        8.82</td>
    <td align="right">        8.30</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.40</td>
    <td align="right">18-SEP-05:00</td>
    <td align="right">        3.64</td>
    <td align="right">        2.80</td>
    <td align="right">        2.60</td>
    <td align="right">       -11.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -2.8</td>
    <td align="right">29-OCT-06:00</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -17.3</td>
    <td align="right">       19.00</td>
    <td align="right">      187.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -9.4</td>
    <td align="right">26-NOV-07:00</td>
    <td align="right">        -9.5</td>
    <td align="right">       -10.0</td>
    <td align="right">        4.10</td>
    <td align="right">       -25.0</td>
    <td align="right">       29.00</td>
    <td align="right">      317.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -16.1</td>
    <td align="right">19-DEC-03:00</td>
    <td align="right">       -16.5</td>
    <td align="right">       -18.3</td>
    <td align="right">        3.60</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -21.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.6</td>
    <td align="right">       -25.6</td>
    <td align="right">        0.00</td>
    <td align="right">       -38.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.38</td>
    <td align="right">        8.30</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       29.00</td>
    <td align="right">      317.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.40</td>
    <td align="right">       10.30</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.49</td>
    <td align="right">05-FEB-06:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.60</td>
    <td align="right">        9.30</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.77</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.20</td>
    <td align="right">        7.70</td>
    <td align="right">       14.84</td>
    <td align="right">      159.50</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.15</td>
    <td align="right">14-APR-12:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.40</td>
    <td align="right">        9.30</td>
    <td align="right">       10.69</td>
    <td align="right">      167.50</td>
    <td align="right">      586.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.17</td>
    <td align="right">31-MAY-11:00</td>
    <td align="right">       27.80</td>
    <td align="right">       18.30</td>
    <td align="right">        8.20</td>
    <td align="right">       18.28</td>
    <td align="right">      325.00</td>
    <td align="right">      573.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.12</td>
    <td align="right">17-JUN-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       21.10</td>
    <td align="right">        6.20</td>
    <td align="right">       20.05</td>
    <td align="right">      222.50</td>
    <td align="right">      601.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.29</td>
    <td align="right">12-JUL-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.20</td>
    <td align="right">        8.20</td>
    <td align="right">       18.99</td>
    <td align="right">      236.50</td>
    <td align="right">      609.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.96</td>
    <td align="right">22-AUG-12:00</td>
    <td align="right">       26.10</td>
    <td align="right">       21.70</td>
    <td align="right">        8.80</td>
    <td align="right">       24.33</td>
    <td align="right">      404.00</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.48</td>
    <td align="right">02-SEP-05:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.10</td>
    <td align="right">        4.10</td>
    <td align="right">       15.57</td>
    <td align="right">       23.00</td>
    <td align="right">      102.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.53</td>
    <td align="right">05-OCT-12:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.70</td>
    <td align="right">        7.20</td>
    <td align="right">       12.03</td>
    <td align="right">      225.00</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.76</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.80</td>
    <td align="right">        5.20</td>
    <td align="right">       16.67</td>
    <td align="right">      167.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">       11.70</td>
    <td align="right">        4.10</td>
    <td align="right">       11.65</td>
    <td align="right">      120.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        5.60</td>
    <td align="right">        4.10</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.20</td>
    <td align="right">       10.30</td>
    <td align="right">       24.33</td>
    <td align="right">      404.00</td>
    <td align="right">      609.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.40</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">       10.00</td>
    <td align="right">        9.66</td>
    <td align="right">       12.90</td>
    <td align="right">        5.54</td>
    <td align="right">       95.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.60</td>
    <td align="right">05-FEB-06:00</td>
    <td align="right">       11.70</td>
    <td align="right">        8.49</td>
    <td align="right">        9.30</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.30</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">       16.30</td>
    <td align="right">       14.40</td>
    <td align="right">        7.70</td>
    <td align="right">       12.60</td>
    <td align="right">       30.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.10</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">       19.80</td>
    <td align="right">       16.73</td>
    <td align="right">        4.80</td>
    <td align="right">       16.49</td>
    <td align="right">      110.50</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.90</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.79</td>
    <td align="right">        5.20</td>
    <td align="right">       15.76</td>
    <td align="right">      153.00</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.70</td>
    <td align="right">17-JUN-17:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.78</td>
    <td align="right">        5.20</td>
    <td align="right">       17.57</td>
    <td align="right">       73.00</td>
    <td align="right">      219.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.80</td>
    <td align="right">12-JUL-17:19</td>
    <td align="right">       27.77</td>
    <td align="right">       24.11</td>
    <td align="right">        6.87</td>
    <td align="right">       19.17</td>
    <td align="right">      170.17</td>
    <td align="right">      282.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.20</td>
    <td align="right">22-AUG-17:00</td>
    <td align="right">       24.10</td>
    <td align="right">       22.71</td>
    <td align="right">        4.50</td>
    <td align="right">       20.40</td>
    <td align="right">       74.50</td>
    <td align="right">       77.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.10</td>
    <td align="right">02-SEP-05:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.48</td>
    <td align="right">        4.10</td>
    <td align="right">       15.57</td>
    <td align="right">       23.00</td>
    <td align="right">      102.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.70</td>
    <td align="right">05-OCT-12:00</td>
    <td align="right">       22.20</td>
    <td align="right">       18.53</td>
    <td align="right">        7.20</td>
    <td align="right">       12.03</td>
    <td align="right">      225.00</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.15</td>
    <td align="right">        6.70</td>
    <td align="right">       13.73</td>
    <td align="right">      177.50</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.70</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.30</td>
    <td align="right">        4.10</td>
    <td align="right">       11.65</td>
    <td align="right">      120.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        8.49</td>
    <td align="right">        4.10</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.77</td>
    <td align="right">       24.11</td>
    <td align="right">       12.90</td>
    <td align="right">       20.40</td>
    <td align="right">      225.00</td>
    <td align="right">      535.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.32</td>
    <td align="right">       12.49</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       19.15</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.29</td>
    <td align="right">       29.15</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.34</td>
    <td align="right">       37.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.19</td>
    <td align="right">       47.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.07</td>
    <td align="right">       50.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.20</td>
    <td align="right">       49.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       43.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.27</td>
    <td align="right">       30.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.18</td>
    <td align="right">       21.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.32</td>
    <td align="right">       12.32</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.45</td>
    <td align="right">       10.42</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.30</td>
    <td align="right">       30.45</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       10.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       50.37</td>
    <td align="right">        0.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.564932E+10</td>
    <td align="right">-0.488020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-769120503.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.519811E+10</td>
    <td align="right">-0.449948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-698634102.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.599443E+10</td>
    <td align="right">-0.525367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-740752466.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.522462E+10</td>
    <td align="right">-0.454109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-683527328.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.529507E+10</td>
    <td align="right">-0.459559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-699486008.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.495803E+10</td>
    <td align="right">-0.428190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-676130101.8</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453568E+10</td>
    <td align="right">-0.383713E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-698547533.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486232E+10</td>
    <td align="right">-0.416409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-698229512.5</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449384E+10</td>
    <td align="right">-0.381730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-676535093.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.484141E+10</td>
    <td align="right">-0.413960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-701808057.5</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.503223E+10</td>
    <td align="right">-0.433461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-697613077.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.530949E+10</td>
    <td align="right">-0.454950E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-759991936.5</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.613945E+11</td>
    <td align="right">-0.528942E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.850038E+10</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.449384E+10</td>
    <td align="right">-0.525367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-769120503.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.599443E+10</td>
    <td align="right">-0.381730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-676130101.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4409.99</td>
    <td align="right">       32.57</td>
    <td align="right">      236.00</td>
    <td align="right">      250.83</td>
    <td align="right">     3547.55</td>
    <td align="right">       33.71</td>
    <td align="right">      243.00</td>
    <td align="right">      223.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     5192.28</td>
    <td align="right">       31.00</td>
    <td align="right">      242.50</td>
    <td align="right">      259.83</td>
    <td align="right">     1740.01</td>
    <td align="right">       26.37</td>
    <td align="right">      239.00</td>
    <td align="right">      242.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     7655.84</td>
    <td align="right">       29.26</td>
    <td align="right">      249.00</td>
    <td align="right">      328.67</td>
    <td align="right">     1539.97</td>
    <td align="right">       22.17</td>
    <td align="right">      223.17</td>
    <td align="right">      298.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2208.54</td>
    <td align="right">       18.97</td>
    <td align="right">        2.83</td>
    <td align="right">      347.67</td>
    <td align="right">     1224.47</td>
    <td align="right">       21.19</td>
    <td align="right">      217.17</td>
    <td align="right">      314.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1789.02</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">      389.00</td>
    <td align="right">     1012.15</td>
    <td align="right">       20.84</td>
    <td align="right">      210.17</td>
    <td align="right">      346.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1667.96</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">      391.67</td>
    <td align="right">      942.39</td>
    <td align="right">       20.77</td>
    <td align="right">      214.17</td>
    <td align="right">      350.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1740.70</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">      403.17</td>
    <td align="right">      987.37</td>
    <td align="right">       20.89</td>
    <td align="right">      242.00</td>
    <td align="right">      362.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2158.28</td>
    <td align="right">       19.30</td>
    <td align="right">        8.17</td>
    <td align="right">      377.83</td>
    <td align="right">     1207.80</td>
    <td align="right">       21.50</td>
    <td align="right">      259.67</td>
    <td align="right">      343.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2735.31</td>
    <td align="right">       20.31</td>
    <td align="right">       38.17</td>
    <td align="right">      328.50</td>
    <td align="right">     1301.37</td>
    <td align="right">       21.52</td>
    <td align="right">      217.67</td>
    <td align="right">      294.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     6409.23</td>
    <td align="right">       30.91</td>
    <td align="right">      265.33</td>
    <td align="right">      301.17</td>
    <td align="right">     1567.66</td>
    <td align="right">       22.34</td>
    <td align="right">      211.67</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3499.89</td>
    <td align="right">       29.77</td>
    <td align="right">      214.33</td>
    <td align="right">      245.50</td>
    <td align="right">     1624.09</td>
    <td align="right">       27.25</td>
    <td align="right">      203.17</td>
    <td align="right">      219.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3210.94</td>
    <td align="right">       30.06</td>
    <td align="right">      212.17</td>
    <td align="right">      239.67</td>
    <td align="right">     2456.29</td>
    <td align="right">       32.02</td>
    <td align="right">      231.00</td>
    <td align="right">      211.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.26</td>
    <td align="right">       23.67</td>
    <td align="right">     1468.50</td>
    <td align="right">     3863.50</td>
    <td align="right">     1477.87</td>
    <td align="right">       23.41</td>
    <td align="right">     2711.83</td>
    <td align="right">     3480.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1667.96</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">      239.67</td>
    <td align="right">      942.39</td>
    <td align="right">       20.77</td>
    <td align="right">      203.17</td>
    <td align="right">      211.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7655.84</td>
    <td align="right">       32.57</td>
    <td align="right">      265.33</td>
    <td align="right">      403.17</td>
    <td align="right">     3547.55</td>
    <td align="right">       33.71</td>
    <td align="right">      259.67</td>
    <td align="right">      362.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1514.74</td>
    <td align="right">       20.81</td>
    <td align="right">       70.67</td>
    <td align="right">      236.00</td>
    <td align="right">      758.64</td>
    <td align="right">       21.56</td>
    <td align="right">       83.83</td>
    <td align="right">      188.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1862.88</td>
    <td align="right">       21.32</td>
    <td align="right">       79.83</td>
    <td align="right">      251.17</td>
    <td align="right">      969.73</td>
    <td align="right">       22.49</td>
    <td align="right">      113.17</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2939.86</td>
    <td align="right">       21.66</td>
    <td align="right">      100.50</td>
    <td align="right">      323.17</td>
    <td align="right">     1267.32</td>
    <td align="right">       22.48</td>
    <td align="right">      107.67</td>
    <td align="right">      290.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     2954.25</td>
    <td align="right">       20.88</td>
    <td align="right">       99.17</td>
    <td align="right">      350.83</td>
    <td align="right">     1633.10</td>
    <td align="right">       22.23</td>
    <td align="right">       86.67</td>
    <td align="right">      318.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3621.93</td>
    <td align="right">       22.12</td>
    <td align="right">      137.67</td>
    <td align="right">      395.50</td>
    <td align="right">     1533.80</td>
    <td align="right">       22.07</td>
    <td align="right">       79.00</td>
    <td align="right">      361.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3647.15</td>
    <td align="right">       21.80</td>
    <td align="right">      132.50</td>
    <td align="right">      402.67</td>
    <td align="right">     1626.55</td>
    <td align="right">       22.01</td>
    <td align="right">       77.50</td>
    <td align="right">      367.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3498.82</td>
    <td align="right">       21.83</td>
    <td align="right">      135.00</td>
    <td align="right">      412.00</td>
    <td align="right">     1508.66</td>
    <td align="right">       22.14</td>
    <td align="right">       79.17</td>
    <td align="right">      380.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3332.73</td>
    <td align="right">       21.55</td>
    <td align="right">      111.50</td>
    <td align="right">      380.17</td>
    <td align="right">     1517.72</td>
    <td align="right">       22.62</td>
    <td align="right">       79.00</td>
    <td align="right">      351.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2509.74</td>
    <td align="right">       21.25</td>
    <td align="right">       97.17</td>
    <td align="right">      329.17</td>
    <td align="right">     1379.75</td>
    <td align="right">       22.54</td>
    <td align="right">       96.50</td>
    <td align="right">      291.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2076.13</td>
    <td align="right">       20.62</td>
    <td align="right">       77.33</td>
    <td align="right">      291.83</td>
    <td align="right">     1108.72</td>
    <td align="right">       22.57</td>
    <td align="right">      101.33</td>
    <td align="right">      257.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1450.22</td>
    <td align="right">       20.27</td>
    <td align="right">       72.67</td>
    <td align="right">      234.83</td>
    <td align="right">      764.05</td>
    <td align="right">       21.42</td>
    <td align="right">       77.17</td>
    <td align="right">      188.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1284.95</td>
    <td align="right">       19.73</td>
    <td align="right">       58.00</td>
    <td align="right">      226.50</td>
    <td align="right">      664.44</td>
    <td align="right">       20.84</td>
    <td align="right">       55.83</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2741.83</td>
    <td align="right">       21.28</td>
    <td align="right">     1172.00</td>
    <td align="right">     3833.83</td>
    <td align="right">     1299.44</td>
    <td align="right">       22.14</td>
    <td align="right">     1036.83</td>
    <td align="right">     3390.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1284.95</td>
    <td align="right">       19.73</td>
    <td align="right">       58.00</td>
    <td align="right">      226.50</td>
    <td align="right">      664.44</td>
    <td align="right">       20.84</td>
    <td align="right">       55.83</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3647.15</td>
    <td align="right">       22.12</td>
    <td align="right">      137.67</td>
    <td align="right">      412.00</td>
    <td align="right">     1633.10</td>
    <td align="right">       22.62</td>
    <td align="right">      113.17</td>
    <td align="right">      380.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">      652.27</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">      220.17</td>
    <td align="right">      366.45</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">      135.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      890.45</td>
    <td align="right">       17.24</td>
    <td align="right">        0.00</td>
    <td align="right">      243.67</td>
    <td align="right">      491.31</td>
    <td align="right">       19.39</td>
    <td align="right">        1.67</td>
    <td align="right">      195.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     1006.40</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">      319.33</td>
    <td align="right">      580.94</td>
    <td align="right">       20.18</td>
    <td align="right">       10.17</td>
    <td align="right">      275.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1115.45</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">      351.33</td>
    <td align="right">      649.84</td>
    <td align="right">       20.40</td>
    <td align="right">       59.50</td>
    <td align="right">      318.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1249.63</td>
    <td align="right">       19.86</td>
    <td align="right">       29.50</td>
    <td align="right">      407.50</td>
    <td align="right">      722.41</td>
    <td align="right">       21.95</td>
    <td align="right">      171.17</td>
    <td align="right">      375.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1390.40</td>
    <td align="right">       21.54</td>
    <td align="right">       76.17</td>
    <td align="right">      413.00</td>
    <td align="right">      796.05</td>
    <td align="right">       22.45</td>
    <td align="right">      220.50</td>
    <td align="right">      387.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1345.91</td>
    <td align="right">       21.53</td>
    <td align="right">       78.33</td>
    <td align="right">      422.00</td>
    <td align="right">      793.04</td>
    <td align="right">       22.51</td>
    <td align="right">      230.00</td>
    <td align="right">      396.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1210.75</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">      387.67</td>
    <td align="right">      718.35</td>
    <td align="right">       21.11</td>
    <td align="right">      156.67</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      980.20</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">      324.83</td>
    <td align="right">      571.57</td>
    <td align="right">       20.15</td>
    <td align="right">       29.33</td>
    <td align="right">      276.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      847.20</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">      284.50</td>
    <td align="right">      485.91</td>
    <td align="right">       19.27</td>
    <td align="right">        0.67</td>
    <td align="right">      229.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      698.51</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">      225.17</td>
    <td align="right">      376.89</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">      138.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">      640.95</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">      209.83</td>
    <td align="right">      346.04</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      113.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1056.47</td>
    <td align="right">       18.57</td>
    <td align="right">      184.00</td>
    <td align="right">     3809.00</td>
    <td align="right">      608.69</td>
    <td align="right">       20.46</td>
    <td align="right">      879.67</td>
    <td align="right">     3202.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      640.95</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">      209.83</td>
    <td align="right">      346.04</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      113.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1390.40</td>
    <td align="right">       21.54</td>
    <td align="right">       78.33</td>
    <td align="right">      422.00</td>
    <td align="right">      796.05</td>
    <td align="right">       22.51</td>
    <td align="right">      230.00</td>
    <td align="right">      396.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1419.14</td>
    <td align="right">       21.25</td>
    <td align="right">       85.83</td>
    <td align="right">      234.83</td>
    <td align="right">      774.14</td>
    <td align="right">       22.20</td>
    <td align="right">       86.50</td>
    <td align="right">      188.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1931.56</td>
    <td align="right">       20.21</td>
    <td align="right">       65.00</td>
    <td align="right">      251.50</td>
    <td align="right">     1029.59</td>
    <td align="right">       22.54</td>
    <td align="right">      111.67</td>
    <td align="right">      220.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     2879.47</td>
    <td align="right">       21.65</td>
    <td align="right">       99.00</td>
    <td align="right">      324.83</td>
    <td align="right">     1601.86</td>
    <td align="right">       22.97</td>
    <td align="right">      103.83</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     3376.50</td>
    <td align="right">       20.57</td>
    <td align="right">       93.33</td>
    <td align="right">      348.50</td>
    <td align="right">     1441.69</td>
    <td align="right">       20.85</td>
    <td align="right">       56.67</td>
    <td align="right">      316.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3040.52</td>
    <td align="right">       17.86</td>
    <td align="right">       55.67</td>
    <td align="right">      397.33</td>
    <td align="right">     1684.11</td>
    <td align="right">       18.74</td>
    <td align="right">        2.67</td>
    <td align="right">      359.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3185.66</td>
    <td align="right">       17.69</td>
    <td align="right">       52.00</td>
    <td align="right">      398.67</td>
    <td align="right">     1430.44</td>
    <td align="right">       18.82</td>
    <td align="right">        3.00</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3679.11</td>
    <td align="right">       17.92</td>
    <td align="right">       53.50</td>
    <td align="right">      409.50</td>
    <td align="right">     1650.62</td>
    <td align="right">       18.99</td>
    <td align="right">        5.67</td>
    <td align="right">      378.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3154.83</td>
    <td align="right">       20.07</td>
    <td align="right">       84.67</td>
    <td align="right">      382.17</td>
    <td align="right">     1662.94</td>
    <td align="right">       21.41</td>
    <td align="right">       64.50</td>
    <td align="right">      351.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2680.65</td>
    <td align="right">       21.39</td>
    <td align="right">      104.33</td>
    <td align="right">      326.67</td>
    <td align="right">     1208.61</td>
    <td align="right">       21.66</td>
    <td align="right">       68.50</td>
    <td align="right">      294.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2044.55</td>
    <td align="right">       20.02</td>
    <td align="right">       68.17</td>
    <td align="right">      291.00</td>
    <td align="right">     1099.21</td>
    <td align="right">       22.07</td>
    <td align="right">       86.17</td>
    <td align="right">      252.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1405.94</td>
    <td align="right">       20.01</td>
    <td align="right">       69.67</td>
    <td align="right">      235.50</td>
    <td align="right">      745.92</td>
    <td align="right">       21.44</td>
    <td align="right">       72.67</td>
    <td align="right">      190.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1235.81</td>
    <td align="right">       19.23</td>
    <td align="right">       60.17</td>
    <td align="right">      223.83</td>
    <td align="right">      651.55</td>
    <td align="right">       21.23</td>
    <td align="right">       65.17</td>
    <td align="right">      175.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2671.37</td>
    <td align="right">       19.66</td>
    <td align="right">      891.33</td>
    <td align="right">     3824.33</td>
    <td align="right">     1321.88</td>
    <td align="right">       20.85</td>
    <td align="right">      727.00</td>
    <td align="right">     3383.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1235.81</td>
    <td align="right">       17.69</td>
    <td align="right">       52.00</td>
    <td align="right">      223.83</td>
    <td align="right">      651.55</td>
    <td align="right">       18.74</td>
    <td align="right">        2.67</td>
    <td align="right">      175.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3679.11</td>
    <td align="right">       21.65</td>
    <td align="right">      104.33</td>
    <td align="right">      409.50</td>
    <td align="right">     1684.11</td>
    <td align="right">       22.97</td>
    <td align="right">      111.67</td>
    <td align="right">      378.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4276.44</td>
    <td align="right">       32.11</td>
    <td align="right">      233.33</td>
    <td align="right">      248.33</td>
    <td align="right">     3450.68</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     5050.15</td>
    <td align="right">       30.48</td>
    <td align="right">      230.67</td>
    <td align="right">      259.00</td>
    <td align="right">     1643.47</td>
    <td align="right">       24.28</td>
    <td align="right">      104.33</td>
    <td align="right">      239.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7512.60</td>
    <td align="right">       28.07</td>
    <td align="right">      224.33</td>
    <td align="right">      327.00</td>
    <td align="right">     1437.53</td>
    <td align="right">       19.38</td>
    <td align="right">       18.67</td>
    <td align="right">      296.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2104.81</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">      346.67</td>
    <td align="right">     1151.49</td>
    <td align="right">       18.58</td>
    <td align="right">       12.33</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1711.72</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      386.00</td>
    <td align="right">      960.42</td>
    <td align="right">       18.37</td>
    <td align="right">        2.00</td>
    <td align="right">      342.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1599.90</td>
    <td align="right">       14.90</td>
    <td align="right">        0.00</td>
    <td align="right">      389.17</td>
    <td align="right">      898.65</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">      346.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1667.33</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">      400.83</td>
    <td align="right">      939.55</td>
    <td align="right">       18.55</td>
    <td align="right">        7.83</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2058.90</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      375.50</td>
    <td align="right">     1139.26</td>
    <td align="right">       19.07</td>
    <td align="right">       24.17</td>
    <td align="right">      340.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2619.05</td>
    <td align="right">       16.65</td>
    <td align="right">       25.00</td>
    <td align="right">      326.17</td>
    <td align="right">     1218.02</td>
    <td align="right">       18.82</td>
    <td align="right">       22.00</td>
    <td align="right">      291.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     6271.76</td>
    <td align="right">       30.18</td>
    <td align="right">      255.17</td>
    <td align="right">      299.50</td>
    <td align="right">     1466.11</td>
    <td align="right">       19.42</td>
    <td align="right">       23.00</td>
    <td align="right">      271.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3389.65</td>
    <td align="right">       29.03</td>
    <td align="right">      203.33</td>
    <td align="right">      244.33</td>
    <td align="right">     1550.44</td>
    <td align="right">       25.54</td>
    <td align="right">      121.50</td>
    <td align="right">      217.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3088.82</td>
    <td align="right">       28.50</td>
    <td align="right">      194.67</td>
    <td align="right">      237.50</td>
    <td align="right">     2380.62</td>
    <td align="right">       31.57</td>
    <td align="right">      220.33</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3219.19</td>
    <td align="right">       21.11</td>
    <td align="right">     1366.50</td>
    <td align="right">     3840.00</td>
    <td align="right">     1404.74</td>
    <td align="right">       21.19</td>
    <td align="right">      789.17</td>
    <td align="right">     3443.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1599.90</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      237.50</td>
    <td align="right">      898.65</td>
    <td align="right">       18.37</td>
    <td align="right">        0.00</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7512.60</td>
    <td align="right">       32.11</td>
    <td align="right">      255.17</td>
    <td align="right">      400.83</td>
    <td align="right">     3450.68</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      357.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1469.47</td>
    <td align="right">       20.29</td>
    <td align="right">       70.00</td>
    <td align="right">      234.67</td>
    <td align="right">      724.47</td>
    <td align="right">       21.30</td>
    <td align="right">       77.50</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1783.54</td>
    <td align="right">       19.78</td>
    <td align="right">       66.33</td>
    <td align="right">      249.33</td>
    <td align="right">      929.15</td>
    <td align="right">       22.27</td>
    <td align="right">      100.50</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2866.08</td>
    <td align="right">       21.17</td>
    <td align="right">       98.33</td>
    <td align="right">      321.00</td>
    <td align="right">     1209.94</td>
    <td align="right">       22.27</td>
    <td align="right">       92.67</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2873.83</td>
    <td align="right">       20.43</td>
    <td align="right">       98.67</td>
    <td align="right">      349.17</td>
    <td align="right">     1570.57</td>
    <td align="right">       22.05</td>
    <td align="right">       79.33</td>
    <td align="right">      315.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3536.85</td>
    <td align="right">       21.68</td>
    <td align="right">      137.67</td>
    <td align="right">      393.83</td>
    <td align="right">     1468.44</td>
    <td align="right">       21.90</td>
    <td align="right">       77.67</td>
    <td align="right">      357.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3559.79</td>
    <td align="right">       21.36</td>
    <td align="right">      132.17</td>
    <td align="right">      401.17</td>
    <td align="right">     1561.01</td>
    <td align="right">       21.84</td>
    <td align="right">       77.00</td>
    <td align="right">      363.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3411.31</td>
    <td align="right">       21.40</td>
    <td align="right">      135.00</td>
    <td align="right">      410.33</td>
    <td align="right">     1443.48</td>
    <td align="right">       21.97</td>
    <td align="right">       78.67</td>
    <td align="right">      376.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3242.12</td>
    <td align="right">       21.09</td>
    <td align="right">      111.50</td>
    <td align="right">      378.67</td>
    <td align="right">     1448.45</td>
    <td align="right">       22.45</td>
    <td align="right">       73.33</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2437.83</td>
    <td align="right">       20.78</td>
    <td align="right">       97.00</td>
    <td align="right">      326.83</td>
    <td align="right">     1324.31</td>
    <td align="right">       22.34</td>
    <td align="right">       81.67</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2013.48</td>
    <td align="right">       20.14</td>
    <td align="right">       76.67</td>
    <td align="right">      289.33</td>
    <td align="right">     1060.52</td>
    <td align="right">       22.35</td>
    <td align="right">       87.50</td>
    <td align="right">      254.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1407.83</td>
    <td align="right">       19.81</td>
    <td align="right">       71.83</td>
    <td align="right">      233.50</td>
    <td align="right">      733.23</td>
    <td align="right">       21.18</td>
    <td align="right">       71.67</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1245.08</td>
    <td align="right">       19.22</td>
    <td align="right">       57.33</td>
    <td align="right">      224.83</td>
    <td align="right">      635.23</td>
    <td align="right">       20.57</td>
    <td align="right">       52.50</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.92</td>
    <td align="right">       20.74</td>
    <td align="right">     1152.50</td>
    <td align="right">     3812.67</td>
    <td align="right">     1244.48</td>
    <td align="right">       21.94</td>
    <td align="right">      950.00</td>
    <td align="right">     3347.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1245.08</td>
    <td align="right">       19.22</td>
    <td align="right">       57.33</td>
    <td align="right">      224.83</td>
    <td align="right">      635.23</td>
    <td align="right">       20.57</td>
    <td align="right">       52.50</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3559.79</td>
    <td align="right">       21.68</td>
    <td align="right">      137.67</td>
    <td align="right">      410.33</td>
    <td align="right">     1570.57</td>
    <td align="right">       22.45</td>
    <td align="right">      100.50</td>
    <td align="right">      376.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      628.20</td>
    <td align="right">       11.90</td>
    <td align="right">        0.00</td>
    <td align="right">      216.67</td>
    <td align="right">      352.78</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">      125.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      858.80</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">      242.00</td>
    <td align="right">      473.13</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">      189.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">      971.01</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">      317.17</td>
    <td align="right">      561.23</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">     1081.53</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">      351.00</td>
    <td align="right">      628.27</td>
    <td align="right">       18.24</td>
    <td align="right">        0.33</td>
    <td align="right">      314.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1206.40</td>
    <td align="right">       16.57</td>
    <td align="right">       29.17</td>
    <td align="right">      406.50</td>
    <td align="right">      698.09</td>
    <td align="right">       19.88</td>
    <td align="right">       40.17</td>
    <td align="right">      372.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1342.10</td>
    <td align="right">       18.67</td>
    <td align="right">       71.17</td>
    <td align="right">      410.67</td>
    <td align="right">      768.21</td>
    <td align="right">       20.37</td>
    <td align="right">       59.50</td>
    <td align="right">      385.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1298.06</td>
    <td align="right">       18.72</td>
    <td align="right">       71.50</td>
    <td align="right">      421.17</td>
    <td align="right">      765.88</td>
    <td align="right">       20.53</td>
    <td align="right">       69.00</td>
    <td align="right">      394.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1167.51</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      386.50</td>
    <td align="right">      694.40</td>
    <td align="right">       19.09</td>
    <td align="right">        8.17</td>
    <td align="right">      358.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      945.02</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">      322.33</td>
    <td align="right">      552.10</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">      272.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      816.86</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">      281.17</td>
    <td align="right">      468.93</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">      221.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      673.56</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">      222.67</td>
    <td align="right">      362.39</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">      126.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">      617.89</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
    <td align="right">      332.64</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1019.56</td>
    <td align="right">       15.13</td>
    <td align="right">      171.83</td>
    <td align="right">     3784.33</td>
    <td align="right">      587.61</td>
    <td align="right">       18.22</td>
    <td align="right">      177.17</td>
    <td align="right">     3137.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      617.89</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
    <td align="right">      332.64</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1342.10</td>
    <td align="right">       18.72</td>
    <td align="right">       71.50</td>
    <td align="right">      421.17</td>
    <td align="right">      768.21</td>
    <td align="right">       20.53</td>
    <td align="right">       69.00</td>
    <td align="right">      394.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1379.95</td>
    <td align="right">       20.88</td>
    <td align="right">       85.00</td>
    <td align="right">      233.33</td>
    <td align="right">      745.46</td>
    <td align="right">       22.10</td>
    <td align="right">       85.00</td>
    <td align="right">      182.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1873.25</td>
    <td align="right">       19.79</td>
    <td align="right">       64.50</td>
    <td align="right">      249.67</td>
    <td align="right">      986.35</td>
    <td align="right">       22.44</td>
    <td align="right">      107.83</td>
    <td align="right">      216.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:39</td>
    <td align="right">     2804.09</td>
    <td align="right">       21.25</td>
    <td align="right">       98.17</td>
    <td align="right">      323.33</td>
    <td align="right">     1542.03</td>
    <td align="right">       22.85</td>
    <td align="right">       97.67</td>
    <td align="right">      287.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     3235.08</td>
    <td align="right">       20.14</td>
    <td align="right">       92.50</td>
    <td align="right">      345.67</td>
    <td align="right">     1380.29</td>
    <td align="right">       20.71</td>
    <td align="right">       51.17</td>
    <td align="right">      314.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     2951.16</td>
    <td align="right">       17.36</td>
    <td align="right">       55.67</td>
    <td align="right">      395.67</td>
    <td align="right">     1603.44</td>
    <td align="right">       18.56</td>
    <td align="right">        1.33</td>
    <td align="right">      354.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     3059.83</td>
    <td align="right">       17.19</td>
    <td align="right">       52.00</td>
    <td align="right">      397.17</td>
    <td align="right">     1364.74</td>
    <td align="right">       18.64</td>
    <td align="right">        2.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3535.93</td>
    <td align="right">       17.42</td>
    <td align="right">       53.00</td>
    <td align="right">      406.50</td>
    <td align="right">     1575.02</td>
    <td align="right">       18.82</td>
    <td align="right">        5.00</td>
    <td align="right">      375.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3068.18</td>
    <td align="right">       19.62</td>
    <td align="right">       84.67</td>
    <td align="right">      379.67</td>
    <td align="right">     1594.78</td>
    <td align="right">       21.25</td>
    <td align="right">       59.83</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2609.96</td>
    <td align="right">       20.96</td>
    <td align="right">      104.00</td>
    <td align="right">      323.67</td>
    <td align="right">     1153.11</td>
    <td align="right">       21.52</td>
    <td align="right">       65.50</td>
    <td align="right">      291.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     1982.64</td>
    <td align="right">       19.60</td>
    <td align="right">       67.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1052.21</td>
    <td align="right">       21.96</td>
    <td align="right">       82.50</td>
    <td align="right">      246.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1365.20</td>
    <td align="right">       19.62</td>
    <td align="right">       69.50</td>
    <td align="right">      234.00</td>
    <td align="right">      716.49</td>
    <td align="right">       21.32</td>
    <td align="right">       71.50</td>
    <td align="right">      184.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1196.06</td>
    <td align="right">       18.60</td>
    <td align="right">       57.00</td>
    <td align="right">      221.83</td>
    <td align="right">      624.85</td>
    <td align="right">       21.11</td>
    <td align="right">       64.67</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2583.63</td>
    <td align="right">       19.21</td>
    <td align="right">      883.50</td>
    <td align="right">     3800.17</td>
    <td align="right">     1264.64</td>
    <td align="right">       20.71</td>
    <td align="right">      694.67</td>
    <td align="right">     3336.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1196.06</td>
    <td align="right">       17.19</td>
    <td align="right">       52.00</td>
    <td align="right">      221.83</td>
    <td align="right">      624.85</td>
    <td align="right">       18.56</td>
    <td align="right">        1.33</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3535.93</td>
    <td align="right">       21.25</td>
    <td align="right">      104.00</td>
    <td align="right">      406.50</td>
    <td align="right">     1603.44</td>
    <td align="right">       22.85</td>
    <td align="right">      107.83</td>
    <td align="right">      375.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4276.41</td>
    <td align="right">       32.11</td>
    <td align="right">      233.33</td>
    <td align="right">      248.33</td>
    <td align="right">     3450.58</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     5050.05</td>
    <td align="right">       30.48</td>
    <td align="right">      230.67</td>
    <td align="right">      259.00</td>
    <td align="right">     1643.34</td>
    <td align="right">       24.28</td>
    <td align="right">      104.33</td>
    <td align="right">      239.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7512.46</td>
    <td align="right">       28.07</td>
    <td align="right">      224.33</td>
    <td align="right">      327.00</td>
    <td align="right">     1437.41</td>
    <td align="right">       19.38</td>
    <td align="right">       18.67</td>
    <td align="right">      296.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2104.67</td>
    <td align="right">       15.10</td>
    <td align="right">        0.00</td>
    <td align="right">      346.67</td>
    <td align="right">     1151.39</td>
    <td align="right">       18.58</td>
    <td align="right">       12.33</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1711.62</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      386.00</td>
    <td align="right">      960.35</td>
    <td align="right">       18.37</td>
    <td align="right">        2.00</td>
    <td align="right">      342.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1599.80</td>
    <td align="right">       14.90</td>
    <td align="right">        0.00</td>
    <td align="right">      389.17</td>
    <td align="right">      898.58</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">      346.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1667.24</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">      400.83</td>
    <td align="right">      939.48</td>
    <td align="right">       18.56</td>
    <td align="right">        7.83</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2058.77</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      375.50</td>
    <td align="right">     1139.17</td>
    <td align="right">       19.07</td>
    <td align="right">       24.33</td>
    <td align="right">      340.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2618.92</td>
    <td align="right">       16.65</td>
    <td align="right">       25.00</td>
    <td align="right">      326.17</td>
    <td align="right">     1217.92</td>
    <td align="right">       18.83</td>
    <td align="right">       22.00</td>
    <td align="right">      291.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     6271.66</td>
    <td align="right">       30.18</td>
    <td align="right">      255.17</td>
    <td align="right">      299.50</td>
    <td align="right">     1465.99</td>
    <td align="right">       19.42</td>
    <td align="right">       23.00</td>
    <td align="right">      271.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3389.59</td>
    <td align="right">       29.03</td>
    <td align="right">      203.33</td>
    <td align="right">      244.33</td>
    <td align="right">     1550.34</td>
    <td align="right">       25.54</td>
    <td align="right">      121.50</td>
    <td align="right">      217.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3088.77</td>
    <td align="right">       28.50</td>
    <td align="right">      194.67</td>
    <td align="right">      237.50</td>
    <td align="right">     2380.53</td>
    <td align="right">       31.57</td>
    <td align="right">      220.33</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3219.09</td>
    <td align="right">       21.11</td>
    <td align="right">     1366.50</td>
    <td align="right">     3840.00</td>
    <td align="right">     1404.65</td>
    <td align="right">       21.19</td>
    <td align="right">      789.33</td>
    <td align="right">     3443.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1599.80</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      237.50</td>
    <td align="right">      898.58</td>
    <td align="right">       18.37</td>
    <td align="right">        0.00</td>
    <td align="right">      209.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7512.46</td>
    <td align="right">       32.11</td>
    <td align="right">      255.17</td>
    <td align="right">      400.83</td>
    <td align="right">     3450.58</td>
    <td align="right">       33.23</td>
    <td align="right">      233.00</td>
    <td align="right">      357.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1469.43</td>
    <td align="right">       20.30</td>
    <td align="right">       70.00</td>
    <td align="right">      234.67</td>
    <td align="right">      724.42</td>
    <td align="right">       21.30</td>
    <td align="right">       77.50</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1783.47</td>
    <td align="right">       19.79</td>
    <td align="right">       66.33</td>
    <td align="right">      249.33</td>
    <td align="right">      929.07</td>
    <td align="right">       22.27</td>
    <td align="right">      100.50</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2866.01</td>
    <td align="right">       21.17</td>
    <td align="right">       98.33</td>
    <td align="right">      321.00</td>
    <td align="right">     1209.86</td>
    <td align="right">       22.27</td>
    <td align="right">       92.67</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2873.76</td>
    <td align="right">       20.44</td>
    <td align="right">       98.67</td>
    <td align="right">      349.17</td>
    <td align="right">     1570.50</td>
    <td align="right">       22.05</td>
    <td align="right">       79.33</td>
    <td align="right">      315.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3536.78</td>
    <td align="right">       21.68</td>
    <td align="right">      137.67</td>
    <td align="right">      393.83</td>
    <td align="right">     1468.37</td>
    <td align="right">       21.90</td>
    <td align="right">       77.83</td>
    <td align="right">      357.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3559.72</td>
    <td align="right">       21.36</td>
    <td align="right">      132.17</td>
    <td align="right">      401.17</td>
    <td align="right">     1560.93</td>
    <td align="right">       21.84</td>
    <td align="right">       77.00</td>
    <td align="right">      363.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3411.24</td>
    <td align="right">       21.40</td>
    <td align="right">      135.00</td>
    <td align="right">      410.33</td>
    <td align="right">     1443.40</td>
    <td align="right">       21.97</td>
    <td align="right">       78.67</td>
    <td align="right">      376.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3242.05</td>
    <td align="right">       21.09</td>
    <td align="right">      111.50</td>
    <td align="right">      378.67</td>
    <td align="right">     1448.37</td>
    <td align="right">       22.45</td>
    <td align="right">       73.33</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2437.78</td>
    <td align="right">       20.78</td>
    <td align="right">       97.00</td>
    <td align="right">      326.83</td>
    <td align="right">     1324.24</td>
    <td align="right">       22.34</td>
    <td align="right">       81.67</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2013.42</td>
    <td align="right">       20.14</td>
    <td align="right">       76.67</td>
    <td align="right">      289.33</td>
    <td align="right">     1060.46</td>
    <td align="right">       22.35</td>
    <td align="right">       87.50</td>
    <td align="right">      254.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1407.78</td>
    <td align="right">       19.81</td>
    <td align="right">       71.83</td>
    <td align="right">      233.50</td>
    <td align="right">      733.17</td>
    <td align="right">       21.18</td>
    <td align="right">       71.67</td>
    <td align="right">      183.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1245.03</td>
    <td align="right">       19.22</td>
    <td align="right">       57.33</td>
    <td align="right">      224.83</td>
    <td align="right">      635.18</td>
    <td align="right">       20.57</td>
    <td align="right">       52.50</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.85</td>
    <td align="right">       20.74</td>
    <td align="right">     1152.50</td>
    <td align="right">     3812.67</td>
    <td align="right">     1244.41</td>
    <td align="right">       21.94</td>
    <td align="right">      950.17</td>
    <td align="right">     3346.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1245.03</td>
    <td align="right">       19.22</td>
    <td align="right">       57.33</td>
    <td align="right">      224.83</td>
    <td align="right">      635.18</td>
    <td align="right">       20.57</td>
    <td align="right">       52.50</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3559.72</td>
    <td align="right">       21.68</td>
    <td align="right">      137.67</td>
    <td align="right">      410.33</td>
    <td align="right">     1570.50</td>
    <td align="right">       22.45</td>
    <td align="right">      100.50</td>
    <td align="right">      376.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      628.17</td>
    <td align="right">       11.90</td>
    <td align="right">        0.00</td>
    <td align="right">      216.67</td>
    <td align="right">      352.76</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">      125.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      858.75</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">      242.00</td>
    <td align="right">      473.09</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">      189.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">      970.97</td>
    <td align="right">       14.49</td>
    <td align="right">        0.00</td>
    <td align="right">      317.17</td>
    <td align="right">      561.19</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">     1081.48</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">      351.00</td>
    <td align="right">      628.23</td>
    <td align="right">       18.24</td>
    <td align="right">        0.33</td>
    <td align="right">      314.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1206.36</td>
    <td align="right">       16.57</td>
    <td align="right">       29.17</td>
    <td align="right">      406.50</td>
    <td align="right">      698.04</td>
    <td align="right">       19.88</td>
    <td align="right">       40.17</td>
    <td align="right">      372.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1342.05</td>
    <td align="right">       18.67</td>
    <td align="right">       71.17</td>
    <td align="right">      410.67</td>
    <td align="right">      768.16</td>
    <td align="right">       20.37</td>
    <td align="right">       59.50</td>
    <td align="right">      385.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1298.02</td>
    <td align="right">       18.72</td>
    <td align="right">       71.50</td>
    <td align="right">      421.17</td>
    <td align="right">      765.83</td>
    <td align="right">       20.53</td>
    <td align="right">       69.17</td>
    <td align="right">      394.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1167.47</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      386.50</td>
    <td align="right">      694.35</td>
    <td align="right">       19.09</td>
    <td align="right">        8.33</td>
    <td align="right">      358.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      944.99</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">      322.33</td>
    <td align="right">      552.06</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">      272.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      816.83</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">      281.17</td>
    <td align="right">      468.89</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">      221.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      673.52</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">      222.67</td>
    <td align="right">      362.36</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">      126.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">      617.85</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
    <td align="right">      332.61</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1019.52</td>
    <td align="right">       15.13</td>
    <td align="right">      171.83</td>
    <td align="right">     3784.33</td>
    <td align="right">      587.57</td>
    <td align="right">       18.22</td>
    <td align="right">      177.50</td>
    <td align="right">     3137.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      617.85</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      206.50</td>
    <td align="right">      332.61</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1342.05</td>
    <td align="right">       18.72</td>
    <td align="right">       71.50</td>
    <td align="right">      421.17</td>
    <td align="right">      768.16</td>
    <td align="right">       20.53</td>
    <td align="right">       69.17</td>
    <td align="right">      394.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1379.90</td>
    <td align="right">       20.88</td>
    <td align="right">       85.00</td>
    <td align="right">      233.33</td>
    <td align="right">      745.41</td>
    <td align="right">       22.10</td>
    <td align="right">       85.00</td>
    <td align="right">      182.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1873.18</td>
    <td align="right">       19.80</td>
    <td align="right">       64.50</td>
    <td align="right">      249.67</td>
    <td align="right">      986.28</td>
    <td align="right">       22.44</td>
    <td align="right">      107.83</td>
    <td align="right">      216.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:39</td>
    <td align="right">     2804.02</td>
    <td align="right">       21.25</td>
    <td align="right">       98.17</td>
    <td align="right">      323.33</td>
    <td align="right">     1541.95</td>
    <td align="right">       22.86</td>
    <td align="right">       97.67</td>
    <td align="right">      287.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     3235.01</td>
    <td align="right">       20.14</td>
    <td align="right">       92.50</td>
    <td align="right">      345.67</td>
    <td align="right">     1380.21</td>
    <td align="right">       20.71</td>
    <td align="right">       51.17</td>
    <td align="right">      314.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     2951.09</td>
    <td align="right">       17.37</td>
    <td align="right">       55.67</td>
    <td align="right">      395.67</td>
    <td align="right">     1603.36</td>
    <td align="right">       18.56</td>
    <td align="right">        1.33</td>
    <td align="right">      354.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     3059.76</td>
    <td align="right">       17.19</td>
    <td align="right">       52.00</td>
    <td align="right">      397.17</td>
    <td align="right">     1364.67</td>
    <td align="right">       18.64</td>
    <td align="right">        2.67</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3535.87</td>
    <td align="right">       17.43</td>
    <td align="right">       53.00</td>
    <td align="right">      406.50</td>
    <td align="right">     1574.94</td>
    <td align="right">       18.82</td>
    <td align="right">        5.00</td>
    <td align="right">      375.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3068.12</td>
    <td align="right">       19.62</td>
    <td align="right">       84.67</td>
    <td align="right">      379.67</td>
    <td align="right">     1594.69</td>
    <td align="right">       21.25</td>
    <td align="right">       59.83</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2609.90</td>
    <td align="right">       20.97</td>
    <td align="right">      104.00</td>
    <td align="right">      323.67</td>
    <td align="right">     1153.03</td>
    <td align="right">       21.52</td>
    <td align="right">       65.50</td>
    <td align="right">      291.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     1982.58</td>
    <td align="right">       19.60</td>
    <td align="right">       67.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1052.14</td>
    <td align="right">       21.97</td>
    <td align="right">       82.50</td>
    <td align="right">      246.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1365.15</td>
    <td align="right">       19.62</td>
    <td align="right">       69.50</td>
    <td align="right">      234.00</td>
    <td align="right">      716.44</td>
    <td align="right">       21.32</td>
    <td align="right">       71.50</td>
    <td align="right">      184.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1196.02</td>
    <td align="right">       18.60</td>
    <td align="right">       57.00</td>
    <td align="right">      221.67</td>
    <td align="right">      624.80</td>
    <td align="right">       21.11</td>
    <td align="right">       64.67</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2583.57</td>
    <td align="right">       19.21</td>
    <td align="right">      883.50</td>
    <td align="right">     3800.00</td>
    <td align="right">     1264.57</td>
    <td align="right">       20.71</td>
    <td align="right">      694.67</td>
    <td align="right">     3336.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1196.02</td>
    <td align="right">       17.19</td>
    <td align="right">       52.00</td>
    <td align="right">      221.67</td>
    <td align="right">      624.80</td>
    <td align="right">       18.56</td>
    <td align="right">        1.33</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3535.87</td>
    <td align="right">       21.25</td>
    <td align="right">      104.00</td>
    <td align="right">      406.50</td>
    <td align="right">     1603.36</td>
    <td align="right">       22.86</td>
    <td align="right">      107.83</td>
    <td align="right">      375.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132445E+10</td>
    <td align="right">    11370.26</td>
    <td align="right">30-JAN-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181468E+10</td>
    <td align="right">    21094.85</td>
    <td align="right">11-FEB-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.245388E+09</td>
    <td align="right">     7184.78</td>
    <td align="right">07-MAR-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3051482.93</td>
    <td align="right">     1360.23</td>
    <td align="right">27-NOV-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.885834E+09</td>
    <td align="right">    12537.39</td>
    <td align="right">18-DEC-21:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427341E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181468E+10</td>
    <td align="right">    21094.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118272E+11</td>
    <td align="right">    11274.94</td>
    <td align="right">01-JAN-02:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120289E+11</td>
    <td align="right">    11274.94</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.673759E+10</td>
    <td align="right">    11274.94</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.230850E+10</td>
    <td align="right">    11274.94</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.454592E+09</td>
    <td align="right">    11274.94</td>
    <td align="right">01-MAY-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 54407828.39</td>
    <td align="right">     9446.43</td>
    <td align="right">20-JUN-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   685640.53</td>
    <td align="right">     2069.75</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 88240117.87</td>
    <td align="right">    11274.94</td>
    <td align="right">18-SEP-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.723495E+09</td>
    <td align="right">    11274.94</td>
    <td align="right">11-OCT-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.408070E+10</td>
    <td align="right">    11274.94</td>
    <td align="right">03-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102195E+11</td>
    <td align="right">    11274.94</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.485237E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120289E+11</td>
    <td align="right">    11274.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556691E+10</td>
    <td align="right">     7353.11</td>
    <td align="right">01-JAN-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.566045E+10</td>
    <td align="right">     7353.11</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266152E+10</td>
    <td align="right">     7353.11</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260136E+09</td>
    <td align="right">     7218.73</td>
    <td align="right">25-APR-04:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 48596903.95</td>
    <td align="right">     7353.11</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115255E+10</td>
    <td align="right">     7353.11</td>
    <td align="right">16-NOV-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.454488E+10</td>
    <td align="right">     7353.11</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198950E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.566045E+10</td>
    <td align="right">     7353.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104959E+11</td>
    <td align="right">    10564.72</td>
    <td align="right">15-JAN-08:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105213E+11</td>
    <td align="right">    11274.95</td>
    <td align="right">02-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.581864E+10</td>
    <td align="right">    10589.12</td>
    <td align="right">27-MAR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102109E+10</td>
    <td align="right">    10612.22</td>
    <td align="right">10-APR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4147203.88</td>
    <td align="right">     1385.50</td>
    <td align="right">09-MAY-05:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134611E+09</td>
    <td align="right">    10553.57</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252159E+10</td>
    <td align="right">    10589.94</td>
    <td align="right">18-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.835116E+10</td>
    <td align="right">    10588.81</td>
    <td align="right">26-DEC-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.388685E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105213E+11</td>
    <td align="right">    11274.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.597620E+10</td>
    <td align="right">     7486.67</td>
    <td align="right">01-JAN-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.569282E+10</td>
    <td align="right">     7486.67</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276190E+10</td>
    <td align="right">     7486.67</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279156E+09</td>
    <td align="right">     7486.67</td>
    <td align="right">25-APR-04:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12172.65</td>
    <td align="right">      101.44</td>
    <td align="right">15-MAY-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 64870713.94</td>
    <td align="right">     7486.67</td>
    <td align="right">30-OCT-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126519E+10</td>
    <td align="right">     7486.67</td>
    <td align="right">16-NOV-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.471503E+10</td>
    <td align="right">     7486.67</td>
    <td align="right">01-DEC-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207552E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.597620E+10</td>
    <td align="right">     7486.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126336E+11</td>
    <td align="right">    18287.72</td>
    <td align="right">30-JAN-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135367E+11</td>
    <td align="right">    22459.95</td>
    <td align="right">11-FEB-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.465614E+10</td>
    <td align="right">    18419.06</td>
    <td align="right">03-MAR-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 50451954.92</td>
    <td align="right">     9071.64</td>
    <td align="right">12-APR-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 16481581.37</td>
    <td align="right">     3724.80</td>
    <td align="right">30-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.217790E+10</td>
    <td align="right">    15269.02</td>
    <td align="right">27-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101304E+11</td>
    <td align="right">    26132.92</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.432016E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.135367E+11</td>
    <td align="right">    26132.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    22:27:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.712576E+10</td>
    <td align="right">    11888.61</td>
    <td align="right">01-JAN-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.689733E+10</td>
    <td align="right">    11888.61</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.320700E+10</td>
    <td align="right">    11888.61</td>
    <td align="right">01-MAR-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391442E+09</td>
    <td align="right">    11633.00</td>
    <td align="right">25-APR-04:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
